# FN03 표준 매뉴얼 — v1.7.0 · 2026-10-11

FN03(P17)의 기존 분석을7영역39항목과 소프트스타터 기동/TOR/FAULT3경로·선택설비 기록도구로 연결합니다. 단독M25/PSE,110Vac제어전원·24V명령, 물리TOR/처리Run·같은Tag66 두35초·Memo/펄스·INV 무타이머분기·추가OFF/버너허가·정지영향을 구분합니다. 전용속도/전류/PID근거미확보이며 다른팬 값을복제하지않습니다. 현재모델/단자/설정·정상극성·원시전달·쓰기순서·실제복구는 확인전입니다.

BC01/FN04/FN01/FN02·통합백업·기록키/미지항목/타설비/초안·원본730/추가3/중지5를보존합니다. 원본/도면독립검토와SimpleAccess/AK수정·설비정적검사를마쳤습니다. 실제CSS1280/390·기본/큰글자852항목·원본3쌍·합성저장/복원3→4·실패/동시성/보존·전후비교·보고서변경차단·A4 PDF3쪽을확인했습니다. 패키지/실제게시는확인중입니다. 최신완료상태는 루트 PUBLICATION_STATUS.md/V1.7.0-VERIFICATION.md/EXPANSION-WORK.md를확인합니다. TIA/CPU/현장/시뮬레이터 실행·변경0입니다.

---

# FN02 표준 매뉴얼 — v1.6.0 · 2026-10-11

FN02(P16)의 기존 분석을7영역42항목과 도면·래더5경로, 선택 설비 기록 도구로 연결합니다. 직접15규칙/미해석2, 공유Tag_61 2초, 설정0 요청 해제·예열 추가OFF, VT02/TC03 색인 PID·5/100 제한, FN02 제목/실제FN04 전류 불일치를 구분합니다. VT02 controller_evidence null·색인STL/현재 실행·정상 극성·현행 실물/설정·복구는 확인 대기를 유지합니다.

BC01/FN04/FN01·모든 설비 통합 백업·원본730/추가3/중지5·미지항목/다른설비/초안/저장키를 보존합니다. FN02 원본·도면 독립검토 및정적검사, PC1280/모바일390·기본/큰 글자696화면·넘침0, 원본5쌍·격리저장/복원3→4건·재열기·미지항목/타설비/초안·실패/동시성·전후비교·보고서 변경차단·A4 PDF2쪽을 확인했습니다. 패키지·실제게시 상태는 루트 PUBLICATION_STATUS.md와 V1.6.0-VERIFICATION.md를 확인합니다. TIA/실제CPU/현장/시뮬레이터 실행·변경0입니다.

---

이하 이전 버전의 이력입니다.

# FN01 표준 매뉴얼 — v1.5.0 · 2026-10-11

FN01(P15)을7영역47항목으로 작성하고 도면·래더 비교, 통합 JSON 백업·선택 복원, 전후 기록 비교와 관찰 보고서/PDF를 연결했습니다. BC01(P01)36항목과 FN04(P02)49항목, 기존 전체 설비 통합 백업·복원은 보존합니다. P15 우선 키와 FN01 대장 키는 별도 기록 문맥입니다.

FN01 직접20규칙/미해석3, FAULT/INV 공유 Tag_63 S5T#2S, 별도90분 Local 정지와10초/OFF 진동 조건을 구분합니다. 주팬 M22/FG47·48과 별도 SPARE 냉각팬 M29/FG54, 예열1845 관련 미해석5쓰기, TC05 범위·주소 설명 상충을 유지합니다. FN01 전용 조절 루프는 기존 대장에 없으며 FN04 PC01 조절 근거를 배정하지 않습니다.

도면 원본 쌍5개와62개 근거 해시를 연결했습니다. 현재 CPU·호출·다른 쓰기·원시 입력의 처리 전달·실물·현행 모델/단자·정상극성·현장복구는 확인 전입니다. 보고서/저장 근거는 작성 시점의 참고 자료이며 과거 관찰 당시 CPU 상태의 증명이 아닙니다.

PC1280/모바일390 × 기본/큰 글자의 BC01/FN04/FN01 전체528항목 화면과 넘침, 원본5경로, 격리 기록 저장·재열기·복원·전후 비교·보고서 변경 감지·실패/동시 변경을 확인했습니다. PDF의 참고자료 묶음 페이지 나눔을 보완했습니다. 실제 게시 확인과 패키지 결과는 저장소 루트 PUBLICATION_STATUS.md와 V1.5.0-VERIFICATION.md, 다음 대상은 EXPANSION-WORK.md를 확인합니다.

원본730·추가3·중지5, 기존 완료/미확정 분석과 저장키·초안·미지 항목을 보존합니다. 시뮬레이터 작성·수정·생성·실행·행동시험과 실제PLC/현장/보호값·SEJIN 변경은 수행하지 않습니다.

---

이하 이전 버전의 이력입니다.

# 설비 공통 구조·FN04 시범 — v1.4.0 · 2026-10-11

모든 설비 통합 백업·복원은 선택 설비와 관계없이 이 브라우저에 저장한 전체 메모·수리 기록을 JSON 한 파일로 내보냅니다. 메뉴의 “모든 설비 통합 백업·복원”을 열어 다운로드하거나 기존 전체/개별 JSON을 가져옵니다. 복원 미리보기는 설비·새 기록/충돌별 필터와50건 단위 페이지를 제공하며, 필터로 숨긴 선택도 전체 저장 건수에 포함합니다. 같은 설비·같은 ID는 기존 유지/가져온 값 복원/새 ID 복사, 다른 설비·같은 ID는 기존 유지/새 ID 복사를 선택합니다. 새 기록은 기본 추가, 충돌은 기본 기존 유지입니다. 기존에만 있는 기록·초안·미지 필드/행은 유지합니다. 가져온 저장 근거는 그대로 사용하고 이전 저장 근거는 backup_restore_history에 보존합니다. 통합 파일은64MiB/50,000건까지 지원하며 한계를 넘으면 잘라 내지 않고 차단합니다. 다운로드 문자열과 최종 병합 결과도 같은 검사로 확인합니다. P02와 FN04 같은 키를 명칭으로 합치지 않습니다.

BC01(P01)의36항목·19규칙·3알람·5회로·근거32개를 보존하고 FN04(P02)의 기존 완료 분석을7영역49항목과 연결했습니다. FN04는 직접22규칙/미해석3, FAULT/INV2알람의 공유17초 타이머, 공동 인버터와 두 모터 분기, PC01 조절/속도 제한을 고유 근거로 표시합니다. 현재CPU·실물·정상극성·현행모델·실제복구는 확인 전입니다.

도면·래더 나란히 보기, 백업 미리보기/선택 복원, 저장 기록 전후 비교, 관찰 결과 보고서/PDF를 P01/P02에서 사용합니다. 선택 설비 이외 기록·초안·미지 행/필드를 보존하며 생성/저장 기준은 과거 관찰 당시의 증명이 아닙니다. 0과 빈칸을 구분합니다. 같은 백업 파일도 실패 후 다시 선택할 수 있습니다. Web Locks 없는 환경은 복원 저장을 막습니다.

현재 원본은 GitHub main의 all-in-one/입니다. 게시 상태는 저장소 루트 PUBLICATION_STATUS.md, 상세 검증은 V1.4.0-VERIFICATION.md, 다음 작업은 EXPANSION-WORK.md를 확인합니다. 시뮬레이터 작성·수정·생성·실행·행동시험과 실제PLC/현장/보호값·SEJIN 변경은 하지 않습니다. 원본730·추가3·중지5자산은 해시로 보존합니다.

---

이하 이전 버전의 이력입니다. 현재 범위는 위 항목을 우선합니다.

# BC01 기록 보존·작업 재개 보완 — v1.3.0 · 2026-10-11

- 사용자 승인: 최종 검토 P2 세 가지와 후속 고도화를 진행합니다. 현재 원본은 GitHub main의 all-in-one/입니다.
- 수정 범위: Python3.10+ 탐지·실행, 배포/패키지 파일 목록 양방향 검사, 개별 전체 메모 JSON과 구형 호환, 생성 기준 버전/근거, BC01 선택 관찰8행, 단계 근거 변경 비교, 현재BC01/후속21개 라벨, 같은 화면의 BC01 수리 기록 수정 재열기입니다. 버전·생성기·MD·태그/Release를 함께 관리합니다.
- 백업: 상위 gme-v1.3-before-20261011에 all-in-one과 루트 소스/버전/문서를 보존했습니다. 격리 시험은 상위 gme-v1.3-qa-20261011에서 수행합니다. 기존v1.2.0 태그/ZIP과 기록을 덮어쓰지 않습니다.
- 완료 기준: 두 독립 리뷰·기존/신규 검사·원본730/추가3/중지5 해시·필수14검사·버전 ZIP CRC/전체해시·새 clone·PC/모바일 저장·재열기·개별/구형 JSON·보고서/PDF·GitHub/Netlify 실제 게시 확인입니다. 구현·두 독립 리뷰·PC/모바일·전체 note/구형 JSON 저장·재열기·A4 PDF4쪽 렌더 검증을 마쳤습니다. 최종14검사·패키지와 GitHub/Netlify 게시 결과는 manifest와 루트 PUBLICATION_STATUS.md를 확인합니다.
- 경계: BC01(P01) 단독, 시뮬레이터 영구 중지/작성·수정·실행·행동시험0, 실제 PLC/현장/보호값 변경0, 다른 설비/SEJIN 변경·이력/사진 복제0. 원시→처리 전달·현재 CPU·극성·현행ABB모델/단자·실제 복구는 미확정입니다. 과거 관찰의 버전/근거를 새 생성 기준으로 소급하지 않습니다.

# BC01 도면 비교·기록 보존 고도화 재개 — 2026-10-11

- 목표/현재 상태: 이전 채팅의 연결 오류로 구현 전에 중단된 네 기능을 이 채팅에서 재개합니다. BC01(P01) 단독의 전기도면·원본 래더 나란히 보기, 기록 백업 가져오기/복원, 저장 관찰 기록 전후 비교, 작성 결과 보고서 출력을 구현·반복 검토하고 Markdown·GitHub/Netlify에 반영합니다. 구현·독립 리뷰·로컬 UI/저장/PDF 검증을 완료했습니다. 버전은 v1.2.0입니다. 최신 패키지 검사 결과는 manifest의 fresh_verification_runs를, GitHub/Netlify 게시 상태는 저장소 루트 PUBLICATION_STATUS.md를 확인합니다.
- 대상/파일/형식: 새 BC01 전용 JS/CSS 모듈, 기존 all-in-one.js의 제한된 연결, index 생성기/검증기/사용 안내와 검증 기록입니다. 기존 note와 repair_observation의 전체 객체/미지 필드·저장 키를 보존합니다. 복원은 미리보기·충돌 선택·최종 저장을 구분하고 기존 Web Lock 및 저장 후 재읽기를 사용합니다. 비교/보고서는 저장 기록 읽기 전용이며 원본·PLC 상태를 바꾸지 않습니다.
- 백업/완료 기준: 변경 전 전체 폴더·ZIP·파일 해시를 ../gme-bc01-record-workspace-before-20261011, ../GME-All-In-One-20261007.before-bc01-record-workspace.zip, ../gme-bc01-record-workspace-baseline-20261011.json에 보존했습니다. 원본/중지 자산/완료분 보존, 새 기능 단위검사·별도 로컬 주소의 UI/저장 재열기·타탭 충돌·잘못된 입력·PC/모바일·기본/큰 글자·독립 리뷰와 부모 대조, 최신14개 필수 검사/패키지 CRC·해시 및 배포 홈페이지 검사/게시본 대조를 완료 기준으로 합니다.
- 경계: 시뮬레이터 영구 중지/작성·수정·실행·행동시험0, 실제 PLC/현장/보호값 변경0, BC01 밖 확대0, SEJIN 수정·이력/사진 복제·통합0입니다. 기존 완료/미확정 상태·원본을 유지하고 현재 CPU/HMI/극성/현행 ABB 모델·단자·실제 복구는 확인 대기로 둡니다. 읽기 전용 조사 최대2개, 공통 파일/검증 기록은 부모가 순차 통합합니다.

# BC01 남은 고도화 목표 — 2026-10-11

- 목표/범위: 사용자 승인에 따라 BC01(P01) 단독의 남은 고도화를 목표 모드로 완료합니다. 제어·알람 정적 관계도, 증상5개 관찰카드 표준화, 기존36항목 및 하위 내용 통합검색, 확보 자료 내 구도면/현재 ABB 대응표를 구현하고 검증·배포합니다. 추가 개선은 기존 범위 내 실제 사용상 누락을 검토해 필요할 때만 반영합니다. SEJIN은 원본 링크로 별도 운영하며 이력·사진 복제/통합0입니다.
- 수정 전 파일/데이터/완료 기준: build-all-in-one.py 표시 데이터의 관계/ABB 비교 메타데이터, assets/all-in-one.js·css 매뉴얼/검색/선택 경로, 기존 안내·검증기·브라우저 기록을 수정합니다. 검색은 실제 매뉴얼의 텍스트/세부 위치를 읽는 전용 색인이며 PLC 조건을 평가하지 않습니다. 관계도는 기존 rule_id와 알람 대장을 원본 대조한 읽기/쓰기 연결만 표시합니다. 기존7종36항목·19조건·3알람·5회로·저장형식·원본을 보존합니다.
- 완료 기준: 독립 Sol High 원본 조사와 별도 High reviewer 대조, 부모의 원본 핀/선언·변경 범위 대조, PC/모바일·기본/큰 글자·검색/상태복원·빈 결과/잘못된 입력·모든 신규 이동 검사, 최신14개 필수 검사·원본/중지 자산·ZIP/배포/게시본 대조입니다. 변경 전 전체폴더와 ZIP은 상위 gme-bc01-next-enhancement-before-20261011 및 before-bc01-next-enhancement ZIP에 보존했습니다. 공통 파일 수정·검증 기록은 부모만 순차 수행합니다.
- 핵심 경계: 1843:102의 ENO/out는 opaque 유지,1843:828은 전체조건 NOT 유지,1935:198의 UNDER TESTING 반전은 FC분기에만 적용합니다. 최종 출력은1935:202의 OR허가를 구분합니다. Tag_51은 FAULT/INV 감시가 공유하며 FC에는 Start/타이머 직접접점이 없습니다. 원시 I0.0/I0.1/I6.2→각 Inputs 전달·현재 CPU/실물/정상극성/ABB 모델·단자는 확인 전입니다. 시뮬레이터 영구 중지, 작성/수정/실행/행동시험0, 실제 PLC·현장·보호값 변경0, 완료/제외 설비·다른 프로젝트 변경0입니다.
- 구현/로컬 검증 완료: 관계8카드/9정적 연결, 증상5개×4관찰 카드(신규16),69세부 위치의 내부 검색,보존 도면/현재 ABB5항목 비교를 구현했습니다. 검색 결과는 항목별로 묶고 일치 부분을 강조하며 Q00/LAD1692/UID39 별칭을 지원합니다. 사진·알람 단계·현장 작업·관계 선택 및 검색어/큰 글자 URL 복원을 확인했습니다. 기존36항목 전부 열기,관찰 이동16종/ABB 이동5종,검색 결과20→40→60→62 펼치기,빈 결과/특수문자/잘못된 관계 값,타이머 원본 행217과 왕복·새 안내 직접 이동을 실제 검사했습니다. PC1280/모바일390×기본/큰 글자에서 관계·관찰·비교·검색의 넘침0,콘솔 오류/경고0·기록 저장0입니다. 좁은 본문에서는 카드가 자동으로 한 열이 되며 넓게 보기에서는 나란히 읽습니다.
- 독립 리뷰/보존: 읽기 전용 Sol High의13개 핵심규칙·타이머 조사 후 별도 High reviewer가32핀/선언·신규14참조/HTML앵커·최종 화면 데이터·9연결을 대조했습니다. 타이머217 locator 오류와 정지 카드의 타이머 직접 링크 누락을 수정하고 재검토 차단0입니다. 부모가492.out→102.in Wire104,828 Reset831/832 및Tag_51 Wire241/242를 직접 대조했습니다. Sol Medium은 기존36항목/보호5함수·sources·기존 app 데이터 보존을 독립 비교했습니다. 표시 데이터3키 외 기존 데이터를 유지합니다.
- 배포 관리: 최신14개 필수 검사·730원본/추가3원본/중지5자산·ZIP CRC/전체해시 결과는 상위 GME-All-In-One-20261007.package-verification.json에서 관리합니다. GitHub/Netlify 최신 파일·커밋·게시 UI 대조는 기존 상위 gme-netlify-publication-verification-20261009.json의bc01_next_enhancement 섹션에 기록합니다. 기존 배포·검증 기록을 보존하며 문서/정적 확인을현재 CPU·현장 복구로 표시하지 않습니다.
- 남은 자료/확대: 이번 확보 자료로 처리 가능한 BC01 핵심 고도화는 완료했습니다. 현재 CPU/호출/다른 쓰기·HMI 이벤트·원시→Inputs·극성·현행 ABB 모델/단자/정격·현장 실제복구는추가 자료가 필요합니다. 해당 미확정 항목은 확인 대기로 유지합니다. 사진·사양·이력은SEJIN 원본 링크로 별도 운영하고,합병·다른 설비 확대·시뮬레이터 재개는 수행하지 않습니다. 새로운 원본/오류가 있을 때만 완료 분석을 재검토합니다.

# BC01 원본 연결·관찰 위치 안내 — 2026-10-11

- 수정 전 대상/파일/형식/완료 기준: BC01(P01)만 build-all-in-one.py의 표시 전용 source_navigation 객체, 기존 JS/CSS 매뉴얼의 증상별 수리 response 카드4개, verify-all-in-one.py·verify-package.py, 기존 안내 생성기·README·ALL-IN-ONE·본 문서·브라우저 기록을 수정합니다. 기존7종36항목·5회로·3알람·저장 형식과 원본을 보존합니다. 원본/별도 High reviewer 대조, 링크 도착 화면·PC/모바일·새로고침/왕복·최신 배포 필수 검사를 완료 기준으로 합니다. 변경 전 전체 폴더와 ZIP은 상위 gme-bc01-source-links-before-20261011 및 before-bc01-source-links ZIP에 보존했습니다.
- 운영 결정: 두 사이트는 별도로 운영합니다. SEJIN은 현장 사양·사진·작업이력의 원본, GME는 PLC·도면 근거와 기술 점검 안내를 담당합니다. 이전 조사에서 제안한 고장사례 복사 카드는 구현하지 않으며 원본 설비 카드로 연결합니다. 합병은 사용 흐름과 설비 식별·자료 출처가 안정된 후 별도 검토할 미래 안건입니다. 현재 데이터 통합·동기화·SEJIN 변경은 수행하지 않습니다.
- 확인한 연결: SEJIN Build142 facility=3&mode=detail이 실제 BC-01(벨트) 상세를 엽니다. 작업이력·사진의 URL 직접 선택은 지원하지 않아 열린 카드에서 해당 탭을 선택하도록 안내합니다. mode=work의 작업 등록 링크와 미지원 이력/사진 매개변수는 사용하지 않습니다.
- 구현 완료: 최종 출력, 현장 기동 전달, 원시 응답, 처리 응답의 관찰 위치를 기존 근거로 분리합니다. I0.0→Inputs.BC01 run의 연결·현재 CPU/정상 극성/실물·ABB 모델/단자는 미확정으로 유지합니다. 현장 값·고장 판정·수리 완료는 생성하지 않습니다.
- 원본·검증: 부모가 LAD1935/1785/1018의 ORef211/230/269/234/1126과 Wire225/240/271/244/1138을 직접 대조하고 별도 Sol High reviewer가 식별 선언·기존 도면/생성 데이터·최종 구현을 검토했습니다. 신규 회로/로직 판정0·차단0입니다. 변경 없는 OEM/P&ID PDF와 기존 시각 대조/해시를 재사용했습니다. 기존 app 데이터는 source_navigation 추가 외 완전히 동일하며 보호5함수·항목목록·sources 원본 해시가 같습니다.
- 실제 화면 검사: PC1280·모바일390×844 × 기본/큰 글자의 최신4화면에서 카드4개·본문 넘침0·ABB/미확정 전달 경계·원본 새탭 링크를 확인했습니다. 새5개 이동 버튼·뒤로가기·큰 글자 유지, 원본 LAD1785 표시/왕복, 안내 링크의 매뉴얼 직접 도착과 SEJIN BC01 상세/이력19/사진15 탭을 확인했습니다. 클릭 처리 누락2개를 수정한 후 다시 검사했고 로컬 콘솔 오류/경고0·기록 저장0입니다. 기존 제한 URL 허용 함수의 정상2/잘못된6경로를 실제 검사했습니다.
- 배포/남은 작업: 최신 파일의 필수14검사·730원본/중지5자산·추가3원본·ZIP CRC/전체해시와 GitHub/Netlify 게시본 대조는 상위 package/publication 기록으로 관리합니다. 현재 CPU·HMI·실물·정상극성·원시→처리 전달·현행 ABB 모델/단자·실제 복구는 여전히 추가 자료가 필요합니다. 두 사이트의 합병은 현재 구현 범위에 포함하지 않습니다.
- 작업 경계: BC01 밖 확대0, 고장 이력 복사0, 시뮬레이터 영구 중지/작성·수정·실행·행동시험0, 실제 PLC·현장·보호값 변경0. 완료된 분석·제외 대상·원본을 보존합니다.

# BC01 SEJIN 추가 자료 조사 — 2026-10-11

- 대상/파일/형식/완료 기준: BC01(P01)만 SEJIN 현행 화면의 기본·사양/정비자료/작업이력/사진을 읽기 전용으로 조사합니다. 이번 변경은 이 ACTIVE-WORK.md의 조사 기록만 추가하며 기존 본문을 보존합니다. HTML·JSON·원본·PLC 분석을 재생성하지 않습니다. 완료 기준은 기존 반영 자료와 새 자료의 식별, 중요 충돌의 즉시 대조, 독립 Sol High 리뷰 및 변경 범위/원본 보존 확인입니다. 기존 목표 모드의 문서 고도화 완료 결과를 재개로 해석하지 않습니다.
- 확인 완료: SEJIN Build142의 전처리 BC-01(벨트), 설비 식별자3 화면에서 사진15장·작업이력19건·구성품 표22행을 확인했습니다. 22행은 과거 자료에서 등록된 구성품 행이며 현재 실물22개/재고/장착 수량이 아닙니다. 기존 매뉴얼12사진의 원본 식별자를 보존하고 추가 엑셀 사진3장을 구분했습니다. BC-01 검색17개에는 공동 작업 때문에 노출된 다른 설비도 있어 본체 귀속으로 합치지 않았습니다.
- 추가 사진 근거: a77e41c85c82009c4ecf2aa1은 모터·감속기 전체와 BC-01/S51/3.7kW/1/20 표기, 548b34e2915131acfd90b5f1은 부식된 모터 명판, cf3fb0a91adc66ac4f9b53fd는 MG-F172·3.7kW·ratio1/20 감속기 명판입니다. 사진표 참고자료로 현재 장착 M02·촬영일·440V 및 판독 어려운 명판값을 확정하지 않습니다. 원본3파일/DOM/사양 출처/해시는 공개 canonical·배포폴더 밖의 ../gme-bc01-sejin-more-evidence-20261011/에 보관합니다.
- 수리 사례 연결 제안: 2024-06-05 체인 늘어짐·텐션/윤활 후 정상가동, 2026-01-08 #80체인 교체, 2026-05-12 텐션 조정·모터 교체, 롤러·드럼 베어링 교체 이력은 기계 전달/장력/축받침 사진과 증상별 수리에 연결 가능합니다. 2025-07-28 단자대와 모터 결선 분리 후 절연 표시가 달랐던 기록, 7/29 어댑터 고장, 2026-09-03 절연 보강 완료는 전기 확인 위치의 비교 사례입니다. 원문 기록의 원인·정상가동/완료 상태를 현재 고장 원인·계측 검증·PLC 알람조건·현재 CPU 복구로 적용하지 않습니다.
- 중요 자료 충돌/즉시 대조: 2022-12-01 E.THM와 12/02 Pr.9 변경 기록, 2025-08-01 BC-01 LS 교체·시운전 확인 기록, 2026-10-11 사용자의 현재 ABB 확인을 각각 다른 시점의 자료로 유지합니다. 과거 LS 기록과 현재 ABB 확인 사이의 변경시점·현물 동일성은 추가 확인입니다. 과거 미쓰비시 보호값을 현재/ABB 권장값으로 사용하지 않습니다. 기본 치수42,000/과거 벨트40M/40.1m, UCP212/UCF212, 스프로킷 사진80-18T/메모80#*21T는 단위·설치 측·부품 구분·작성시점·원본 XLS 확인 전입니다. 수치 통일/현재 불일치 확정을 하지 않습니다.
- 원본 출처 확보/남은 작업: 사이트 메모에서 모터정리 수정용 A44:Q44·통합본 A4:V4, 모터입출고 A61:M61/A83:M83, 모터사진 A63:C63, UBC SPARE LIST COLD Line198~208행, 설비이력카드 UBC753/758~767행 등 파일·시트·행 표기를 확보했습니다. 이는 사이트 전재 출처이며 원본 XLS 직접 대조 완료가 아닙니다. 문서·매뉴얼·도면 보관소의 BC-01 검색 결과는 로딩 종료 후0건이었으며 전체 백업 부재로 확대 해석하지 않습니다. 다음 구현 후보는 실제 정비 사례 카드→사진/기계부품→전기도면/기존 PLC 알람 근거 연결, 과거/현행 인버터 자료 구분, 사양별 출처 비교표입니다. BC01 밖 확대는 보류합니다.
- 검증/진행 상태: 부모가 실제 사이트 DOM과 추가3사진을 확인하고 별도 Sol High reviewer가 원본 파일·19이력·22행·15사진 및 기존12사진 차이를 독립 대조했습니다. 사이트 편집·병합·저장0, 시뮬레이터 작성/수정/실행/행동시험0, 실제 PLC·현장·보호값 변경0입니다. 이번은 추가 조사와 제안 완료이며 매뉴얼 화면 반영/새 GitHub·Netlify 배포는 미실행입니다. 기존 게시본·원본·완료 결과를 유지하고, 후속 구현 시 영향 검사와 최신 배포 필수 검증을 수행합니다.

# BC01 계산·주소 근거와 원본 위치 고도화 — 2026-10-11

- 최신 목표/범위: BC01(P01) 단독의 문서·정적 근거·가독성 고도화와 검증/배포를 목표 모드로 수행합니다. 현재 확인할 수 있는 범위를 완료한 뒤 종료합니다. 원본·완료 AB01/FN04·사진12개·회로5개·기존36항목·전체248개 참고 목록을 보존하며 다른 설비 확대와 제외/중단 범위는 재개하지 않습니다. 시뮬레이터 영구 중지, 작성/수정/실행/행동 시험0, 실제 PLC/현장/보호값 변경0입니다.
- 수정 전 대상/파일/형식/완료 기준: build-all-in-one.py의 BC01 표시 데이터 supplemental_evidence3/address_evidence3/source_locations56, 기존 JS/CSS 매뉴얼, 11개 네트워크 HTML의 제한된 표 행ID/강조스타일, verify-all-in-one.py·verify-package.py 및 기존 안내/진행/브라우저 검증 문서. 표 셀·조건식·XML·SVG와 저장 스키마는 변경하지 않습니다. 확인된 핀/선언/주소만 카드로 반영하고 원본 행 이동·기본/큰 글자·PC/모바일·최신 필수 배포 검사를 완료 기준으로 정했습니다. 상위 gme-bc01-refinement-before-20261011와 before-bc01-refinement ZIP에 변경 전 자료를 보존했습니다.
- 문서 구현 완료/원본 정적 확인: LAD1692/0473 Mul39는 SET_PERC_BC01(Int)×Int272→102A5_SPARE0(Word/AKWrite), ON Contact34→Wire54 en입니다. LAD1018/0308 Add1108은 Tag_47/BC01_Fbk 직렬 허가(Wire1157), BC_01_MIN+Int1→동일 MIN이며 Move1121의 Int0 쓰기와 분리합니다. LAD1768/0525 Signal linearization CRef22는 ON 허가/IN0, Analog_input102A3_SPARE0(Int)/Coeff10/Zero0→Amp_BC01(Int)·BC01_Absorbption_OFR(Bool/AKWrite)의 입출력 연결입니다. 16개 핀 참조의 Wire/ORef/RID/NID/자료형/Global·Constant·Timer 범위와 블록별 선언을 대조했습니다.
- 주소 근거: HMI_DB DB41+member offset416bit/16bit → DB41.DBW52 Int, 102A5_SPARE0 Output/Peripherie AO2304bit/Word16 → %QW288, Flag DB2+member offset0bit/width1 → DB2.DBX0.0 Bool입니다. HMI 통신 설정 CSV308/701/423행 및 PLCsymbols780행을 원본 선언과 대조했습니다. 현재 HMI 이벤트·읽기/쓰기·CPU 연결·정전 후 유지·ABB 입력값은 확인 전입니다. 공통 HMI 분석 대장의 미확정 상태를 변경하지 않습니다.
- 독립 리뷰/부모 대조: Sol High 읽기 전용 조사와 별도 High reviewer가 실제 구현·원본 XML/식별 선언/HMI CSV 및56위치/11문서를 대조했습니다. 차단0건, 시간/계산 표기의 순서 암시를 제거했습니다. 부모도 원본/데이터와 11HTML의 ID/스타일 제거 후 변경 전 문자열 일치, sources 변경0, simulator/repair/인쇄 보호5함수 문자열 해시 일치를 확인했습니다. Medium 읽기 전용 배포 경로 리뷰 후 백업·개인 캡처는 canonical/공개 파일 밖에 유지합니다.
- 실제 화면 검사: 별도8777 로컬에서 PC1600/모바일390×844의4항목×2글자=16화면의 본문 넘침0, PC1280 기본/큰 글자 카드, 접힌 계측표의 내부 스크롤과 페이지 넘침0, 기존3알람×3단계와 큰 글자/리셋 새로고침을 확인했습니다. Mul39/Wire67, Add1108, Move1121, pinWire1148, CRef22/Wire39, 기존Timer217의 정확한 행/강조·원문과 단독 원본 문서 강조를 확인했습니다. 매뉴얼 버튼으로 항목·큰 글자 복원, 로컬 console 오류/경고0, 기록 작성/저장0입니다. 필수 검증은 최신 파일로 다시 실행하며 결과·ZIP CRC/해시·최신 GitHub/Netlify/게시 화면은 상위 package/publication 검증 기록에 남깁니다.
- 게시 화면 보완: 최초 게시 검토에서 긴 계산 카드 태그의 마지막 숫자만 줄이 바뀌는 읽기 불편을 확인했습니다. 카드의 점(.) 뒤에 선택적 줄바꿈을 넣어 HMI_DB와 SET_PERC_BC01 등의 이름 단위로 읽도록 보완합니다. 태그 원문/데이터/조건/주소를 유지했습니다. PC1280/모바일390의3항목×2글자=12화면에서 명칭/선택적 줄바꿈·본문/코드 넘침0·콘솔 오류/경고0을 확인했고 최신 배포 검사를 다시 수행합니다.
- 검증 보완: 최초 패키지 검사에서 새 사용 안내의3개 매뉴얼 선택 URL을 기존 링크 검사기가 일반 HTML 앵커로 판단한 오류를 확인했습니다. BC01 control/speed·other, alarms/alarm-0과 기본/큰 글자만 허용하는 제한된 검사를 추가하며 잘못된 설비/항목/추가 매개변수·중복값·빈 값은 실패합니다. 실제 허용 함수의 정상4/잘못된8경로를 직접 검사했고 독립 Medium 리뷰의 중복/빈 값 지적을 수정했습니다. 사용자 화면 라우터·저장 형식은 변경하지 않았고 수정 후 최신 필수14개를 재실행합니다.
- 남은 확인: 계측 호출과 내부 구현 후보의 직접 동일성은 확인 전이며 내부 임계값/계산식을 BC01 확정 로직으로 적용하지 않습니다. 기존3알람과 별도 범위 출력의 정지·리셋·복구 영향을 합치지 않습니다. 현재 프로젝트/CPU·HMI/실물·원시→처리 입력·극성·호출/ENO/다른 쓰기 순서·분 증가 주기·단위·최종값·ABB 모델/정격/단자·승인 접속/케이블·최초 알람/원인 해소/새 요청/실제 복구 자료가 필요합니다. 기존18불일치·577설계 시험·1,060현장 확인 상태를 보존합니다. 문서·정적 대조 완료와 현장 검증은 구분합니다.

# BC01 사진·부품·도면 대응과 영구 중지 정책 — 2026-10-11

- 최신 범위: 시뮬레이터는 사용자의 최신 지시로 영구 중지입니다. 전체 작업 완료/목표 계속으로 재개하지 않습니다. 기존 자산·원본·해시·시험 기록은 보존하고 작성·수정·실행·행동 시험0을 유지합니다. 실제 PLC·현장/보호 설정 변경0, 완료/제외 설비와 다른 프로젝트는 작업하지 않습니다.
- 대상/수정 전 기준: BC01만 사진·부품·도면 대응을 보강합니다. 수정 전 자료와 ZIP은 상위 gme-bc01-media-before-20261011 및 before-bc01-media ZIP에 보존합니다. SEJIN 분산 카드/사진은 읽기 전용으로 조사하며 현재 ABB/구버전 미쓰비시라는 사용자 확인을 유지합니다.
- 수정 파일/형식/완료 기준: 기존 ACTIVE-WORK·PROJECT-PURPOSE·README·ALL-IN-ONE·동결 정책 JSON, build-all-in-one의 표시 데이터/메뉴 정책, JS/CSS 매뉴얼 사진 근거 카드와 기존 검증기·안내 생성기·브라우저 기록. 사진 근거는 SEJIN 원본 링크로 연결하고 파일을 공개 Git에 복사하지 않습니다. 본체/구동부/전기 부품과 참고 사진을 구분하며 도면·신호·알람은 기존 근거로만 연결합니다. 사진만으로 현행 모델·배선·상태를 확정하지 않습니다.
- 완료: SEJIN BC-01(벨트) 카드12장을 부모가 실제 화면·이미지로 확인했습니다. 벨트3/모터2/스프로킷3/축받침1/도면·시험·참고3으로 분류하고 「설비·자료 기준 → 사진·부품·도면 대응」에 12개 선택 카드·외부 원본 링크·관찰/비교 위치/추가 확인을 반영했습니다. 원본 사진 복사0·카드 병합/원본 수정0, TEST/미식별3D를 현장 증거로 승격하지 않았습니다.
- 원본·독립 검토: 독립 Sol High reviewer가 원본 P&ID1 및 OEM PDF19/20을 새로 렌더하고 XML/선언을 대조했습니다. 기존5회로 경로·사진12개 URL/순서/분류·신호 대응 경계 검토에서 중요한 결함0. 부모가 현재 화면·원본 이미지와 변경 데이터/보존 해시를 확인했습니다. 기계부품에 새 PLC 신호/알람 배정0, 명판 없는 사진을 M02·현재 규격으로 확정0입니다.
- 실제 화면 검사: 12개 자료 선택/원본 href/URL hash, 새로고침·뒤로가기 선택 유지, SS01 path-3 도면 이동, 390px 모바일 큰 글자/가로 넘침0, 로컬 console 오류0을 확인했습니다. 보호5렌더러는 수정 전 문자열과 동일합니다. 필수 정적 검사·원본/중지5자산 보존·ZIP 전체 해시/CRC와 최신 배포 빌드는 패키지 검증 기록에 저장하며 시뮬레이터 행동 시험은 실행하지 않습니다.
- 남은 현장 확인: 현재 ABB 정확한 모델·정격·단자, BC01/M02 실물·촬영 시점, SS01 접점/극성, SPARE SSL01 설치·사용, 스프로킷 설치 측·잇수·승인 도면/개정, 원시→처리 입력·현행 CPU/HMI·복구 증거. 스프로킷 이미지80-18T와 과거 site 메모80#*21T의 적용 대상은 확인 전이며 원본 XLS 직접 대조가 끝난 비교표로 표시하지 않습니다. 기존18불일치 집계 유지. 다른 설비로 확대하지 않습니다.

# BC01 미해석 ENO/out의 선행 명령·원본 근거 보강 — 2026-10-11

- 범위/수정 전 기준: BC01만 이어서 미해석 3경로를 좁혀 조사합니다. 완료 결과·원본·다른 설비·제외/중단 범위는 보존합니다. 상위 gme-bc01-pin-evidence-before-20261011과 before-bc01-pin-evidence ZIP에 수정 전 결과를 보존했습니다.
- 대상/수정 파일/형식/완료 기준: build-all-in-one.py의 표시 전용 pin_evidence 3개와 원본 해시, assets/all-in-one.js의 기존 제어 카드, verify-all-in-one.py의 원시 핀/선언 검사, 기존 안내 생성기·README·ALL-IN-ONE·진행/브라우저 기록. 선행 명령→핀→대상, 확인된 정적 근거와 현재 실행 확인 대기를 구분합니다. 기존 control_conditions19·opaque 상태·제어/알람 대장과 저장 스키마는 변경하지 않습니다.
- 정적 확인: LAD1018 0308 Wire1148 Move1118.eno→1121.en. 1118의 Int1 입력은 hours motors.BC_01_HOUR 대상,1121의 Int0 입력은 BC_01_MIN 대상입니다. LAD1048 0335 Wire2798 Move2769.eno→2772.en. 2769의 Int0 입력은 CLIENT_MOTOR_19_HOUR,2772의 Int0 입력은 BC_01_HOUR 대상입니다. LAD1843 0164 Wire104 SCoil492.out→102.in, 대상은 Flag.M_BC_01과 MemoCMD_BC01_Startup입니다. ORef/RID/NID와 Ident0615·0616·0577·0575의 Global/Constant·CB.V를 부모와 독립 reviewer가 대조했습니다. 같은 HOUR의 두 쓰기를 실제 최종값·우선순위·오류로 판정하지 않습니다.
- 표시 구현: 기존 미해석 안내 아래3단계 카드와 접힌 Wire·ORef·RID·NID·선언·원본 XML 링크를 배치했습니다. 해당3카드의 ‘블록 동작 확인’ 문구를 ‘원본 핀 연결 · 실행 의미 확인 전’으로 표시하며 원본 CSV/네트워크는 보존합니다. 선행 AST를 완전한 ENO/out 조건으로 펼치지 않습니다.
- 독립/실제 검사: Sol High 읽기 전용 조사, 별도 High reviewer의 원본/생성 데이터/최종 변경 대조 차단0건. 부모는 원시 핀·식별 선언과 상수,3카드/7고유원본 링크 존재, XML 실제 자료 표시·왕복, 모바일390×844의2항목×2글자=4화면에서 본문카드279/279·페이지 넘침0, 큰 글자 새로고침·로컬 콘솔 오류/경고0을 확인했습니다. 원본·기존 대장/설비/근거 파일과 simulator/repair/인쇄 렌더러5개 원문 보존을 대조했습니다.
- 필수 검증/배포: 관련 파일 변경의 검사를 다시 수행합니다. 최신14개·ZIP CRC/전체 해시·최신 GitHub/Netlify/게시 화면 결과는 상위 package/publication 검증 기록을 기준으로 합니다. 공통 수정과 기록 저장은 부모만 순차 수행합니다. 핀 설명 보강에는 변경 없는 P&ID/전기도면 대조와 해시를 재사용했습니다. 추가 SEJIN 후보 사양은 독립 High reviewer가 OEM FG18/PDF19 원본 렌더·기존 electrical-trace와 대조하고 부모가 기존 도면 이미지를 확인했습니다. 사이트 메모와 XLS 원본 직접 판독을 구분하며 실물 동일성·교체 여부는 확인 전입니다.
- 추가 자료 탐색 기준: 사용자가 지정한 [SEJIN 설비관리 사이트](https://sejin-facility-manager.romancetiger.chatgpt.site/)의 사진·기본 백업·분산된 관련 카드를 읽기 전용으로 함께 확인합니다. BC-01 자료가 여러 카드에 나뉘어 있다는 사용자 설명을 반영해 이름만으로 동일 설비·최신 사양·도면 불일치를 확정하지 않습니다. 카드별 공정·위치·명판·설치 사진·작성 시점과 원본 연결을 확인한 뒤 반영하며, 카드 병합·운영 기록 수정·원본 사진/백업의 공개 Git 복사는 하지 않습니다. 한 카드의 등록 사양만 보고 현재 인버터를 판정했던 후보 판단은 보류합니다.
- 사용자 추가 확인(2026-10-11): 미쓰비시는 구버전이고 현재 ABB이며 다른 관련 인버터도 동일하다는 설명을 받았습니다. 이번 BC01 기본/자료 기준·회로·실물 확인 화면에는 제작사에 대한 사용자 확인을 명시하고 정확한 모델·정격·현재 배선/설정·현장 검증 상태는 확인 전으로 보존합니다. 사이트 후보 사양을 새 불일치로 추가하거나 기존18개 대장 상태를 변경하지 않습니다. 분산 카드의 이름만으로 병합하지 않으며 다른 설비 상세 확대는 보류합니다. 추가 안내는 독립 High reviewer 차단0건, PC1280/모바일390의4개 항목씩8개 화면에서 사용자 확인·미확정 모델/정격/배선 표기와 가로 넘침0을 확인했습니다. 인쇄 작업지 복제 대상/함수·원본/대장은 변경하지 않습니다.
- 남은 확인: ENO/out의 실행 시 의미·전달값, 현행 프로젝트/CPU·HMI·블록 호출/다른 쓰기 순서, 원시→처리 입력·극성, 명판/현행 접속·인버터·승인 시공도, 최초 알람·원인 해소/래치 해제/새 요청·실제 응답/재발 증거. 정적 핀 연결 설명은 현재 CPU·현장 수리 완료가 아닙니다. 다른 설비 확대·시뮬레이터 작성/수정/실행/행동시험·PLC/현장 설정/보호값·다른 프로젝트/전역 변경0입니다.

# BC01 선택 신호·현장 경로의 도면 대응 수정 — 2026-10-11

- 범위/수정 전 기준: BC01 단독 표준화와 현재 PLC·HMI/실물/복구 자료 확보를 유지합니다. 새 현장 자료는 없으며 기존 완료 분석과 원본은 보존합니다. 상위 gme-bc01-drawing-binding-before-20261011 및 before-bc01-drawing-binding ZIP에 수정 전 파일을 보존했습니다.
- 대상/수정 파일/형식/완료 기준: assets/all-in-one.js의 BC01 오른쪽 도면 선택, 기존 안내 생성기·README·ALL-IN-ONE·본 문서·브라우저 검증 JSON. 기존 회로 path와 물리 I/O 주소를 정확히 연결하고 도면 제목/미리보기/확대 목적지를 일치시킵니다. 데이터·알람/제어 조건·저장 스키마를 변경하지 않습니다.
- 확인 오류/수정: completion 현장 작업과 I/O는 current.path가 없어 FG19/PDF20으로 고정되던 표시 오류입니다. 선택 현장 task.path와 물리 I/O의 정확한 백업 주소로 기존 회로를 찾습니다. 운전 응답 I0.0·인버터 이상 I0.1은 FG18/PDF19, 기동 Q0.0·트립와이어 I6.2·회전 감시 예비 I6.3은 FG19/PDF20입니다. 내부 메모리·HMI 및 직접 경로 없는 항목은 대표 참고 전기도면이라고 명시합니다. 도면 연결은 현재 CPU·배선·극성 확정을 뜻하지 않습니다.
- 독립/실제 검사: Sol High 읽기 전용 reviewer가 기존 회로·원시 주소/역할·문구·변경부를 대조했고 차단0건입니다. 부모가 데스크톱35항목·현장5경로, 모바일390×844의15선택에서 제목/미리보기/버튼 대응과 가로 넘침0을 확인했습니다. 인버터 이상 미리보기→FG18 도면→뒤로가기 path-2 유지, 로컬 콘솔 오류/경고0을 확인했습니다. 새 PDF 판독 없이 변경 없는 기존 도면 매핑과 원본/62미리보기 해시를 재사용합니다.
- 보존/필수 검증: 원본·기존 설비/대장/회로/수리 자료와 simulator/repair/인쇄 관련 렌더러5개 원문을 대조했습니다. 최신14개 필수 검사·ZIP CRC/전체 해시·GitHub/Netlify/게시 화면의 최종 결과는 상위 최신 package/publication 검증 기록을 기준으로 합니다. 공통 수정과 기록 저장은 부모만 순차 진행합니다.
- 실제 남은 작업: 현재 프로젝트/CPU·HMI, 입력 전달/극성·호출/다른 쓰기, 명판·접속·인버터 설정·승인 시공도, 최초 알람/원인 해소/래치 해제/새 요청/실제 응답·재발 증거를 확보한 항목만 대조합니다. 실물·CPU·수리 완료는 확인 전입니다. 다른 설비 상세 확대·시뮬레이터 작성/수정/실행/행동시험·실제 PLC/현장 설정/보호값·다른 프로젝트/전역 변경0을 유지합니다.

# BC01 확인 작업지 인쇄·자료 수집 표준 — 2026-10-11

- 범위/수정 전 기준: 최신 미완료는 현행 PLC·HMI/실물·접속/복구 증거 확보입니다. BC01만 진행하고 자료 없는 조건을 채우지 않습니다. 7종35항목·12확인 작업·완료 AB01/FN04·원본과 제외/중단 범위를 보존했습니다. 상위 gme-bc01-print-before-20261011 및 before-bc01-print ZIP에 수정 전 결과를 보존했습니다.
- 수정 대상/형식/완료 기준: assets/all-in-one.js·CSS의 BC01 completion 인쇄 미리보기, 기존 안내 생성기·README·ALL-IN-ONE.md·본 문서·브라우저 검증 기록. 선택한 기존 확인 작업만 DOM으로 복제하고 자료 요청·원본 위치·검토 상태·미확정 사항을 펼쳐 읽고 인쇄 가능하게 하는 것이 기준입니다. 새 제어 조건·자료 대장·저장 스키마를 추가하지 않습니다.
- 구현: 현재 작업지 인쇄 미리보기→선택한 한 작업의 읽기 전용 작업지→브라우저 인쇄/PDF 저장. 접힌 details를 복제본에서 펼치고 자료 버튼은 실제 경로·FG/PDF/LAD를 가진 링크로 변환합니다. 설비·회로의 미확정 경계/시공 CORE 차이, 직접 참조 없는3경로의 안내를 보존합니다. 빈 필기칸4종은 자동 저장하지 않으며 실제 관찰은 기존 수리 기록에 별도로 입력합니다. 닫기/Esc/다른 경로 이동 시 복제본·임시 @page 스타일을 제거하며 선택·원래 details·포커스를 보존합니다.
- 독립/실제 검사: Sol Medium 읽기 전용 인쇄 누락 조사와 Sol High 별도 reviewer의 기존 자료·출력 대조. 부모는12작업의 work/review 원문·상태 일치와 근거 링크201개 파일 존재·직접 참조 없는3경로, 모바일390×844의12화면 넘침0을 확인했습니다. reviewer가 발견한 마지막 필기칸의 별도 페이지 분리를 print 여백/높이 축소로 수정하고 재검토 차단0건입니다. PDF 스킬로 최신 A4 요청/HMI6쪽·인버터 이상2쪽을 렌더해8쪽의 글자·경로·공란·페이지번호·잘림을 직접 확인했습니다.
- 검사 경계: Chromium printToPDF의 인쇄 레이아웃과 PDF 생성은 확인했습니다. 인앱 브라우저의 실제 window.print 버튼 점검은 클릭 후 CDP 응답 timeout으로 점검용 탭을 닫았습니다. 실제 프린터 출력은 미검증이며 정상 출력 완료로 주장하지 않습니다. 최신 로컬 콘솔 오류/경고0·기록 작성/저장0. 새 원본/PDF 도면 판독은 없고 변경 없는 입력의 기존 원본 대조를 재사용했습니다.
- 보존/배포: 원본·기존 대장/설비·알람·회로·수리 자료 및 simulator/repair 렌더러3개 원문을 비교했습니다. 최신 필수14개·ZIP CRC/전체 해시·GitHub/Netlify/게시 화면의 최종 결과는 상위 최신 package/publication 검증 기록을 기준으로 합니다. 공통 파일·검증 기록은 부모만 순차 수정합니다.
- 실제 남은 작업: 현행 프로젝트/CPU·HMI, 입력 전달·극성·호출/다른 쓰기, 명판·접속·인버터 설정·승인 시공도, 최초 알람/원인 해소/래치 해제/새 요청/실제 응답·재발 증거를 확보한 항목만 대조합니다. 문서·인쇄 표준화는 현재 CPU/실물/수리 완료가 아닙니다. BC01 외 상세 확대·시뮬레이터 작성/수정/실행/행동시험·실제 PLC/현장 설정/보호값·다른 프로젝트/전역 변경0을 유지합니다.

# BC01 남은 현장 확인 준비 작업판 — 2026-10-11

- 시작/범위: 최신 완료 결과와 원본을 보존하고 BC01 단독 표준화의 남은 현재 PLC·HMI/실물/복구 증거 준비를 보강했습니다. 다른 설비 확대·제외/중단 작업을 재개하지 않습니다.
- 수정 대상/형식/완료 기준: assets/all-in-one.js·CSS의 기존 완료 기준 cpu/field/recovery 본문과 check URL 선택, 기존 사용 안내 생성기·README·ALL-IN-ONE.md·본 문서·브라우저 기록, verify-package.py의 제한된 BC01 완료 기준 링크 검사. 7종35항목·원본 대장/제어/알람 조건·기록 저장 스키마를 보존하면서 기존 자료 요청/검토 상태/원본/도면을 정확히 연결하는 것이 기준입니다. 원본·수정 전 UI/안내·ZIP을 상위 before-bc01-completion-20261011 자료로 보존했습니다.
- 구현 완료: 현재 PLC·HMI의 자료 기준/요청·HMI/출력·허가/입력·처리/정지·시간5개, 실물 식별/전기 경로5개를 포함한6개, 복구 증거1개로 총12개 작업 선택. 필요한 자료의 owner/work, 원본 링크, 기존 review observation/next_check/status, 회로 check/destination/nodes를 그대로 표시합니다. 확인 대기를 유지하며 관찰값·시각·원인·복구 완료를 자동 생성하지 않습니다. check는 새로고침/뒤로가기·글자 크기에 보존됩니다. 기존 수리 관찰 기록과 사용 안내의3개 바로가기를 연결했습니다.
- 독립/원본 대조: Sol Medium 읽기 전용 배치/문서 검토와 Sol High 원본·독립 최종 검토. 부모도 원본0242 ORef209/210→RCoil198/Contact239 operand,211→Coil202 operand,0422 ORef230→Contact255,269/234→268/259,273/44→272/23 operand 및231→SdCoil217 value를 직접 확인했습니다. Q0.0/DI1/실제 운전과 원시 입력/Inputs 처리 응답은 별도 확인으로 유지합니다. 새 PDF 판독은 없으며 기존 도면 해시/확인 기록을 재사용합니다. SS01 4/5G 차이는 기존 기록상 불일치·현행 승인 도면/실물 확인 전입니다.
- 수정/실제 화면 검사: reviewer가 지적한 circuits/path-N 이동 누락과 임베디드 링크 check 전달 누락을 수정하고 재검토 차단 이슈0건. 부모는12개 작업의 표시 원문/검토 상태/회로 경로와 기존 대장 일치, 링크 파일 존재, 도면/회로 이동 및 뒤로가기, 큰 글자/선택 새로고침, 사용 안내 check=request 링크, 기존 기록의 관찰 공란을 확인했습니다. 모바일390×844의12작업×2글자=24개 화면에서 외부375≤390/본문341=341 가로 넘침0, 콘솔 오류/경고0·기록 작성/저장0을 확인했습니다. 직접 원본 참조가 없는3개 경로는 추가 확인 안내로 표시하며 임의 연결하지 않습니다.
- 보존/필수 검증: 원본·기존 대장/설비/회로/수리 자료1188개 해시와 simulator/repair workspace/repair record 렌더러3개 원문 보존을 대조했습니다. 최신 필수14개·ZIP CRC/전체 해시·최신 GitHub/Netlify/게시 화면의 최종 결과는 상위 최신 package/publication 검증 기록을 기준으로 합니다. 공유 파일 수정과 검증 기록 저장은 부모가 순차 수행합니다.
- 실제 남은 자료: 현행 프로젝트/CPU·HMI 비교 자료, 원시→처리 입력/극성·호출/다른 쓰기, 명판/현재 접속/인버터 접점 설정·승인 시공도, 최초 알람/원인 해소/래치 해제/새 요청/실제 응답/재발 증거. 자료 수집 안내 보강은 TIA 검증·실물 확인·수리 완료를 뜻하지 않습니다. 실제 자료가 들어온 항목만 다음 대조를 진행합니다. 완료 AB01/다른 설비·전체248개 상세 확대, 시뮬레이터 작성/수정/실행/행동시험, 실제 PLC/설정/보호값, SEJIN/전역 변경은 모두0입니다.

# BC01 조건식·알람 설명 가독성 보강 — 2026-10-09

- 최신 요청: BC01의 기존 내용을 유지하며 가독성 고도화. 사용자가 특히 PLC 조건식·알람 설명이 어렵다고 지정했습니다. 다른 설비 확대·시뮬레이터/실제 PLC 변경 중단은 유지합니다.
- 대상·수정 파일·형식/기준: P01 BC01의 JS/CSS 표시와 URL 상태, build-all-in-one.py의 표시 전용 control_conditions19 원본 AST 복사, verify-all-in-one.py의 원본 일치 계약, 기존 안내/진행/브라우저 기록. 7종35항목·원본 조건·공통 저장 스키마를 보존하고 읽기 쉬운 설명·AND/OR/NOT 묶음·발생/리셋/재기동 선택·원본 전문 접근을 완료 기준으로 삼습니다.
- 구현: 알람3개를 한국어 제목·쉬운 설명·원본 태그로 표시하고 발생/리셋/재기동3단계로 나눕니다. 같은 AND/OR만 묶으며 AND의 시작 상수1(TRUE)는 묶음 위에 보존합니다. 요구 논리값1/0·NOT·비교값을 표시하며 현재값·현장 정상 극성으로 해석하지 않습니다. 조건식 읽는 법과 원문 전문을 펼쳐 확인합니다. 기동 감시 타이머 원문 S5T#2S·공유/해제 차이는 보존합니다.
- 미해석 표시/원본 대조: 독립 Sol High reviewer는 알람6개 Set/Reset·1935 출력/요청 해제·공용 타이머를 XML과 대조하고19개 UID/게이트/대상/조건 복사를 확인했습니다. ENO/out 경로3개(1018:1121,1048:2772,1843:102)는 선행 입력 AST를 완전한 조건으로 표시할 위험이 있어 트리를 숨기고 원본 연결식·해석 대기를 앞에 표시했습니다. 부모도 원본0308 Wire1148=1118.eno→1121.en,0335 Wire2798=2769.eno→2772.en,0164 Wire104=492.out→102.in을 직접 대조했습니다. High 재검토에서 수정 확인. Inputs.* 대응·현재 쓰기/호출 경계는 모든 알람 단계에 계속 보입니다.
- 읽기/탐색: 본문 기본17px/큰 글자19px과 더 넓은 본문·줄간격, 세부 항목 번호/현재·전체/이전·다음, 모바일 좌우 이동 안내·선택 위치 보정, 본문 내부 원본 버튼을 제공합니다. text=large·alarmStep URL로 크기와 알람 단계의 새로고침을 유지합니다. 설정/관찰 기록은 작성하지 않습니다.
- 화면 검사: 전체35항목에서 제목·선택·원본 연결·객체/undefined 표기 없음, 알람9단계의 원본 신호/요구값/타이머 범위,1935 출력OR3경로, 미해석3개 트리 숨김·원문 표시, 큰 글자/리셋 단계 새로고침·본문 넓게 보기/본문 근거·이전 항목 포커스를 확인했습니다. 모바일390×844의7종×2글자 크기에서 페이지390/390·본문356/356을 확인했습니다. 최신14개 필수 검사·ZIP·게시/최종 화면 결과는 상위 최신 패키지·게시 검증 기록을 기준으로 합니다.
- 보존/남은 확인: 원본 및 불일치 해소 상태, 기존 AB01/FN04·전체 자료를 유지합니다. 현행 CPU/HMI·원시→처리 입력/극성·실물 접속/인버터·실제 복구·ENO/out 동작은 확인 전입니다. 새 설명은 정적 원본의 읽기 보조이며 CPU 실행·현장 수리 완료를 뜻하지 않습니다. 시뮬레이터 작성·수정·실행/행동시험0, 실제 PLC/설정/보호값 변경0입니다.

# BC01 단독 표준 매뉴얼 고도화 — 2026-10-09

- 최신 사용자 범위: 다른 설비로 넘어가는 작업은 보류하고 BC01 한 설비를 표준으로 완성합니다. 기존 FN04·AB01 및 전체 자료는 보존합니다. 현재21개/우선23개는 후속 계획·참고 목록이며 이번 상세 고도화 대상은 P01 BC01뿐입니다.
- 수정 대상·형식: assets/all-in-one.js·CSS의 네이티브 매뉴얼, build-all-in-one.py의 bc01_standard JSON 자료 묶음, 기존 안내 생성기·검사기·README·ALL-IN-ONE.md·본 진행 문서·브라우저 검증 기록. 공통 수정과 검증 저장은 부모만 순차 수행했습니다. 원본 조건·신호·알람·도면 대장과 저장 스키마는 변경하지 않습니다.
- 구현 완료: 도면 작업실과 같은 종류 선택→왼쪽 세부 목록→중앙 선택 본문→오른쪽 원본/도면/미확정 근거. 7종류35항목(설비/자료3, I/O·HMI9, 제어5, 전기5, 알람3, 수리5, 완료 기준5), 본문 넓게 보기, 종류별 마지막 선택·URL·새로고침/뒤로가기 보존. 긴 목록은 선택한 항목만 펼쳐 읽으며 원본 래더·PDF와 기존 진단/기록으로 연결합니다.
- 근거·검토: 독립 Sol High 읽기 전용 조사와 별도 High reviewer가 BC01 구조·알람 원본을 대조했습니다. 부모도 XML 알람23Parts/41Wires, 1935 RCoil198/Coil202, 1785 SdCoil217/ORef231의 S5T#2S와 Reset228/267, 1786 Reset240의 반전 접점을 대조했습니다. FG18/19=PDF19/20을 렌더하여 기동/운전 응답/인버터 이상/트립와이어/예비 회전 감시의 경계를 확인했습니다. reviewer가 발견한 타이머 객체 표기 오류는 원문 S5T#2S 표시로 수정했고 관련1785 알람에만 연결했습니다.
- 화면 검증: 로컬에서7종류35항목·제목/URL·원본 링크·종류별 선택 복원·새로고침·도면 왕복·넓게 보기·5증상/기존 기록 연결을 확인했습니다. 관찰 입력은 공란을 유지하며 자동 수리 완료를 만들지 않습니다. 모바일390×844의 페이지390/390·본문356/356, 세부 목록의 내부 가로 스크롤을 확인했습니다. 최신 필수 검사·ZIP·원본 보존·게시 결과는 상위 최신 패키지/게시 기록을 기준으로 합니다.
- 미확정/남은 작업: 원시 I/O→처리 Inputs 연결·정상 극성, 현행 CPU/HMI·호출/복수 쓰기, 인버터 DI/RO 설정, 실제 접속·명판·SS01 시공 심선 차이, 원인 정상화/래치 해제/새 요청/실제 운전 응답 및 재발 여부의 현장 증거. 문서·UI 표준화와 실제 수리 완료를 분리하며 TIA/현장 검증·수리 완료0건입니다. 추가 자료나 오류가 확인된 항목만 대조합니다.
- 완료 기준: 선택 자료를 읽고 신호/조건/단자에서 원본 FG/PDF·LAD/UID까지 이동 가능, 미확정 상태와 관찰 공란 보존, 최신14개 필수 검사·ZIP CRC/전체 해시·PC/모바일/게시 화면 검증. 시뮬레이터 작성·수정·실행/행동시험0, 실제 PLC/설정/보호값 변경0. MV04·SC12·PV04·EV01~90·GSS·85톤로는 상세 범위에서 제외/중단 유지합니다.

# BC01·FN04 진단·수리 작업실 — 2026-10-09

- 대상·수정 파일·형식: P01 BC01/P02 FN04의 assets/all-in-one.js·CSS, 기존 사용 안내 생성기·README·ALL-IN-ONE.md·본 문서·브라우저 검증 기록. 기존 repair-record-forms.json의 steps·signals·evidence_plan과 도면 작업실 자료를 그대로 표시합니다. 원본·제어/알람/도면 대장 및 기록 저장 스키마는 수정하지 않습니다.
- 구현 완료: 5개 증상 선택→관찰/원본 비교/다음 판단의3단계→요청/최종 PLC 출력/처리 응답의 원본 참조→도면·래더·알람·필요 자료/미확정 사항→기존 관찰 기록 연결. 선택 증상을 URL symptom에 보존하여 새로고침·같은 설비의 도면/문서/기록 이동 후 돌아올 수 있습니다. 다른 설비 선택 시 이전 증상을 넘기지 않습니다. 기록에는 선택 증상 안내만 표시하며 값·시각·고장 원인·수리 완료를 자동 입력하지 않습니다.
- 검증: 부모는 두 설비10개 분기의 제목·3단계·상세 앵커, 기록 이동/빈 관찰값·돌아가기·새로고침·도면 왕복, 모바일390×844의 페이지390/390·작업실358/358와 세부 링크 펼침, 기존 P12 AB01/P03 작업지 보존을 확인했습니다. 독립 Sol Medium은 기존 자료 구조·연결을 조사하고 Sol High reviewer는 원본 신호8개/17참조·출력2주소·링크를 대조했습니다. 부모도 원본 XML ORef/RefId/이름17참조 및 plc-symbols의 Q0.0/Q17.1을 대조했습니다. 빈 주소는 DB/주소 추가 확인으로 표시합니다. 최종 최신14개 검사·ZIP·게시 결과는 상위 패키지/게시 검증 기록을 기준으로 합니다.
- 보존·남은 작업: AB01 완료 분석, 현재21개 미완료 표, 모든 원본/도면·알람 근거 유지. 나머지19개 UI 적용은 이번 두 설비의 사용성 확인 후 이어갑니다. 현행 CPU·실물 동일성·접속도·알람 시각/복구 증거는 추가 확보가 필요합니다. 시뮬레이터 작성/수정/실행/행동시험0, 실제 PLC·현장 설정·보호값 변경0, 제외 설비 새 분석0, SEJIN/전역 변경0입니다.

# 도면 종류별 목록·전체 창 포토뷰어 — 2026-10-09

- 사용자 요청: 구분 없이 긴 목록으로 보이는 도면을 종류별로 배치하고, 전체 창에서 포토뷰어처럼 확인하는 기능 추가.
- 대상/수정 파일/형식: 현재21개 도면 작업실의 assets/all-in-one.js·CSS, 기존 사용 안내 생성기·README·ALL-IN-ONE.md·본 진행 문서·브라우저 검증 기록. 전기·제어/P&ID·공정/시공·케이블/HMI의 기존 sheet.kind만 이용합니다. 원본·62고유 미리보기·165참조·전기/PLC 근거 대장은 수정하지 않습니다.
- 구현: 종류별4버튼과 참조 수, 현재 종류만 표시하는 썸네일 목록, 종류별 마지막 도면 선택, 직접 drawing URL·범위·새로고침/뒤로가기 유지. 자료 없는 종류는0/비활성화로 표시합니다. 미확정3개에 새 전용 회로를 배정하지 않습니다.
- 전체 창: 전체 창으로 보기 버튼에서 배경 메뉴를 가리는 포토뷰어를 엽니다. 화면에 맞춤·100~600% 확대·휠 확대·확대 후 드래그·같은 종류 이전/다음·키보드 ←/→·+/−/0·닫기/Esc·원본 페이지 연결. 브라우저 Fullscreen API가 허용되지 않으면 안내 후 전체 창 모달을 유지합니다. 전체 창 모달과 브라우저/OS 전체화면 성공은 구분합니다.
- 검증/독립 검토: Sol Medium 읽기 전용 검토의 뒤로/앞으로 시 열린 사진 불일치 가능성을 부모가 동기화/다른 경로 이동 시 닫기로 보완했습니다. 부모는 FN04 전기2/시공4/P&ID1 분리·종류별 FG60 선택 복원, 포토뷰어1280×720와 맞춤·확대200%·드래그(83,245→166,315)·같은 종류 넘김·키보드/뒤로가기·Esc/포커스 복원·단일 P&ID 이전/다음 비활성·원본 PDF1 이동을 확인했습니다. 인앱 브라우저의 native fullscreen 미지원 안내/모달 유지도 확인했습니다. 미확정 P03의 전기/시공0 비활성·P&ID/HMI만 제공, 모바일390×844의 종류목록 페이지375/375·내부341/540·전체 창390/390·맞춤390×276·확대 내부390/585를 확인했습니다. 임시 화면 크기 복원·기록 저장0·QA 콘솔 오류0입니다.
- 완료 기준/배포: 종류 섞임 없이 선택 가능, 현재 도면이 전체 창에 맞고 확대/이동/복귀 가능, 원본·알람·불일치·선택 경계 보존. 최신14개 필수 검사·원본730/추가3/동결5 해시·ZIP CRC/전체 파일 해시 및 GitHub/Netlify의 최종 결과는 상위 최신 패키지/게시 검증 기록을 기준으로 합니다.
- 남은 분석/경계: 기존21개 미완료 표·AB01 완료 분석 유지. 현행 CPU·실물·접속도·복구 확인은 여전히 미확정입니다. 제외 설비 새 상세 작업0, 시뮬레이터 작성/수정/실행/행동시험0, 실제 PLC/현장 설정/보호값 변경0, SEJIN/전역 설정 변경0입니다.

# 설비별 도면 작업실 — 2026-10-09

- 사용자 승인: 설비별 도면 배치를 핵심 기능으로 보강. 기존 TIA·PDF·배포 검토 스킬을 적용하며, BC01/FN04 기준을 현재21개의 기존 참조에 적용했습니다.
- 수정 대상/형식: assets/all-in-one.js·CSS, build-all-in-one.py·verify-all-in-one.py·verify-package.py, 기존 사용 안내 생성기·문서·브라우저 검증 기록. 기존 all-in-one-data에 drawing_workspace(21프로필/165관련 참조/62고유 PNG, 원본·입력·미리보기 해시)를 추가합니다. 원본 대장·제어 명세·알람 조건은 변경하지 않습니다.
- 구현: 설비카드의 주 도면 진입, 분류별 썸네일, 중앙 미리보기·100~400% 확대·내부 이동·넓게 보기, 원본 FG/PDF 페이지·자료 개정 경계, 기존 단자·신호 경로/원본 LAD UID·전체 회로·케이블 근거·수리·알람·미완료 기준 연결. 선택 페이지를 drawing hash에 보존하며 범위 전환·새로고침·뒤로가기에도 유지합니다. 전체248개는 기존 참고 화면을 보존합니다.
- PDF 확인: 새 시공 미리보기 PDF4/5/33만 원본을130dpi로 렌더하고 부모가 시각 확인했습니다. High 독립 reviewer와 부모의 원본 참조 대조: BC01 FG18/19=PDF19/20, FN04 FG59/60=PDF60/61. FN04 공동 인버터/두 모터·C05 PDF48 혼재를 보존합니다. 기존 다른 미리보기는 보존된 참조이며 전체 픽셀 동일성이나 현행 배선을 새 검증한 것으로 처리하지 않습니다.
- 추가 원본 차이: BC01 SS01의 시공 PDF21 CORE=4와 PDF53 3_18 CORE=5G. 부모가 원본 추출 텍스트의 해당 행을 대조했습니다. 화면·사용 안내에 현행 사양 확인 전으로 표시하며 기존18개 불일치 대장의 해소/집계는 변경하지 않습니다.
- 범위 경계: 본체3개는 기존 P&ID 참고 영역·주변 관계를 사용하고 전용 I/O를 새 배정하지 않습니다. P03/P04/P14는 P&ID 전체/HMI 참고만 제공하며 식별 전 전용 회로를 연결하지 않습니다. GSS·85톤로·MV04·SC12·PV04·EV01~90 새 상세 작업0, 시뮬레이터 작성·수정·실행·행동시험0, 실제 PLC/설정/보호값 변경0입니다.
- 변경 검증: Sol Medium 독립 검토의 범위 토글 drawing 누락1건과 같은 도면 재선택 시 확대 상태 불일치1건을 수정하고 부모가 실제 화면 재검증했습니다. 21개 도면 작업실 제목/각 미리보기 로딩/가로 넘침 없음, BC01 기동·감시3경로, FN04 공유 모터/4경로·C05, 원본 PDF53 프레임 경로/뒤로가기, 범위 전환 후 새로고침, 확대/재선택/전체 보기·넓게 보기·카드 진입, AB01 기존 영역·미확정3개 경계를 확인했습니다. 모바일390폭에서 페이지375/375, 확대 내부330/495로 영역 안 이동을 확인하고 임시 뷰포트를 복원했습니다. QA 콘솔 오류0·기록 저장0입니다. 상세 기록은 기존 all-in-one-browser-verification.json의 drawing_workspace에 추가합니다.
- 운영 화면 보완: 안내 문서의 도면 바로가기에서 중첩 프레임 탐색을 관찰했습니다. 새 도면 바로가기에 최상위 작업실 대상(_top)을 명시하여 자동 링크 처리 여부와 무관하게 기존 작업실로 이동하도록 보완합니다. 운영 재검증은 최신 게시 기록에 남깁니다.
- 최종 배포: 최신 파일 기준14개 필수 검사·원본730개/추가3개/동결5개 해시·ZIP CRC/전체 엔트리 검사 및 GitHub/Netlify 게시 검증은 상위 최신 패키지·게시 검증 기록으로 판정합니다. 문서 화면 개선은 실물 동일성·현재 CPU·현장 복구 확인 완료를 뜻하지 않습니다.
- 다음 미완료: BC01/FN04의 현행 백업·접속도·명판·알람 시각/관찰 자료를 확보하고 기존 근거와 대조. P03/P04/P14 식별 자료는 병행 수집. 기존21개 미완료 표와 AB01 완료 분석을 유지하며, 자료가 없는 제어/복구 조건은 채우지 않습니다.

# 현재21개 미완료 항목 정리 — 2026-10-09

- 사용자 선택: 다음 작업 제안1번, 현재 대상21개의 미완료 항목 정리. 새 PLC/도면 로직 분석·실제 현장 관찰을 수행한 단계가 아닙니다.
- 대상/수정 파일/형식: P01~P21, 기존 build-requirements-audit.py·검사기·작성 상태 HTML/JSON·본 진행 문서. 새 관리 파일 없이 기존 목록에 priority_open_work21행을 추가합니다. 기존23개/248개 행·원본 근거·AB01 완료 분석·제외 상태를 보존합니다.
- 완료 기준: 현재21개만 정확히 분리, 기존 근거·문서 보강·추가 자료·현장 확인·완료 기준의5부분 연결, 본체 확인7항목은 공유 작업지이며 BODY07 제외, 링크/화면/해시 확인 및 배포 시 최신14개 필수 검사를 수행합니다.
- 분류 결과: 증상 상세15개(구동부14+버너1), 본체 전문3개, 식별 미확정3개. PLC참조18개 중 태그14/후보4이며 현재21개 전부 실물 동일성·현재 TIA/CPU·현장 복구 확인 전입니다. 자료 깊이는 수리 완료율이 아닙니다.
- 문서: [현재21개 미완료 항목과 완료 기준](requirements-audit.html#priority-open-work). 기존 근거 검토의 관련/공유 참조를 연결하며, 이를 직접 소유·확정 고장이나 새 확인 건수로 집계하지 않습니다. 전체 확인1060개·불일치18개·검토64개의 상태를 유지합니다.
- 운영 순서: BC01·FN04 현재 사용 백업/현행 접속도/실물 자료와 시각을 맞춘 관찰을 먼저 수집. P03/P04/P14는 식별 자료를 병행 수집. 완료된 식별 후보 설명과 AB01 분석은 새 자료/오류 전 반복하지 않습니다. 현재 근거로 바로 가능한 문서 재분류와 자료 확보 후 가능한 조건 확정을 구분합니다.

| 대상 | 기존 자료 깊이 | 현재 남은 일의 우선 분류 | 근거/완료 기준 |
| --- | --- | --- | --- |
| P01 BC-01(벨트) | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P01) |
| P02 FN-04 팬 모터 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P02) |
| P03 웨잉호퍼1 | 식별 작업지 | 식별 자료 우선 | [상세 확인](requirements-audit.html#open-P03) |
| P04 웨잉호퍼배출컨베이어 | 식별 작업지 | 식별 자료 우선 | [상세 확인](requirements-audit.html#open-P04) |
| P05 PV-01 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P05) |
| P06 킬른 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P06) |
| P07 PV-02 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P07) |
| P08 MC04 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P08) |
| P09 VS01 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P09) |
| P10 CC챔버 | 본체 전문 자료 | 본체·계측·제작사 자료 | [상세 확인](requirements-audit.html#open-P10) |
| P11 BR01 | 증상별 상세 자료 | 전용 버너 자료·현행 연동 | [상세 확인](requirements-audit.html#open-P11) |
| P12 재연소로 | 본체 전문 자료 | 본체·계측·제작사 자료 | [상세 확인](requirements-audit.html#open-P12) |
| P13 열교환기 | 본체 전문 자료 | 본체·계측·제작사 자료 | [상세 확인](requirements-audit.html#open-P13) |
| P14 2사이클론 | 식별 작업지 | 식별 자료 우선 | [상세 확인](requirements-audit.html#open-P14) |
| P15 FN-01 팬 모터 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P15) |
| P16 FN-02 팬 모터 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P16) |
| P17 FN-03 팬 모터 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P17) |
| P18 FN-06 팬 모터 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P18) |
| P19 MV-01 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P19) |
| P20 MV-03 댐퍼 모터 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P20) |
| P21 MV-06 댐퍼 모터 | 증상별 상세 자료 | 현행 자료·관찰 보강 | [상세 확인](requirements-audit.html#open-P21) |

- 남은 실제 자료: P03 호퍼 번호/계량 제어 주체, P04 구동기·기동반/케이블 양단과 상하류 연동, P14 숫자2 의미와 실제 본체/주변 연결. 기타 대상은 현행 CPU/DB/HMI 이벤트·설비 동일성·관찰/복구·제작사 기준이며 홈페이지에 값을 자동 생성하지 않습니다.
- 제외/중단 유지: GSS·85톤로·MV04·SC12·PV04·EV01~90의 새 상세 작업0, 전체248개 상세 확대0, 시뮬레이터 작성·수정·실행/행동시험0, 실제 PLC/현장 설정/보호값 변경0, SEJIN/다른 프로젝트/전역 설정 변경0.
- 변경 범위 검증: 읽기 전용 Sol Medium 독립 검토 확정 수정0건, 기존 HTML1140개 링크/앵커 확인. 부모는21개 펼침·각4분류행, FN04 관련 근거 이동·올인원 경로 유지·새로고침, P03 태그 공란/호퍼2 미배정, 모바일 AB01 완료 보존/BODY07 제외·가로 넘침375/375(내부326/326), PC1425/1425(내부1078/1078)·QA콘솔 오류0·기록 저장0을 확인했습니다. 원본/대장781개 해시와 기존23/248행·집계·CSV 보존을 대조했습니다. 최종14개 필수 검사·ZIP·게시 결과는 상위 최신 패키지/게시 검증 기록을 기준으로 합니다. 목록 정리는 현장 확인 완료를 뜻하지 않습니다.

# 디코팅 배치도·설비카드 UI 보강 — 2026-10-09

- 사용자 요청: SEJIN 공정다이어그램의 디코팅 시안→설비카드 흐름을 GME 올인원 사용성에 반영합니다. SEJIN은 읽기 전용 화면 참고이며 운전 상태·규격·작업 이력은 가져오지 않았습니다.
- 수정 대상/형식: assets/all-in-one.js·CSS, build-all-in-one.py, 기존 사용 안내 생성기·README·ALL-IN-ONE.md·브라우저 검증 기록. 설비 대응/제어 근거 JSON 스키마·원본·완료 분석은 보존합니다.
- 구현 완료: 기본 시작을 배치도·설비카드로 변경, 기존23개 위치 참고·도형·선택 강조, 배치도/카드 목록·설비명/태그 검색·확대/축소/전체 보기, 선택 카드에서 수리·전용 알람 근거·I/O·매뉴얼·래더·도면·관찰 기록 이동. 작은 화면은 선택 카드로 이동하고 돌아가기 버튼으로 배치도를 다시 봅니다.
- 자료 경계: 실제 배관 연결선을 새로 추정하지 않습니다. 태그 참고·PLC 대응 후보·식별 자료 필요·다른 공정 제외를 운전 상태와 구분합니다. P03/P04/P14에는 PLC 태그를 배정하지 않고 식별 자료 안내, P22/P23은 상세 버튼 없이 제외 안내만 제공합니다. 현재21개 집중/전체248개 참고 보존·MV04/SC12/PV04/EV01~90 제외를 유지합니다.
- 변경 범위 검증: Sol Medium 읽기 전용 독립 검토3건(한글 조합·모바일 맞춤·포커스)과 경로 회귀1건을 수정하고 최종 추가 지적0건. 최신23개 카드 선택·FN04의8자료 이동·모터/본체/버너 알람 문서·새로고침/뒤로가기·키보드 Enter/Space·한글 검색을 부모가 브라우저에서 확인했습니다. IME 조합 이벤트 보호는 원본 코드 검토이며 실제 OS 한글 조합 입력 검증은 별도입니다.
- 반응형/보존: 1440×900 문서1425/1425·배치도753/753,390×844 문서375/375·맞춤 배치도341/341로 가로 넘침 없음. 모바일 선택 카드/돌아가기 포커스 확인, QA 콘솔 오류0·기록 저장0. 화면 증거2개와 상세 결과를 기존 all-in-one-browser-verification.json에 추가했습니다. 최신 패키지14개 필수 정적 검사·원본730개/추가3개/동결5개 해시·ZIP CRC/전체 엔트리 검사 결과는 상위 package-verification.json을 기준으로 합니다.
- 배포 후 발견/수정 검증: 첫 자동 게시에서 GME 경로도 legacy CSP를 받아 배치도 인라인 위치/배율이 표시되지 않았습니다. 배포 저장소 scripts/headers.mjs의 전용3경로를 legacy 루트 정책보다 먼저 생성하도록 조정하고 슬래시 종료 경로를 명시했습니다. 정책 내용·자료실 인증/저장 코드는 그대로입니다. 사전 배포6ac8485be576cf1b52ade092에서 루트/자료실의 기존 정책과 GME 전용 정책을 HTTP로 구분 확인하고23노드·FN04 선택·전체 보기·1440×900 표시를 실제 브라우저로 확인했습니다. 최종 게시 후 최신 커밋/응답/카드 이동은 상위 publication-verification 기록에 남깁니다.
- 자동 배포 보강: 경로 순서 수정은 사전 직접 배포에서만 통과했고 Git 자동 배포에서 legacy CSP 재적용을 재현했습니다. 검증한 최신 묶음은 직접 본 배포6ac84a7b8390ce6365c4d4ed로 복구했습니다. 설치된 Netlify config/headers-parser의 기존 _headers 흡수·재병합은 원인 후보이며 클라우드 내부 순서까지 확정하지 않습니다. 배포 생성기가 같은 정책/inline6해시를 netlify.toml의 생성 블록 한곳에 저장하고 dist/_headers를 제거하도록 보강했습니다. legacy 보안·캐시·인증/저장 조건은 보존합니다. 최종 자동 배포의 최신 응답·커밋·화면 검증은 상위 publication-verification 기록을 기준으로 하며 게시 API 완료만으로 정상 판정하지 않습니다.
- 배포 단계: 기존 GitHub/Netlify 반영 권한에 따라 최신 패키지 검증 후 같은 gme-plc-manual 저장소/사이트에 반영합니다. 실제 게시 완료·커밋·배포ID는 상위 publication-verification 기록과 원격 확인으로 구분합니다. 이번 UI 보강은 전체 매뉴얼/현장 검증 완료를 뜻하지 않습니다.
- 남은 작업: 실제 명판·제어반·현행 연결 자료가 필요한 미확정3설비의 식별, 현재21개 중 미확정 근거/현장 관찰 보강. 완료한 AB01 분석을 반복하지 않습니다. 현재 CPU·DB·HMI 이벤트·현장 복구는 확인 전입니다. 시뮬레이터 작성·수정·실행·행동 시험0, 실제 PLC/현장 설정/보호값 변경0, SEJIN/다른 프로젝트/전역 설정 변경0.

# 최신 단계 · 우선23개 먼저 완성 — 2026-10-09

- 현재 목표: 우선23개를 먼저 완성하며 GSS·85톤로 제외 현재21개에 집중합니다. 전체248개는 기존 참고 목록으로만 보존하고 현재 상세 확장하지 않습니다. 우선 대상 완료 후 필요한 항목을 추가합니다.
- 사용자 최신 제외: EV01~EV90은 별도 요청 전 상세 매뉴얼 작성 제외. 기존 목록87개와 원래 용도/주소/채널 자료를 보존하며 EV08/09/10을 임의 생성하지 않습니다.
- 이전 최신 제외: SC12는 실제 현장에 없음, PV04는 사용 계획 없음. 두 설비의 상세 조사·분석·새 매뉴얼 보강을 중단했습니다. MV04 철거·GSS(P22)/85톤로(P23) 다른 공정 제외를 유지합니다. 사용자 제공 상태이며 부모가 실물을 확인했다는 뜻은 아닙니다.
- 이번 변경 대상/형식: 기존 설비 상태 JSON·올인원 표시·보존된 수리 절차의 제외 안내·작성 상태/진행 문서. SC12/PV04 신규 HTML/근거 JSON을 통합하지 않았고 미완성 빌더 초안을 정리했습니다. 원본 백업·도면·기존248개 자료·18개 불일치·1060개 미확정 상태는 보존합니다.
- 완료 기준: 기존 제외5항목과 EV01~EV90 범위의 사용자 상태와 원본 보존·진행 대상 구분, 두 설비 요약/목록/절차/작성 상태 표시 및 최신 링크·패키지 필수 검사. 완료한 AB01 근거표/분석은 새 자료/오류 전 재검토하지 않습니다.
- 현재 미완료: P03 웨잉호퍼1·P04 배출컨베이어·P14 2사이클론의 식별/현행 연결 자료 확보. 이미 완성한 식별 작업지의 후보 설명을 반복하지 않고 실제 명판·제어반·현행 도면을 대조해야 합니다. 후속 보강은 현재21개 우선 대상의 미확정 원본/수리 근거·현장 자료만 선정하며 전체248개 기본 단계 상세 확장을 하지 않습니다. 현재 CPU/DB/HMI 이벤트·기계 규격·전용 버너 내부 보호·현장 복구는 미확인입니다.
- 중단 조사 기록: 제외 결정 전에 읽기 전용 대조를 진행했으나 SC12/PV04의 신규 제어 조건·수리 사례를 매뉴얼에 추가하지 않았습니다. PV04 1218의 원본 CRef/CodeBlock UID와 선언 역할 교차가 발견되어 정확 호출/NID41 확정으로 취급할 수 없음을 기록합니다. 이 사실은 미확정 원본 경계이며 사용 계획 제외를 해소하지 않습니다. 추가 조사는 재개하지 않습니다.
- 앞선 SC12/PV04 변경 검증: 변경 대상 재생성·상태 JSON/제외 집계·두 설비 목록/요약/보존 절차/작성 상태 화면·관련 링크 검사 통과. PV04 새로고침 후 제외 유지,390×844에서 외부375/375·문서326/326 가로 넘침 없음 및 뷰포트 복원. QA 콘솔 오류0·기록 저장0. 기존23개 빈 관찰양식/왕복/이스케이프/근거 링크3456개 검사 통과. 배포파일은 최신14개 필수 정적 검사를 다시 수행하고 원본730개·추가 원본3개·동결5개 해시 및 ZIP CRC/전체 엔트리 해시를 검사합니다. 최종 통과/파일 수/해시는 상위 GME-All-In-One-20261007.package-verification.json이 기준입니다.
- 이번 범위 변경 완료: 우선23개 먼저/현재21개 집중·전체248개 참고 보존을 기존 JSON/현황/진행/작성 상태에 반영했습니다. EV01~EV90 범위 중 원래87개 항목의 제외 상태/기존 용도·채널을 보존하고 누락 번호의 새 설비를 생성하지 않았습니다. EV01/EV90 요약·보존 절차, 우선 단계 현황·새로고침·390×844 가로 넘침375/375·뷰포트 복원·QA 콘솔 오류0·기록 저장0을 확인했습니다. 최종 배포는 최신14개 필수 정적 검사와 원본730개/추가3개/동결5개 해시·ZIP CRC/전체 파일 해시를 다시 검사합니다. 최종 통과·파일 수/해시는 상위 GME-All-In-One-20261007.package-verification.json이 기준입니다. 실패한 중간 결과는 배포로 사용하지 않습니다. 재생성 스크립트의 한글 인코딩 선언을 명시하고 검사했습니다.
- 시뮬레이터 작성·수정·실행·행동 시험0건. 실제 PLC/현장 설정/보호값 변경0건. 다른 프로젝트/SEJIN/전역 설정 변경0건.

# 현재 작업 범위 조정·미확정3설비 식별 — 2026-10-09

- 사용자 범위 변경: MV04는 철거된 설비이므로 상세 조사 제외. GSS(P22)·85톤로(P23)는 다른 공정이므로 관련 조사·분석·매뉴얼 보강 중단. 세 항목의 기존 배치도/원본/불일치는 보존하며 사용자 제공 상태와 현장 검증을 구분합니다.
- 현재 우선 식별 대상: P03 웨잉호퍼1·P04 웨잉호퍼배출컨베이어·P14 2사이클론. 기존 우선23개 목록·미확정5개 분류는 보존하되 미확정 중 현재 대상3개/다른 공정 제외2개로 표시합니다.
- 산출물: unresolved-identity.html 및 registers/unresolved-identity.json. 호퍼2 client17/18 래치, 별도 BWF01/02 요청/허가, 서로 다른 사이클론 군의3자료 후보를 연결합니다. 후보 주소는 P03/P04/P14 직접 신호로 배정하지 않습니다.
- 원본: 424/425/1932/1933 네트워크의 Part/Wire/ORef·정확한 UID/RID/NID 선언·Global/Local/Int0·Input AO132/133와 Output AO50/51을 대조했습니다. P14는 P&ID와 시공 PDF31/58 보이는 행만 사용합니다. 별도 High reviewer의 허용 범위 대조 결과 확정 오류0건. 검사 보고서는 registers/unresolved-identity-independent-review.json에 부모가 저장했습니다.
- 본체 확인 작업지는8기록 중 현재 확인7건/MV04 상세 조사 제외1건으로 구분하며 BODY-07과 원본 MV04-MC04 불일치를 삭제·해소하지 않습니다.
- 이번 변경 검증: 변경 대상 재생성·원본4네트워크 핀/선언·독립 검토 해시·문서 링크·세 설비→자기 빈 기록양식·P22/P23 제외·MV04 철거/HE01 BODY07 표시·작은 화면 넘침 검사 통과. 기록 저장0건·자기 QA 탭 콘솔 오류0건·임시 뷰포트 복원. 기존23양식의 빈 값/자료 경계/왕복/이스케이프 검사 통과(링크3456개). 최종 ZIP 결과는 상위 GME-All-In-One-20261007.package-verification.json에 기록합니다. 실제 PLC/TIA/현장 검증0건, 시뮬레이터 작성·수정·실행0건.
- 남은 작업: 세 설비의 실제 명판/제어반/현행 접속도와 숫자2 의미 확인, 현재 CPU/DB/HMI 이벤트·실제 취출부·본체 기계 규격·전용 버너 내부 보호 자료 및 아직 기본 단계인 허용 범위 설비의 상세 절차 보강. 제외 세 항목의 추가 조사 계획은 없습니다.

# 본체3개·알람·도면 독립 검토 통합 — 2026-10-09

- 이번 완료 범위: CC01·AB01·HE01 본체3개/12증상, 참조 계측10개, 보이는 시공 케이블32행과 별도 자료 수집8항목. 기본248개·대표 증상15설비/34사례와 구분합니다.
- 원본34개 LAD의 Part422·Wire894·ORef543와 실제 UID/RID/NID 선언541개를 정적으로 대조했습니다. 이름/선언 미해석2개는 보존합니다. 주변 참조를 본체의 직접 출력/전용 LAD로 배정하지 않습니다.
- AB01 MAX 자동 해제와 MAXMAX/온도차의 요청 리셋을 구분하고 1856 인터록·1858 요청 Reset·1866 두 Enable/원격출력·실제 연소 응답 경계를 연결했습니다. 원문 S5T#6S 두 곳·S5T#1M 한 곳을 보존합니다.
- 독립 reviewer의 필수 전사 수정1건과 권고3건을 부모가 반영했습니다. PB15/18을 두 버튼만으로 정정, HE01 가스/공기/MV01 우회 유로 분리, TC KX와4–20mA 구간 미확정 보강, BR01F 케이블번호/공란 DESCRIPTION 분리입니다. 기존18건 불일치를 해소한 것으로 처리하지 않습니다.
- 별도 reviewer가 AB01 중요 알람/허가5네트워크·타이머·선언·1719색인을 원본 대조했고 확정 오류0건입니다. 1719 TC02 단독 선택의 TC01_OFR/EnableTC01 원문은 현재 SCL/TIA 확보 전 확인 후보입니다.
- 정적 검사: body-manual-verification.json 통과(원본 해시·핀/배선·선언·문서 링크250개·관찰양식 연결9개). 브라우저 검사 통과: 세 요약→자기 본체 문서→자기 빈 관찰 양식, 증상 펼침·AB01 알람/1719 미확정 표시·계측/케이블 경계·자료 목록·그림3개 로딩·HE01 작성 상태표. 작은 화면과 전체 문서의 가로 넘침 없음·뷰포트 복원. 기록 저장0건. 최신 ZIP의 원본730개 보존·추가 원본3개·전체 파일 해시/CRC와 최종 링크 검사를 통과했습니다. 최신 수치/해시는 상위 폴더 GME-All-In-One-20261007.package-verification.json에 기록하며 전체 프로젝트 완료로 판정하지 않습니다.
- 남은 작업: MV04는 사용자 제공 철거 설비로 추가 상세 조사에서 제외하며 과거 원본·불일치를 보존합니다. 미확정3설비(웨잉호퍼1·배출컨베이어·2사이클론) 식별 자료와 전체 나머지 상세 절차를 보강합니다. GSS·85톤로는 다른 공정으로 관련 작업을 중단합니다. 현재 CPU/DB/HMI 이벤트·실제 취출부·기계 규격·010-390 내부 보호·현장 복구는 미확인입니다.
- 그림 한계: P&ID/OEM 선택 PNG는 새 원본 렌더와 픽셀 일치. 시공7개 PNG는 새 렌더와 픽셀 차이가 있어 전체 의미 동일성을 해시만으로 확정하지 않습니다. 선택 보이는 행의 시각 판독 범위를 보고서에 보존합니다.

## 이 GME 프로젝트의 운영 규칙

부모는 분할·감독·문서/공통 HTML·JSON·진행 문서의 순차 통합·최종 검증을 맡습니다. 독립 조사 서브에이전트 최대2개, Sol Medium은 목록/문서 정리, High는 PLC/도면/독립 검토, XHigh는 미해결 복잡 판단에만 사용합니다. 작은 작업은 부모가 처리합니다. 중요 결과는 별도 reviewer와 부모의 실제 원본/링크/화면 검사로 대조합니다. 기존 원본/완료 결과를 보존하며 관리 파일은 필요할 때만 추가합니다. 독립 읽기/검색은 묶고 출력 범위를 제한합니다. 작은 수정은 작업 단위로 모아 재생성/검증하며 복잡한 알람/원본 충돌은 즉시 대조합니다. 입력 해시가 같을 때만 검증을 재사용하고 변경된 관련 파일의 영향 검사를 다시 실행합니다. 공통 파일 수정과 검증 보고서는 순차 저장하며 최종 검사는 최신 파일을 기준으로 합니다. 다른 프로젝트·Codex 전역 설정은 변경하지 않습니다.

시뮬레이터 작성·수정·실행·행동 시험은 별도 사용자 요청 전까지 중지합니다. 실제 PLC/현장 설정/보호값 변경0건, 현장/TIA 검증0건, 원래 시험577개 미실행·확인1060건·불일치18건 상태를 유지합니다.

# 작성 상태·누락·사용 안내 보강 — 2026-10-08

- 전체248개 기본 자료, 대표 증상 상세15설비/34사례와 계측·조절·위치·회로의 명시적 참조를 별도 집계합니다.
- 우선23개는 PLC참조18개/미확정5개로 구분하고 실물 동일성 확인 전 상태를 보존합니다.
- 다음 상세 작업은 CC01·AB01·HE01의 본체/계측/구동부 경계와 필요한 직접 근거 보강입니다. 미확정5개는 제어 주체 식별 자료를 정리합니다.
- 문서·원본·브라우저 검증과 실제 TIA/현장/수리 완료는 구분합니다. 시뮬레이터 작성·수정·행동 시험은 별도 요청 전까지 중지합니다.

# 레시피·설정값·전원 복귀 분석 보강 — 2026-10-08

- 레시피 편집/저장본/운전 적용을 구분하고 운전 대입8개, 제어태그9개/편집태그8개를 원본 CSV와 연결했습니다.
- 원본 LAD20개·설정 쓰기12네트워크·백업 SCL/STL색인7개·증상8개를 추가했습니다.
- 범위 분기 전 배열 참조, 번호 변경에 의한 편집 버퍼 복사, 저장/취소/불러오기 요청 소비, 설정 클램프/자동기동/건조 단계의 다른 쓰기를 현장 확인 항목으로 남겼습니다.
- startup only의 초기화와 닫힘 메모리는 실제 출력/물리 닫힘·재기동 허가와 구분합니다. DB2/DB3 절대주소는 색인 표기이며 원본 Move핀의 미해석 참조를 임의 채우지 않습니다.
- 현재 TIA 컴파일·DB 배열 선언/Retain·화면 이벤트·OB 실행 순서·실물 대응은 확인 전입니다. 기존 불일치18건/확인1060건/시험577건의 완료 상태를 바꾸지 않습니다.
- 다음 작업: 전체 요구사항과 자료 목록을 다시 대조해 우선23개 실물/도면/PLC 대응 및 매뉴얼 누락 근거를 정리합니다.
- 시뮬레이터는 별도 사용자 작성 요청 전까지 수정·확장·행동 시험을 중지합니다.

# 현재 작업 범위 · 2026-10-08

## HMI 설정·표시·PLC 전달 확인 보강 · 2026-10-08

[hmi-transfer.html](hmi-transfer.html)에 원본782개 HMI 태그의 주소 검색·형식/범위 비교, 기존 우선23개 참조 작업지, 화면17개 내보내기 메타데이터와 HMI 관련 원본 LAD47개를 연결했습니다. sources/hmi_plc_tags.csv는 이전에 내려받은 GitHub 아카이브의 태그 CSV와 바이트 일치를 확인했습니다. 화면 CSV는 같은 아카이브의 원문을 추가 보존하고 해시·엔트리·한계를 기록했습니다. 현재 WindowsInfo 원본·화면 객체 이벤트/스크립트는 이 작업실에서 확인하지 않았습니다.

주소 종류는 DB678·물리 E/A101·메모리MX2·드라이버상태1개입니다. 표기/주소 범위 대조 후보가 있는 태그100개 중 동일 폭/범위 후보가 있는 태그58개입니다. 이는 현재 통신·DB 멤버 대응·설비 소유·화면 읽기/쓰기 검증이 아닙니다. DB678개 주소는 멤버 오프셋 근거 미확정으로 보존합니다. Access Name은 권한이나 이벤트 방향으로 해석하지 않습니다. 전체 설정 주소를 바꾸지 않습니다.

같은 Access Name+주소는 DB14,W20의 I_W20/O_W20과 DB14,W22의 I_W22/O_W22 두 그룹입니다. 다른 폭/비트가 겹치는 전체17쌍도 원본 범위 대조로 남깁니다. 새 오류나 기존18개 불일치의 해소로 처리하지 않습니다. 원본 HMI 호출40개와 공통 가공/입력/출력7개를 보존하며 RefId 없는 핀을 기본값으로 채우지 않습니다. 색인1183·1185·1200은 deleted 제목만 있고 선택 원본 LAD가 없는 경계를 표시합니다.

우선23개 수리 판단/기록, 전체248개 절차의 공통 HMI 안내, 통합 현황·전체 자료·I/O/HMI 화면에서 열립니다. 대응 미확정5개에는 PLC/HMI 태그를 배정하지 않습니다. 실제PLC변경·현장 확인·관찰 자동작성0건, 시뮬레이터5개 해시 보존·행동시험 미실행입니다. 다음은 레시피·설정 초기화와 복수 쓰기 경로를 보강합니다.

## 엔코더·밸브 위치·교정 수리 보강 · 2026-10-08

[encoder-position.html](encoder-position.html)에 MV01·MV02·MV03·MV05·MV06의 5개 경로를 연결했습니다. 원본26개 LAD의 트리·반전·형식·핀·Wire·참조 선언을 보존하고 High_Speed_Counter5호출, Signal linearization5호출, MV01/MV03 교정 요청2경로를 대조합니다. 소프트웨어 색인0~4는 실제 TM 채널 번호/주소를 증명하지 않습니다. 기존 전기 회로의 엔코더3개 주소 미확정 상태를 유지합니다.

위치는 Memory encoder 저장값 + fill_unit1.ACT_CNTV → CNT_Act, DInt 나누기100 → CNTV_100 → Memory encoder._10 → 공통 Int 환산의 경로입니다. SwGate 반전의0쓰기, NOT EM_OK 저장, HMI 교정 요청·인스턴스 필드 쓰기·호출 핀의 미해석 연결을 구분합니다. MV03은 처리 Inputs.MV03 Close를, 다른4개는 물리 MVxx_Close를 게이트에 사용합니다. 현재 타입 경계·DB 유지·정전 중 저장·교정 적용·리미트 극성·기계 기준·단위는 확인 전입니다.

원본1713/1714의 WorkData.W33/34·W35/36·W29/30·W31/32·W19/20은 방향 명령의 +1/-1 누적과 한계 비교를 표시합니다. 엔코더 CountValue/Pot 위치 오차로 표기했던 기존 알람 작업지의 문구를 정정했습니다. 실제 시간·분해능·이동 거리로 환산하지 않습니다. 기존 래치·기준값·18개 불일치 해소 상태는 변경하지 않습니다.

5개 기존 수리 절차와3개 우선 수리 판단/기록, 조절 루프·알람·통합 현황에 연결했습니다. 증상별25개 안내행은 실제 수리 결과가 아닙니다. 원본 정적 대조만 수행하며 실제PLC변경0건, 시뮬레이터5개 파일 해시 보존·행동시험 미실행입니다. 다음은 HMI 설정·표시 전달과 현재 DB 대응의 누락 근거입니다.

## 주요 조절 루프 수리·구조 보강 · 2026-10-08

[regulation-manual.html](regulation-manual.html)에 FN04·MV01·MV02·MV03·MV05·MV06·VT02/FN02·BR01·가스/공기 비율의9개 분석 경로를 연결했습니다. 원본LAD33네트워크·Part477·Wire1110·ORef739·CONT_S4개/CONT_C1개 LRef의 선언·인스턴스·핀과 별도 STL/SCL색인10항목을 대조합니다. 기존 범위169개 신호의LAD핀1004곳과다른범위6곳을 보존하며 문자자료의쓰기를LAD핀으로추가하지않습니다. 증상별36개 안내행은현재수리결과가아닙니다.

FN04 DP-01제목/실제PC01, MV02 PC01제목/PSH01변환, MV03 PSH03비교와OFF/not used표기의PSH02 PID가 같은방향명령에쓰는경계, MV06원시PSH02/환산PSH_02의별도0설정경로를 보존합니다. VT02/FN02의-15명령표기/30°C주석, ON→수동OR분기, 조절기하한35/출력제한5를 구분합니다. 버너측정값선택SCL1719의EmergencyStop대입은추가문자근거이며기존LAD색인쓰기미확정·불일치18건을해소하지않습니다.

검색색인의STL/SCL은현재TIA컴파일·원래줄바꿈/주석·빈인수·현재값확인전입니다. 실제OB주기·쓰기순서·조절기초기/기억상태·단위·튜닝·전용연소보호·실물복구를확정하지않습니다. 우선수리6개 작업지/기록양식과관련16개설비절차에연결했습니다. 실제PLC변경·관찰자동작성0건, 시뮬레이터5개해시보존·행동시험미실행입니다. 다음은엔코더·위치전달과설정/표시연결의누락근거를대조합니다.

## 온도·압력·산소 계측 수리 보강 · 2026-10-08

[sensor-measurement.html](sensor-measurement.html)에 온도9개·압력6개·산소4개, 총19개 채널을 연결했습니다. OEM15FG를 시각 확인하고 센서/변환기·전원·단자·모듈 도면 표기와 원본호출19개·원본42네트워크·Part438·Wire1125·ORef787·정확한Global95개 범위의핀192곳을 대조합니다. 계수/영점·OFR·Inputs복사·변환값·읽기비교·다른쓰기를 분리합니다. 도면모듈단자와정격은현재설정·실물확인전입니다.

TC04/05의 PT100→79KA1/2 경로와TC05 FG79 -30~250°C/FG104 -30~350°C 차이, PSH01→Data.Press_PC01/PC01→Data.PC_01의차이, RO03후속Add(Data.Oxigen_RO02+11→Data.RO03), 원본1092 simulation의TC01/02쓰기, TC07/TC10 SPARE와TC09 PEW386/388경계를 그대로 보존합니다. 기존불일치18건의개수·해소상태는변경하지않습니다. HMI설정참고행은현재DB전달·단위확인전이며TC09/10·DP01/02에주소를임의배정하지않습니다.

각채널의4가지증상(값고정/범위이상/표시불일치/알람반복)에 관찰·배제·다음확인을연결했습니다. 계측작업지는해당19개기존절차와BR01수리판단·기록의응답/정지/복구에서열립니다. 실제관찰값·수리완료·PLC변경0건입니다. build-sensor-measurement.py와verify-sensor-measurement.py는원본정적대조만하며시뮬레이터5개파일해시를보존합니다. 다음은주요조절루프의입력선택·설정·출력·수리판단근거를대조합니다.

## 가스·공기 환산과 공정 정지 원인 보강 · 2026-10-08

[가스·공기 계측·환산·출력](measurement-trace.html)과 [공정 알람·버너 정지 원인](process-stop-alarms.html)을 올인원 통합 현황·전체 자료·BR01 수리 판단·상세 절차·수리 기록에 연결했습니다. TC01/02/03/04/05/09·RO01/02·PC01의 기존 증상별 작업지9개에도 관련 공정 알람 근거를 연결했습니다. 기존248개 항목·우선23개·원본·자료 불일치18건은 보존합니다.

입력4개(IW360/362/364/366), 출력2개(QW310/QW308), 원본20개 네트워크·Part225개·Wire521개·ORef341개·호출4개를 대조했습니다. Signal linearization의 호출 UID/RID/NID·각 계수/영점·출력·OFR 핀과 Int→DInt·Add/Mul·Div28000 원본 형식을 보존합니다. 현재 계수·물리 단위·모듈 범위·수치 잘림/오버플로/ENO는 확인 전입니다. 알고리즘 Local10개는 같은 이름의 Global/다른 블록 Local과 분리하며 전체66개 신호 범위의 핀582곳·다른범위3곳을 대조합니다.

범위 이상 OutValue -9999/OFR, NOT IN0의 OutValue0, 가스 유량 Data.MASSICO_FLOW_GAS<1일 때1을 쓰는 후속Move를 구분합니다. 공기 출력272·가스 출력285와 0~100 제한·1724/1834 관련 쓰기를 보존하고 표준 계수나 현재 최종값으로 임의 확정하지 않습니다. BR01 기존 HMI 설정10행은 설정 참고이며 현재 DB 전달·단위·실제값 일치는 확인 전입니다.

1858 정지의15개 알람 읽기 중 공정 계측/전용반11개 이름을 추적했습니다.10개는 선택원본Set/Reset, EmergencyStopTC1_2는 정확한Global 읽기1곳/쓰기미확정입니다. 선택SD7곳의6초·3초·1분·30초를 원본선언과 대조합니다. Low_Aspiration Reset의FN01/FN04 응답, PSL_AIR_LOW Reset의압력입력, HYDROGEN_BOX_FAULT의NITROGEN TANK READY/ServiceBit 경계를 보존합니다. 원인 해소·래치 해제·재기동 허가·출력·실제 응답은 각각 확인합니다.

`build-process-measurement.py`와 `verify-process-measurement.py`는 별도JSON/HTML과 원본정적대조만 수행합니다. 소스314개 해시와 원본CRef/CodeBlock·핀배선·TemplateValue·LiteralConstant·Global/Local 범위를 확인합니다. 시뮬레이터 작성·수정·행동 시험은 중지하며, 실제PLC 변경·현장/TIA 확인0건을 유지합니다. 온도·압력·산소19개 채널의 입력·환산·다른쓰기를 보강했습니다. 주요 조절 루프9개를 보강했습니다. 엔코더5개 밸브의 카운터·위치 환산·교정2경로·방향 누적 감시를 보강했습니다. 다음은 HMI 설정·표시 전달과 현재 DB 대응의 누락 근거를 대조합니다.

## BR01 외부 연동·정지·복구 보강 · 2026-10-08

[버너 상세 근거](burner-interface.html)를 BR01/MV03 진단·수리, 증상별 절차, 수리 기록의 관련 비교 단계와 올인원 통합 현황·전체 자료에 연결했습니다. 선택16개 네트워크의 명령80곳·SD12곳·접점 참조254곳·원본Part240개/Wire482개/ORef306개를 대조했습니다. 주요Global 신호32개의 핀558곳과 다른범위1곳을 분리하며 버너 블록 전체24개 원본 색인은 보존합니다. 증상6개의 관찰·비교 순서와 추가 확인7항목은 현재 CPU/TIA·현장·제작사 확인 전입니다.

M48.0/M48.2 두 Enable, Flag.Start_Burner 요청·Q6.5 출력·M48.3 내부 Start·원시/처리 응답을 구분합니다. BURNER_START_FAULT는 복원된 정확한 Global 참조에서1869 Reset 쓰기만 확인하므로 발생 조건을 추정하지 않습니다. LDU 리셋6초/2초/2초와 실제Lock Out·Q6.7을 구분하고 펄스·우선순위를 실행 확정하지 않습니다. MV03 Part1669 정/반전 분기와 상태7 Part1306 별도닫힘Set, 상태2의NOT MV03 open, 상태77, Tag142 두SD를 그대로 보존합니다.

FG99/PDF100의 점화 전환3 sec 문구와1863 Part472 Tag141의원본S5T#4S를 추가 확인 항목으로 표시합니다. 현재 기능·개정·제작사 의도 확인 전이며 기존 불일치18건 상태·개수는 변경하지 않습니다. 제목22h/24h·OFF·카운터W5와 미해석Add를 실제보호시간으로 확정하지 않습니다. 전용010-390 내부화염·점화·퍼지·가스밸브 안전순서는 확보 전입니다.

`build-burner-interface.py`는 별도JSON/HTML을 작성하고 `verify-burner-interface.py`는 독립적인 원본핀/배선·전체Global 범위·시간선언·주소 경계를 대조합니다. 수리양식에 새 제어신호나 실제값을 자동입력하지 않습니다. 시뮬레이터 작성·수정·행동 시험 중지, PLC변경·현장복구 확인0건을 유지합니다.

## 모터·팬 알람·복구 근거 보완 · 2026-10-08

BC01·FN04·RD01·MC04·VS01·FN01·FN02·FN03·FN06의9개 상세 작업지에서 알람18개·SD10곳·원본10개 네트워크의 발생/리셋과 요청 해제를 비교한다. 수리 판단·증상별 안내·수리 기록의 정지/복구 단계에서 연결한다. 원본 Part152개·Wire269개·ORef155개와 명령 앞 연결 접점162곳을 대조한다. 접점 행 순서는 실행 순서가 아니며 원본 Wire와 직렬/병렬 연결을 함께 본다.

BC01 트립와이어 Reset에는 원인 입력의 반전 접점이 명시되고, 나머지17개 Reset 분기에는 ON·Flag.RESET_ALLARM·해당 래치 접점이 연결된다. 이는 현재 실행의 리셋 우선순위·자동 재기동·원인 해소를 증명하지 않는다. FN03 인버터 고장Set에는 Tag_66 접점이 없고, 두35초 SD는 별도로 보존한다. FN06 MBVA01 원본 이름·RD01 구동/본체·공동 인버터/개별 모터 경계를 유지한다.

`build-alarm-recovery.py`가 HTML·별도 근거JSON을 생성한다. `verify-alarm-recovery.py`는 원본 접점/반전/배선·명령·정확한 Global 래치 참조·기록 화면18개 연결을 대조하며 ZIP 작성 전에 새로 실행한다. 시뮬레이터 작성·수정·행동 시험은 중지, PLC 변경·현장/TIA 확인0건이다.

최신 사용자 지시: “시뮬레이션은 내가 따로 작성하라고 하기전엔 작성하지마라.” 사용자가 별도로 작성을 요청하기 전까지 시뮬레이터 개발·수정·확장과 행동 시험 재실행을 중지한다. 이전 목표의 시뮬레이터 확대 계획보다 이 지시가 우선한다. 매뉴얼·수리·원본 PLC 구조 분석·개선 검토는 계속 진행한다.

## 보존한 시뮬레이션 범위 · 개발 중지

- BC01·FN04 가상 모터, 기동·정지·고장 주입·리셋·가상 시간·기록 다운로드.
- 원본 426개 LAD 중 지원 명령 부분집합으로 독립 평가 가능한 214개 네트워크 작업실.
- 가상 행동 시험 19건, 전체 설계 577건의 부분 검증 연결.
- 실제 PLC 통신 없음. 전체 CPU 실행, TIA·현재 현장 프로그램 검증 전.
- 시뮬레이터 개발·확장·행동 시험은 중지한다. 새 장치 모델, 명령 지원, 물리 응답, 시험 시나리오와 결과 갱신은 재개 요청 전 진행하지 않는다.
- 기존 파일과 결과는 그대로 보존한다. 매뉴얼·회로 탐색 및 문서 무결성 확인만 진행한다.

## 계속 진행할 작업

1. 디코팅 우선 23개: 본체·모터·제어 태그를 구분한 상세 매뉴얼.
2. 증상별 진단, 전기도면의 입력·출력 전달 경로, 원본 알람·리셋·재기동 조건.
3. PLC 호출·읽기·쓰기와 복수 쓰기 위치, 실제 운전 순서와 개선 검토.
4. 자료 불일치 18건 및 미확인 대응의 확인 작업지.
5. 전체 248개 자료와 원본 보존, 통합 HTML 탐색·근거 링크·사용 안내·최신 ZIP.
6. 추가 Can-Decoating 시공도면64페이지의 배치·접속함·배관·케이블을 수리 근거로 연결. 승인·준공 미확인 상태와 새 검토7건·가림 행 제외를 유지한다.

사용자가 시뮬레이터 중지를 재확인했다. 목표 모드는 유지하며 매뉴얼·수리·프로그램 구조·개선 검토를 진행한다. 시뮬레이션 개발과 행동 시험은 재개 요청까지 중지한다. 현장·제작사·TIA에서만 확인 가능한 값과 조건은 임의로 확정하지 않는다.

## 상세 회로 작업지 확장

PV01·PV02·MV01·MV03·MV06·BR01를 추가해19개 작업지·104개 신호 경로·43개 FG의 시각 확인을 연결했다. 시공도면22개 작업지와 상호 탐색하며 원본 심볼 ORef를 정적으로 연결한다. 엔코더3개의 주소·채널 오프셋, LS02/SPARE, MV06 리미트 명칭, 버너 전용010-390 및 현재 배선은 미확정이다. 시뮬레이터는 실행·시험·갱신하지 않는다.

## 원본 신호 전달·복수 쓰기 분석

원본426개 LAD XML에서 비상수 핀 참조4,961곳을 대조해19개 정적 작업지를 추가했다. 읽기2,697곳·쓰기1,679곳·방향 미확정585곳이며 이름 미해석492곳도 그대로 남긴다. Local 핀362곳은 블록별로 구분하며 같은 이름의 Global 신호와 합치지 않는다. 핀 수는 이전 ORef 수와 다른 집계 단위다.

FN04의 원시 피드백→Inputs 전달, MV03의 입력 반전, BR01 설정값의 연산 출력·전달 위치를 원본 핀에 연결했다. 복수 쓰기는 현재 호출·순서를 확인할 대상이며 곧바로 오류로 판정하지 않는다. 백업의 기존 `Simulation` 블록 이름과 호출 조건은 원본 구조를 설명하는 자료다. 새 시뮬레이터 작성·실행·시험은 진행하지 않는다.

## 공통 제어 보완 · 2026-10-08

공통 제어 매뉴얼은 원본31개 네트워크·자동 요청/정지 쓰기97곳을 대조한 검토본입니다. 우선23개 작업지와 공통 확인 대기10건을 연결하며, 카운터 단계·Set/Reset 요청·실제 출력·물리 응답을 구분합니다. ON/OFF 초기값·현재 OB 주기·ENO·재기동 기억 상태는 확인 전입니다. 리셋 TOF의 원본 선언·인스턴스·PT·Q 배선은 읽기 자료로 보완했으며 기존 모델을 변경하거나 실행하지 않았습니다.

## 현재 진행 순서

[진행 순서와 완료 기준](work-progress.html)을 올인원 통합 현황과 전체 자료에서 확인합니다. 전체 완료율 대신 문서 구현·원본 대조·현장 확인을 구분합니다.

1. 설비·도면·태그 대응: 디코팅 우선23개를 먼저 보며 본체·구동부·전용 제어기 관계를 확인합니다. 작업지는 연결했고 실물 동일성은 확인 전입니다.
2. PLC 동작·정지 근거: 요청→허가→최종 출력→전기 전달→응답→감시/정지/리셋을 추적합니다. 모터·팬9개와 게이트·댐퍼5개의 알람·복구 근거를 연결했습니다. BR01 외부 연동·정지·리셋 및 MV03 세정/기동 요청의 상세 근거를 보강했습니다. 가스·공기 아날로그 환산과 공정 알람11개 이름의 원본 근거를 연결했습니다. 온도·압력·산소19개 채널의 입력·환산·다른쓰기를 보강했습니다. 주요 조절 루프9개를 보강했습니다. 엔코더5개 밸브의 카운터·위치 환산·교정2경로·방향 누적 감시를 보강했습니다. 다음은 HMI 설정·표시 전달과 현재 DB 대응의 누락 근거를 대조합니다. 전용010-390 내부 연소 제어는 제작사 자료 확보 전이며 임의로 채우지 않습니다.
3. 증상별 수리·복구: 확인할 신호·단자·래더, 원인 후보·배제 근거·다음 확인을 기존23개 판단 작업지에 보강합니다. 래치 해제와 실제 복구는 구분합니다.
4. 현장 관찰·수리 기록: 우선23개 입력·저장·다시 열기·백업 화면에 실제 관찰값·시각·현재 PLC 버전 근거·조치·복구 근거를 기록합니다. 확인 대기는 문서 분석과 병행하며 현장값을 자동 생성하지 않습니다.
5. 구조·개선 검토: 기존6개 후보의 호출·공유 조건·복수 쓰기·영향·대안을 검토합니다. 현재 TIA/CPU와 제작사 의도 확인 전에는 변경 필요성·PLC 적용을 확정하지 않습니다.
6. 통합 검증·전체 확대: 각 보완 후 근거 링크·화면·원본 해시를 확인하고 ZIP을 갱신합니다. 우선 범위의 상세 기준을 전체248개 항목으로 확대합니다.

본체 후보3개·PLC 대응 미확정5개는 실물과 전용 제어기 자료 확인을 먼저 진행하며 주변 태그를 대신 배정하지 않습니다. 기존 불일치18건·시험 설계577건·현장 확인1,060건의 미확정 상태를 유지합니다. 시뮬레이터 작성·수정·확장·행동 시험은 별도 작성 요청 전까지 중지합니다.

## 수리 판단 통합 검토본 · 2026-10-08

우선23개 수리 판단 작업지·99개 관찰 분기·52개 원본 파일의 정적 근거를 연결했습니다. 15개 제어 근거 설비의 요청 해제·최종 출력·전기 전달·감시와8개 본체/미확정 설비의 식별·전용 제어 경계를 구분합니다. 기존 대표 증상34개·248개 자료는 보존합니다. 실제 관찰값·수리 완료0건, 빈 기록 JSON23개를 제공합니다.

본체·모터·전용 제어기의 관계와 자료 불일치를 근거 검토64항목으로 통합했습니다. 수리 관찰 입력 양식을 우선23개에 연결하고 누락 근거와 현장·제작사·TIA 요구를 기존99개 비교 단계에 연결했습니다. 다음 작업은 우선 설비의 실제 자료 차이와 누락 원본 근거를 상세 보완하는 것입니다. 시뮬레이터 작성·수정·시험은 계속 중지합니다.

## 근거 검토·확인 통합 · 2026-10-08

`근거 검토·확인` 메뉴에서 총64항목을 검색합니다. 원본 불일치18건·시공 검토7건·공통 확인10건·개선 후보6건·설비 동일성23개이며 기존 확인 대장1,060건·시험 설계577건과 별도입니다. 종류와 선택 설비·공통 자료 범위를 좁히고, 관찰·다음 확인·원본 자료·수리 작업지·항목 메모를 함께 봅니다. 관련 설비는 원본 Global 신호의 정확한 참조 근거로만 표시하며 직접 제어·전용 소유·실물 동일성 확정으로 해석하지 않습니다. 대응 미확정5개에는 PLC 태그를 부여하지 않습니다.

항목 메모는 검토ID와 근거를 보존한 사용자 기록입니다. 메모 작성·저장은 원인 해소·현장 확인·수리 완료·PLC 적용 상태를 바꾸지 않습니다. 원본5종 대장의 기록을 그대로 복사한 검토 목록과 원본7개 파일의 해시를 대조합니다. `build-evidence-review.py`가 JSON·CSV·인쇄용HTML을 재생성합니다.

메모 저장은 최신 저장 목록을 읽어 다른 기록을 보존하며, 같은 메모가 다른 탭에서 바뀌었으면 이전 편집본의 저장을 차단합니다. 화면을 다시 연 이전 초안도 저장 당시 원본과 비교합니다. 충돌 시 작성 내용을 유지하고 최신 메모를 다시 열어 비교하라는 안내를 표시합니다. 손상된 저장 자료를 빈 목록으로 덮어쓰거나 백업하지 않습니다. Web Locks 지원 브라우저에서는 저장을 직렬화하며 미지원 환경은 저장 직전 비교를 사용하므로 완전한 동시 저장 보장은 아닙니다. 같은 설비의 임시 초안은 마지막 작성본이 저장될 수 있으므로 충돌한 본문을 별도로 보관한 뒤 비교합니다.

메모는 브라우저·호스트·포트별 로컬 자료입니다. `127.0.0.1:8770`에서 쓰던 메모는 다른 포트·브라우저로 자동 이동하지 않습니다. JSON 백업을 별도로 보관하며 현재 가져오기·동기화 기능은 제공하지 않습니다. 이번 저장 점검은 별도8771환경의 명시적인 화면 점검 메모2개로 수행했습니다. 최신 MC04기록과 별도FN06기록을 백업 파일에서 확인했으며 사용자8770환경에는 점검 메모를 쓰지 않았습니다. 시뮬레이터 작성·수정·행동 시험 재실행은 계속 중지합니다.

## 수리 관찰 기록 화면 · 2026-10-08

설비를 선택한 뒤 `수리 기록` 탭을 엽니다. 디코팅 우선23개 양식에서 발생 상황·실물ID·본체/구동부·제어 주체·현재 PLC 버전 근거를 입력하고, 원본에 연결한 참고 신호83개와 비교 항목99개의 관찰값을 남깁니다. 참고 신호는 요청·최종 출력·처리 응답을 구분하고 값·시각·수집 근거를 따로 받습니다. 원본 태그·주소는 관찰 대상을 찾는 참고이며 현재 운전값은 자동 표시하지 않습니다. 대응 미확정5개와 본체 후보3개는 신호를 배정하지 않고 전용 제어기·실물 증상을 기록합니다.

제목과 최초 증상을 입력해 저장합니다. 나머지 미확인 값은 빈 상태로 남길 수 있습니다. 원인 후보·배제 근거, 실제 조치·시각, 복구 관찰·연동 증거, 미확인 조건을 각각 기록합니다. 시각은 기기의 시간대를 표시하고 초 단위까지 입력하며 시간대를 JSON에 보존합니다. 다른 알람 시스템의 시각 기준은 수집 근거에 함께 적습니다. 관찰 기록·조치 기록·추가 확인 필요는 사용자 기록 구분이며 수리 완료나 실물 동일성 검증을 뜻하지 않습니다.

저장한 기록은 같은 화면과 일반 작업 메모 목록에서 다시 열 수 있습니다. 개별 수리 기록 JSON과 전체 메모·수리 기록 JSON 백업을 제공합니다. 일반 메모와 수리 기록은 임시 초안을 분리합니다. 저장 충돌 시 최신 기록을 덮어쓰지 않고 이전 편집본을 유지합니다. 별도8772환경에서 화면 점검용 수리 기록1개·일반 메모1개로 다시 열기·관찰값/시각 유지·초안 분리·다른 탭 변경 및 화면 재개 후 충돌 차단·JSON 다운로드를 확인했습니다. 사용자8770환경에는 점검 자료를 저장하지 않았습니다. 가져오기·동기화는 현재 제공하지 않습니다.

`build-repair-records.py`는 기존 수리 판단 대장에서 입력 양식을 재생성합니다. `verify-repair-records.cjs`는 값 없는 양식·자료 대응 범위·기존 미지 필드 보존·입력값 왕복·HTML 이스케이프·23개 양식의 모든 근거 링크를 확인합니다. 현재 PLC나 시뮬레이터를 실행하지 않습니다. 기존 빈 관찰JSON23개는 보존하며 실제 관찰값·수리 완료를 채우지 않습니다.

## 점검 순서와 필요한 근거 · 2026-10-08

`수리 기록`의 상단에서 점검 전 식별과 OEM 회로의 참고 구성·PDF 페이지·시공 연결 경계를 봅니다. `3. 증상별 비교·다음 확인`을 펼치면 기존99개 비교 단계에 필요한 현장·현재 PLC/TIA·제작사 자료와 원본/회로/신호 전달/시공 링크가 나옵니다. 관찰 결과는 기존 입력란에, 미확인 사항은 후속 확인란에 기록합니다. 이 안내는 자료 수집 순서이며 새 제어 조건·수치·복구 완료 판정을 추가하지 않습니다.

관련 미확정 근거는 원본 대장의 명시 범위·원본 신호 참조 연관·전체 공통 자료·선택 설비 식별을 구분합니다. 해당 검토 항목으로 바로 이동해 메모를 볼 수 있습니다. 연관 자료는 이 장치의 직접 제어 조건으로 해석하지 않습니다. 본체 후보3개와 PLC 대응 미확정5개에는 제어 신호와 GME 공통 제어 단계를 배정하지 않고 식별·전용 제어기 자료를 안내합니다.

BC01은 직렬 허가·19KA1/DI1·물리 입력에서 Inputs로의 미확정 전달·출력 접점 설정을, FN04는 Q17.1과 과거 Q4.2 주석·M31/M36 두 모터·시공 C05·현재 파라미터·입력/설정의 복수 쓰기를 구분합니다. 회로 작업지의 확인 대기 문구와 검토 대장의 관찰·다음 확인·상태를 그대로 연결합니다. `build-repair-records.py`는 수리 판단·근거 검토·회로·시공 대장4개의 해시를 입력 양식에 남깁니다.

별도8773환경에서 BC01·FN04의 출력/응답 요구, FN04 C05 검토·OEM FG59/PDF60·회로 작업지 이동과 선택/초안 유지, GSS·열교환기의 신호0개와 전용 제어기 경계를 확인했습니다. 화면 점검용 FN04 초안만 사용했고 사용자8770환경에 기록을 쓰지 않았습니다. 실제 PLC·현장 수리 결과·자료 불일치 해소는 확인 전이며 시뮬레이터 작성·수정·행동 시험은 중지 상태입니다.

## 개선 후보의 영향·대안·확인 작업지 · 2026-10-08

`근거 검토·확인`의 기존 개선 후보6건에서 `개별 영향·대안·확인`을 열거나, `구조 개선 검토` 전체 목록에서 해당 작업지를 선택합니다. FN03 두 SD, MV06 반전 ON, MC04 유지보수 이름 공간, FN06 고장 별칭, BR01/MV03 닫힘 요청, FN04 설정 제한/정지 조건을 각각 다룹니다. 현재 구조·자료 설명 보완안·근거 확인 후 PLC 변경 검토안·보존 영향·필요 자료·판단 기준을 구분하며 변경 필요성을 확정하거나 PLC 코드를 수정하지 않습니다.

선택 신호32개의 정확한 Global/Local 범위에서 원본 핀490곳·이름이 해석된 호출12곳·후보 Part97곳을 대조했습니다. 숫자는 원본의 정적 참조 수이며 현재 실행이나 설비 수가 아닙니다. source register·XML·식별 선언313개 파일의 해시를 기록합니다. 같은 이름의 범위 미확정 ON 참조1곳은 Global329개 핀과 별도로 남깁니다. ON의 현재 값·쓰기·초기화는 추가 확인 대상입니다. MC04 두 유지보수 신호와 FN04 `motors 1`의 Local `Stop_Fan_FN04`를 합치지 않습니다. 백업의 기존 simulation 호출은 원본 구조 설명이며 작성·실행하지 않습니다.

FN04의 원본 main에서 Motors 1/Filter는 네트워크9, Analog output conversion은 네트워크10에 배치되어 있습니다. 원본 배치와 CRef/CodeBlock UID·RID·식별 선언·정적 호출 조건을 함께 표시합니다. 같은 네트워크의 UID 정렬은 실행 순서가 아니며 현재 CPU·ENO·인터럽트·외부 쓰기를 확인하기 전에는 설정0의 실제 도달 또는 최종값을 확정하지 않습니다.

`build-improvement-impact.py`가 별도 근거 JSON과 상세HTML6개를 재생성합니다. `verify-improvement-impact.py`는 신호 범위별 전체 참조·비교 신호 경계·원본 Part/Negated/Wire/ORef·호출 선언 UID/RID/NID와 해시를 대조합니다. 올인원과 ZIP 검사에 이 검증 결과와 근거 JSON 해시를 연결했습니다. 기존 불일치18건·근거 검토64건·설계 시험577건·현장 확인1,060건의 상태를 변경하지 않습니다.

별도8773환경에서 검토→상세 작업지→전체 목록→6개 작업지 이동과 P02 선택 유지, FN03의 두 SD/35초 원본 배선, MC04 비교 신호, MV06 ON 미확정 범위, FN04 Local 정지 변수·main 호출 배치를 확인했습니다. 사용자8770환경과 실제 PLC에는 기록/명령을 쓰지 않았습니다. 현재 오류·변경 필요성·현장 수리·TIA 실행은 확인 전입니다. 시뮬레이터 작성·수정·행동 시험은 계속 중지합니다.

별도8773환경에서 BC01 수리→알람 작업지→9개 비교 목록, FN03 두35초 SD와 타이머 접점 없는 인버터 고장Set, FN04 수리 기록의 정지 단계→알람 작업지와P02 유지, 통합 현황의9개 비교 버튼을 확인했습니다. 이전 화면 점검용 FN04 초안을 보존했고 실제 관찰값·저장 기록을 추가하지 않았습니다. 사용자8770환경에는 기록을 쓰지 않았습니다. 이번 점검에서 출처 미표기 MutationObserver 오류1건을 기록해 누적16건입니다. 원인은 미확정이며 후속 자료 이동은 동작했습니다. 브라우저 전체 오류0건으로 판단하지 않습니다.

## 게이트·댐퍼 알람·복구 근거 확장 · 2026-10-08

기존 모터·팬9개에 PV01·PV02·MV01·MV03·MV06 작업지5개를 추가해 총14개 설비·알람29개·SD21곳을 비교합니다. 게이트의 위치 기억 Set/Reset16곳과 댐퍼의 오차값0 Move6곳을 별도 표시합니다. 원본20개 네트워크(설비별 참조24개)·Part384개·Wire687개·ORef411개를 대조하며 공통1226/1714의 다른 댐퍼를 선택 설비에 배정하지 않습니다. 제어 기록의 정지/복구 단계28곳에 해당 작업지를 연결합니다.

PV01 A는4초/B는7초, PV02 A·B는7초 원본 설정이며 감시는 실제 센서 대신 MEM_OPEN/CLOSE를 읽습니다. 1921~1924의 직접EV/처리Inputs와 명령 조건을 대조하고 startup 닫힘 기억·현재 유지 상태를 확인합니다. 출력0에 따른 닫힘 감시와 실제 위치·공압 회로는 구분합니다.

댐퍼 고장 래치는1226의방향 운전 응답 감시와1714의방향 명령 누적값 비교가 함께Set합니다. 비교값은 MV01 W33>2000/W34<-2000, MV03 W29>3400/W30<-3400, MV06 W19>2200/W20<-2200입니다. 비교 뒤 값0 Move와 래치Reset은 서로 다른 명령이며 교정 완료나 물리 위치 정상으로 판정하지 않습니다. 현재 호출·다른 쓰기·실제 단위·TM 주소는 확인 전입니다.

MV03 Tag_94의원본은 S5T#150S, MV01 Tag_92는 S5T#150mS, MV06 Tag_97은 S5T#150MS입니다. MV03 Part281/value←Wire453/ORef384/RefId83의선언(0571-IdentXmlPart.xml)을 보존하고 현재 TIA/제작사 의도 확인 항목으로 표시합니다. 임의로 단위를 맞추거나 원본 오류로 확정하지 않습니다. 새로 표시한 확인 사항은 기존 불일치18건의 상태를 바꾸지 않습니다.

시간 피연산자는 각SD의원본 배선·UID/RID/NID·LiteralConstant 선언과 대조합니다. 비교명령의pre와Move의en 배선도 추적하며 이는 정적 참조 분석입니다. 시뮬레이터 작성·수정·행동 시험은 중지, PLC 변경·현재CPU/TIA·현장 복구 확인0건입니다.

별도8773환경에서 신규 게이트·댐퍼5개 작업지의 시간 설정과 각 장치의 전용 오차값을 확인했습니다. MV03 기록의 복구 단계→해당 알람 작업지와P20 유지, 통합 현황의14개 비교 버튼을 확인했습니다. 사용자8770환경에 관찰값/기록을 쓰지 않았습니다. 이번 출처 미표기 MutationObserver 오류2건을 기록해 누적18건이며 원인은 미확정입니다. 후속 문서 이동은 동작했고 브라우저 오류0건으로 판단하지 않습니다.

계측 추가 관찰: TC05·TC07·TC10·RO01~RO04는 호출 앞 en의OFF와 내부IN0=ON이 다릅니다. 원본 두 핀·현재OFF/호출을 각각 확인하며 실행을 확정하거나 접점을 바꾸지 않습니다. 계측 추가 확인은7건이며 기존 불일치18건에 자동 합산하지 않습니다.
