> 최신 운영 기준 (2026-10-11): 시뮬레이터는 이 프로젝트에서 영구 중지입니다. 전체 작업 완료 후에도 자동 재개하지 않습니다. 기존 보존 자료와 과거 기록은 유지하며, 작성·수정·실행·행동 시험은 수행하지 않습니다. BC01 매뉴얼의 「설비·자료 기준 → 사진·부품·도면 대응」에서 12개 외부 원본 자료를 종류별로 확인할 수 있습니다. 원본 사진은 SEJIN에 보관되며 현재 실물·규격·고장·복구는 별도 확인합니다.

# GME 전체 설비 매뉴얼 검토본

목적은 전체 설비 매뉴얼, 고장 진단·수리, PLC 프로그램 구조 파악 및 개선 검토입니다. [프로젝트 목적과 작업 기준](PROJECT-PURPOSE.md)에 산출물과 우선순위를 기록했습니다. [전체 설비 제어 명세](control-spec.html)는 매뉴얼·수리·구조 분석의 공통 기준으로 사용합니다. 시뮬레이터 개발·행동 시험은 사용자 요청으로 중지 상태입니다.

**설비별 도면 작업실**에서 현재21개의 관련 도면을 종류별 목록·중앙 확대 화면·단자/PLC 근거와 함께 봅니다. 전체 창 포토뷰어에서 맞춤·확대·이동·같은 종류 이전/다음을 사용할 수 있습니다. 설비카드의 도면 버튼으로 시작하고 원본 페이지·알람·수리·미완료 기준으로 이동합니다. 참고/공유/미확정 대응을 구분합니다. 상세 사용법은 [도면 작업실 안내](ALL-IN-ONE.md)에 있습니다.

**index.html은 올인원 프로그램의 단일 시작 화면입니다.** 처음 열면 **디코팅 배치도·설비카드**가 나옵니다. 설비를 누르면 증상별 수리·알람·매뉴얼·I/O·래더·도면·관찰 기록을 같은 선택 기준으로 엽니다. 배치도/카드 목록·검색·확대·전체 보기를 제공하며, 작은 화면은 선택 카드로 이동하고 돌아가기 버튼으로 목록을 다시 봅니다. 배치도 위치와 도형은 탐색용이며 실제 배관·실시간 운전 상태를 뜻하지 않습니다. 설비 선택을 유지하며 매뉴얼·진단·I/O·제어 명세·래더·도면·시험·확인 대장·개선 메모를 사용합니다. 기존 전체 매뉴얼은 [manual-catalog.html](manual-catalog.html)에 보존합니다. [올인원 사용법](ALL-IN-ONE.md)을 참고하세요. [진행 순서와 완료 기준](work-progress.html)에서 현재 상세 보완·다음 작업·문서/원본/현장 확인 상태를 구분합니다.

- 관리 항목 248개 (주설비·계측·외부 연동·공통 기능 121, 하위 구성품 127)
- 원본 LAD 네트워크 426개 / 전체 검색 네트워크 457개
- PLC 심볼 789개 / HMI 설정 782개
- 시험 설계 577개: 전체 PLC 실행·합격 0개 / 가상 부분 행동 시험 19개 통과 / 확인 대장 1060건
- 자료 불일치 18건
- 우선 23개 대응·점검 작업지, 15개 설비의 증상 34개, PLC 개선 검토 후보 6건
- 19개 항목의 회로 작업지, 43개 FG 시각 확인, 104개 신호 경로. 엔코더3개는 주소·채널 오프셋 미확정
- 19개 정적 신호 분석 작업지, 원본 비상수 핀 참조4,961곳. 읽기·쓰기·전역/로컬 범위·단일 전달·반전·복수 쓰기 위치 연결

기존 PV01 세부편은 PV01-detail에 보존했고 새 원본 연결 자료는 devices/PV01.html에 추가했습니다.

sources에는 원본 PDF·ZAP18·PEData.plf·검색 자료와 복원 XML을 보존했습니다. 원본 파일 해시 및 복원 위치는 source-manifest.json과 decoded-original/network-map.json에서 확인합니다.

기존 가상 엔진과 결과는 보존합니다. 최신 사용자 지시 “시뮬레이션은 내가 따로 작성하라고 하기전엔 작성하지마라”에 따라 별도 작성 요청 전까지 개발·수정·확장·행동 시험 재실행을 중지합니다. [현재 작업 범위](ACTIVE-WORK.md)에 따라 매뉴얼·수리·원본 구조 분석·개선 검토를 진행합니다. 현장 PLC 통신·현재 프로그램 일치·TIA 컴파일·전체 시험 실행은 확인 전입니다. 미해석 참조·공통/예비·설비 미지정 항목은 대장에 남겼습니다.

[전기 회로 추적](electrical-trace.html)은 도면의 단자·릴레이·인버터와 백업 신호를 연결합니다. FN04·VS01의 공동 인버터와 두 모터, BC01의 직렬 허가, FN03의 TOR 피드백, 드럼·팬 보조 회로를 구분합니다. PV01·PV02의 밸브·위치·현장 선택, MV01·MV03·MV06의 방향 접촉기·끝단·엔코더와 BR01의 외부 인터페이스도 연결했습니다. 동일 심볼의 원본 ORef 위치를 직접 연결하고 엔코더 채널은 미확정으로 남깁니다. 버너 전용010-390 도면의 내부 안전 시퀀스는 확보 전입니다. FN04 공통 단자의 이전 오독을22·25번으로 정정했으며 원본 도면은 그대로 보존합니다. [PLC 개선 검토](improvement-review.html)는 수정 전 검토 후보이며 실제 프로그램 변경은 0건입니다.

`build-workspace.py`로 매뉴얼·작업지·검토 화면을 재생성합니다. 현재 시뮬레이터·모델·가상 시험 결과 파일 5개의 해시가 그대로인지 확인하며 추가 시뮬레이션 개발을 하지 않습니다.

[신호 전달·복수 쓰기 분석](signal-trace.html)은 `전체 자료` 또는 `호출·신호 구조`에서 엽니다. 원본 XML의 핀과 식별 자료를 대조한 매뉴얼입니다. 읽기2,697곳·쓰기1,679곳·방향 미확정585곳, 이름 미해석492곳을 구분하며 Local 핀362곳은 블록별로 관리합니다. 복수 쓰기는 오류 확정이 아니며 현재 호출 조건·실행 순서·현장 값을 추가 확인합니다. 백업의 기존 `Simulation` 블록에 관한 설명은 원본 구조 분석입니다.

decode-backup.py와 build-manual.py는 이번 로컬 검토 작업의 재현 스크립트입니다. 원본 자료 scratch 경로는 스크립트 상단에 지정되어 있습니다.

## 추가 시공도면

Can-Decoating_20241118.pdf의 64페이지를 기존 OEM Rev.2 회로도·PLC 백업과 함께 사용합니다. 통합 화면의 `도면` 또는 `전체 자료` → `추가 시공도면 · 배관·케이블`에서 엽니다. 설비별 진단·회로 작업지에도 링크를 연결했습니다. 선택 동력17행·제어34행, 22개 참조 작업지, 확인 대기7건과 발견한 가림9행 제외를 기록했습니다.

표지 FOR APPROVAL, 개정란24.11.11 first draft design. 승인·준공·현재 설치·배선은 미확인입니다. 예시·가림·SPARE를 실제 설치 근거로 채택하지 않습니다. 기존 원본과 시뮬레이터 파일·시험 결과는 보존합니다.

[공통 허가·자동 요청·알람·리셋](common-control.html)은 `전체 자료` 또는 `호출·신호 구조`에서 엽니다. 공통 제어 매뉴얼은 원본31개 네트워크·자동 요청/정지 쓰기97곳을 대조한 검토본입니다. 우선23개 작업지와 공통 확인 대기10건을 연결하며, 카운터 단계·Set/Reset 요청·실제 출력·물리 응답을 구분합니다. ON/OFF 초기값·현재 OB 주기·ENO·재기동 기억 상태는 확인 전입니다. 리셋 TOF의 원본 선언·인스턴스·PT·Q 배선은 읽기 자료로 보완했으며 기존 모델을 변경하거나 실행하지 않았습니다.

## 수리 판단·공통 영향 통합 · 2026-10-08

[수리 판단 전체 목록](repair-decision.html)과 우선23개 작업지를 추가했습니다. 올인원의 `진단·수리`에서 요청·최종 출력·전기 응답·감시·복구를 함께 봅니다. 원본 근거15개는5가지 분기, 본체 후보3개·PLC 대응 미확정5개는 식별·증상·복구 확인3가지 분기로 구분합니다. 총99개 판단 분기는 검토본이며 기존 대표 증상34개와 다른 집계입니다. 원본 XML52개 파일의 해시와 출력·요청 해제·관련 쓰기의 핀을 정적으로 대조합니다. 공유1714는 해당 댐퍼의 고장·오차 값만 연결합니다.

설비별 빈 관찰 기록 JSON23개를 내려받을 수 있습니다. 실제 관찰값·수리 완료를 채우지 않았으며 자동 가져오기·동기화는 제공하지 않습니다. 기존248개 작업지와 상세 증상 자료는 함께 보존합니다. 현재 CPU·TIA·실물·현장 수리 결과는 미확정, 시뮬레이터 작성·시험은 중지 상태입니다.

## 근거 검토·확인 통합 · 2026-10-08

`근거 검토·확인` 메뉴에서 총64항목을 검색합니다. 원본 불일치18건·시공 검토7건·공통 확인10건·개선 후보6건·설비 동일성23개이며 기존 확인 대장1,060건·시험 설계577건과 별도입니다. 종류와 선택 설비·공통 자료 범위를 좁히고, 관찰·다음 확인·원본 자료·수리 작업지·항목 메모를 함께 봅니다. 관련 설비는 원본 Global 신호의 정확한 참조 근거로만 표시하며 직접 제어·전용 소유·실물 동일성 확정으로 해석하지 않습니다. 대응 미확정5개에는 PLC 태그를 부여하지 않습니다.

항목 메모는 검토ID와 근거를 보존한 사용자 기록입니다. 메모 작성·저장은 원인 해소·현장 확인·수리 완료·PLC 적용 상태를 바꾸지 않습니다. 원본5종 대장의 기록을 그대로 복사한 검토 목록과 원본7개 파일의 해시를 대조합니다. `build-evidence-review.py`가 JSON·CSV·인쇄용HTML을 재생성합니다.

메모 저장은 최신 저장 목록을 읽어 다른 기록을 보존하며, 같은 메모가 다른 탭에서 바뀌었으면 이전 편집본의 저장을 차단합니다. 화면을 다시 연 이전 초안도 저장 당시 원본과 비교합니다. 충돌 시 작성 내용을 유지하고 최신 메모를 다시 열어 비교하라는 안내를 표시합니다. 손상된 저장 자료를 빈 목록으로 덮어쓰거나 백업하지 않습니다. Web Locks 지원 브라우저에서는 저장을 직렬화하며 미지원 환경은 저장 직전 비교를 사용하므로 완전한 동시 저장 보장은 아닙니다. 같은 설비의 임시 초안은 마지막 작성본이 저장될 수 있으므로 충돌한 본문을 별도로 보관한 뒤 비교합니다.

메모는 브라우저·호스트·포트별 로컬 자료입니다. `127.0.0.1:8770`에서 쓰던 메모는 다른 포트·브라우저로 자동 이동하지 않습니다. JSON 백업을 별도로 보관하며 현재 가져오기·동기화 기능은 제공하지 않습니다. 이번 저장 점검은 별도8771환경의 명시적인 화면 점검 메모2개로 수행했습니다. 최신 MC04기록과 별도FN06기록을 백업 파일에서 확인했으며 사용자8770환경에는 점검 메모를 쓰지 않았습니다. 시뮬레이터 작성·수정·행동 시험 재실행은 계속 중지합니다.

## 수리 관찰 기록 화면 · 2026-10-08

설비를 선택한 뒤 `수리 기록` 탭을 엽니다. 디코팅 우선23개 양식에서 발생 상황·실물ID·본체/구동부·제어 주체·현재 PLC 버전 근거를 입력하고, 원본에 연결한 참고 신호83개와 비교 항목99개의 관찰값을 남깁니다. 참고 신호는 요청·최종 출력·처리 응답을 구분하고 값·시각·수집 근거를 따로 받습니다. 원본 태그·주소는 관찰 대상을 찾는 참고이며 현재 운전값은 자동 표시하지 않습니다. 대응 미확정5개와 본체 후보3개는 신호를 배정하지 않고 전용 제어기·실물 증상을 기록합니다.

제목과 최초 증상을 입력해 저장합니다. 나머지 미확인 값은 빈 상태로 남길 수 있습니다. 원인 후보·배제 근거, 실제 조치·시각, 복구 관찰·연동 증거, 미확인 조건을 각각 기록합니다. 시각은 기기의 시간대를 표시하고 초 단위까지 입력하며 시간대를 JSON에 보존합니다. 다른 알람 시스템의 시각 기준은 수집 근거에 함께 적습니다. 관찰 기록·조치 기록·추가 확인 필요는 사용자 기록 구분이며 수리 완료나 실물 동일성 검증을 뜻하지 않습니다.

저장한 기록은 같은 화면과 일반 작업 메모 목록에서 다시 열 수 있습니다. 개별 수리 기록 JSON과 전체 메모·수리 기록 JSON 백업을 제공합니다. 일반 메모와 수리 기록은 임시 초안을 분리합니다. 저장 충돌 시 최신 기록을 덮어쓰지 않고 이전 편집본을 유지합니다. 별도8772환경에서 화면 점검용 수리 기록1개·일반 메모1개로 다시 열기·관찰값/시각 유지·초안 분리·다른 탭 변경 및 화면 재개 후 충돌 차단·JSON 다운로드를 확인했습니다. 사용자8770환경에는 점검 자료를 저장하지 않았습니다. 가져오기·동기화는 현재 제공하지 않습니다.

`build-repair-records.py`는 기존 수리 판단 대장에서 입력 양식을 재생성합니다. `verify-repair-records.cjs`는 값 없는 양식·자료 대응 범위·기존 미지 필드 보존·입력값 왕복·HTML 이스케이프·23개 양식의 모든 근거 링크를 확인합니다. 현재 PLC나 시뮬레이터를 실행하지 않습니다. 기존 빈 관찰JSON23개는 보존하며 실제 관찰값·수리 완료를 채우지 않습니다.

## 점검 순서와 필요한 근거 · 2026-10-08

`수리 기록`의 상단에서 점검 전 식별과 OEM 회로의 참고 구성·PDF 페이지·시공 연결 경계를 봅니다. `3. 증상별 비교·다음 확인`을 펼치면 기존99개 비교 단계에 필요한 현장·현재 PLC/TIA·제작사 자료와 원본/회로/신호 전달/시공 링크가 나옵니다. 관찰 결과는 기존 입력란에, 미확인 사항은 후속 확인란에 기록합니다. 이 안내는 자료 수집 순서이며 새 제어 조건·수치·복구 완료 판정을 추가하지 않습니다.

관련 미확정 근거는 원본 대장의 명시 범위·원본 신호 참조 연관·전체 공통 자료·선택 설비 식별을 구분합니다. 해당 검토 항목으로 바로 이동해 메모를 볼 수 있습니다. 연관 자료는 이 장치의 직접 제어 조건으로 해석하지 않습니다. 본체 후보3개와 PLC 대응 미확정5개에는 제어 신호와 GME 공통 제어 단계를 배정하지 않고 식별·전용 제어기 자료를 안내합니다.

BC01은 직렬 허가·19KA1/DI1·물리 입력에서 Inputs로의 미확정 전달·출력 접점 설정을, FN04는 Q17.1과 과거 Q4.2 주석·M31/M36 두 모터·시공 C05·현재 파라미터·입력/설정의 복수 쓰기를 구분합니다. 회로 작업지의 확인 대기 문구와 검토 대장의 관찰·다음 확인·상태를 그대로 연결합니다. `build-repair-records.py`는 수리 판단·근거 검토·회로·시공 대장4개의 해시를 입력 양식에 남깁니다.

별도8773환경에서 BC01·FN04의 출력/응답 요구, FN04 C05 검토·OEM FG59/PDF60·회로 작업지 이동과 선택/초안 유지, GSS·열교환기의 신호0개와 전용 제어기 경계를 확인했습니다. 화면 점검용 FN04 초안만 사용했고 사용자8770환경에 기록을 쓰지 않았습니다. 실제 PLC·현장 수리 결과·자료 불일치 해소는 확인 전이며 시뮬레이터 작성·수정·행동 시험은 중지 상태입니다.

## 개선 후보의 영향·대안·확인 작업지 · 2026-10-08

`근거 검토·확인`의 기존 개선 후보6건에서 `개별 영향·대안·확인`을 열거나, `구조 개선 검토` 전체 목록에서 해당 작업지를 선택합니다. FN03 두 SD, MV06 반전 ON, MC04 유지보수 이름 공간, FN06 고장 별칭, BR01/MV03 닫힘 요청, FN04 설정 제한/정지 조건을 각각 다룹니다. 현재 구조·자료 설명 보완안·근거 확인 후 PLC 변경 검토안·보존 영향·필요 자료·판단 기준을 구분하며 변경 필요성을 확정하거나 PLC 코드를 수정하지 않습니다.

선택 신호32개의 정확한 Global/Local 범위에서 원본 핀490곳·이름이 해석된 호출12곳·후보 Part97곳을 대조했습니다. 숫자는 원본의 정적 참조 수이며 현재 실행이나 설비 수가 아닙니다. source register·XML·식별 선언313개 파일의 해시를 기록합니다. 같은 이름의 범위 미확정 ON 참조1곳은 Global329개 핀과 별도로 남깁니다. ON의 현재 값·쓰기·초기화는 추가 확인 대상입니다. MC04 두 유지보수 신호와 FN04 `motors 1`의 Local `Stop_Fan_FN04`를 합치지 않습니다. 백업의 기존 simulation 호출은 원본 구조 설명이며 작성·실행하지 않습니다.

FN04의 원본 main에서 Motors 1/Filter는 네트워크9, Analog output conversion은 네트워크10에 배치되어 있습니다. 원본 배치와 CRef/CodeBlock UID·RID·식별 선언·정적 호출 조건을 함께 표시합니다. 같은 네트워크의 UID 정렬은 실행 순서가 아니며 현재 CPU·ENO·인터럽트·외부 쓰기를 확인하기 전에는 설정0의 실제 도달 또는 최종값을 확정하지 않습니다.

`build-improvement-impact.py`가 별도 근거 JSON과 상세HTML6개를 재생성합니다. `verify-improvement-impact.py`는 신호 범위별 전체 참조·비교 신호 경계·원본 Part/Negated/Wire/ORef·호출 선언 UID/RID/NID와 해시를 대조합니다. 올인원과 ZIP 검사에 이 검증 결과와 근거 JSON 해시를 연결했습니다. 기존 불일치18건·근거 검토64건·설계 시험577건·현장 확인1,060건의 상태를 변경하지 않습니다.

별도8773환경에서 검토→상세 작업지→전체 목록→6개 작업지 이동과 P02 선택 유지, FN03의 두 SD/35초 원본 배선, MC04 비교 신호, MV06 ON 미확정 범위, FN04 Local 정지 변수·main 호출 배치를 확인했습니다. 사용자8770환경과 실제 PLC에는 기록/명령을 쓰지 않았습니다. 현재 오류·변경 필요성·현장 수리·TIA 실행은 확인 전입니다. 시뮬레이터 작성·수정·행동 시험은 계속 중지합니다.
## 모터·팬 알람·복구 작업지

올인원의 우선 설비 `진단·수리`에서 **알람 발생·리셋·재기동 근거**를 엽니다. BC01·FN04·RD01·MC04·VS01·FN01·FN02·FN03·FN06의9개 작업지를 제공합니다. [전체 비교](alarm-recovery.html)에서 다른 설비를 선택할 수도 있습니다. 수리 기록의 정지/복구 단계에도 같은 근거가 연결됩니다.

발생Set·해제Reset·SD 설정·원본 연결 접점·요청 해제·Global 쓰기를 비교합니다. 래치 해제와 원인 해소·새 운전 요청·실제 응답은 각각 확인합니다. 원본 조건/설정은 현재 CPU/TIA 실행이나 승인된 현장 보호값을 뜻하지 않습니다. PLC 변경·시뮬레이터 작성·동작 시험을 수행하지 않습니다.

## 게이트·댐퍼 알람·복구 근거 확장 · 2026-10-08

기존 모터·팬9개에 PV01·PV02·MV01·MV03·MV06 작업지5개를 추가해 총14개 설비·알람29개·SD21곳을 비교합니다. 게이트의 위치 기억 Set/Reset16곳과 댐퍼의 오차값0 Move6곳을 별도 표시합니다. 원본20개 네트워크(설비별 참조24개)·Part384개·Wire687개·ORef411개를 대조하며 공통1226/1714의 다른 댐퍼를 선택 설비에 배정하지 않습니다. 제어 기록의 정지/복구 단계28곳에 해당 작업지를 연결합니다.

PV01 A는4초/B는7초, PV02 A·B는7초 원본 설정이며 감시는 실제 센서 대신 MEM_OPEN/CLOSE를 읽습니다. 1921~1924의 직접EV/처리Inputs와 명령 조건을 대조하고 startup 닫힘 기억·현재 유지 상태를 확인합니다. 출력0에 따른 닫힘 감시와 실제 위치·공압 회로는 구분합니다.

댐퍼 고장 래치는1226의방향 운전 응답 감시와1714의엔코더 오차 비교가 함께Set합니다. 비교값은 MV01 W33>2000/W34<-2000, MV03 W29>3400/W30<-3400, MV06 W19>2200/W20<-2200입니다. 비교 뒤 값0 Move와 래치Reset은 서로 다른 명령이며 교정 완료나 물리 위치 정상으로 판정하지 않습니다. 현재 호출·다른 쓰기·실제 단위·TM 주소는 확인 전입니다.

MV03 Tag_94의원본은 S5T#150S, MV01 Tag_92는 S5T#150mS, MV06 Tag_97은 S5T#150MS입니다. MV03 Part281/value←Wire453/ORef384/RefId83의선언(0571-IdentXmlPart.xml)을 보존하고 현재 TIA/제작사 의도 확인 항목으로 표시합니다. 임의로 단위를 맞추거나 원본 오류로 확정하지 않습니다. 새로 표시한 확인 사항은 기존 불일치18건의 상태를 바꾸지 않습니다.

시간 피연산자는 각SD의원본 배선·UID/RID/NID·LiteralConstant 선언과 대조합니다. 비교명령의pre와Move의en 배선도 추적하며 이는 정적 참조 분석입니다. 시뮬레이터 작성·수정·행동 시험은 중지, PLC 변경·현재CPU/TIA·현장 복구 확인0건입니다.

## BR01 외부 연동·정지·복구 작업지 · 2026-10-08

[버너 상세 근거](burner-interface.html)를 BR01/MV03 진단·수리, 증상별 절차, 수리 기록의 관련 비교 단계와 올인원 통합 현황·전체 자료에 연결했습니다. 선택16개 네트워크의 명령80곳·SD12곳·접점 참조254곳·원본Part240개/Wire482개/ORef306개를 대조했습니다. 주요Global 신호32개의 핀558곳과 다른범위1곳을 분리하며 버너 블록 전체24개 원본 색인은 보존합니다. 증상6개의 관찰·비교 순서와 추가 확인7항목은 현재 CPU/TIA·현장·제작사 확인 전입니다.

M48.0/M48.2 두 Enable, Flag.Start_Burner 요청·Q6.5 출력·M48.3 내부 Start·원시/처리 응답을 구분합니다. BURNER_START_FAULT는 복원된 정확한 Global 참조에서1869 Reset 쓰기만 확인하므로 발생 조건을 추정하지 않습니다. LDU 리셋6초/2초/2초와 실제Lock Out·Q6.7을 구분하고 펄스·우선순위를 실행 확정하지 않습니다. MV03 Part1669 정/반전 분기와 상태7 Part1306 별도닫힘Set, 상태2의NOT MV03 open, 상태77, Tag142 두SD를 그대로 보존합니다.

FG99/PDF100의 점화 전환3 sec 문구와1863 Part472 Tag141의원본S5T#4S를 추가 확인 항목으로 표시합니다. 현재 기능·개정·제작사 의도 확인 전이며 기존 불일치18건 상태·개수는 변경하지 않습니다. 제목22h/24h·OFF·카운터W5와 미해석Add를 실제보호시간으로 확정하지 않습니다. 전용010-390 내부화염·점화·퍼지·가스밸브 안전순서는 확보 전입니다.

`build-burner-interface.py`는 별도JSON/HTML을 작성하고 `verify-burner-interface.py`는 독립적인 원본핀/배선·전체Global 범위·시간선언·주소 경계를 대조합니다. 수리양식에 새 제어신호나 실제값을 자동입력하지 않습니다. 시뮬레이터 작성·수정·행동 시험 중지, PLC변경·현장복구 확인0건을 유지합니다.

## 가스·공기 환산과 공정 정지 원인 보강 · 2026-10-08

[가스·공기 계측·환산·출력](measurement-trace.html)과 [공정 알람·버너 정지 원인](process-stop-alarms.html)을 올인원 통합 현황·전체 자료·BR01 수리 판단·상세 절차·수리 기록에 연결했습니다. TC01/02/03/04/05/09·RO01/02·PC01의 기존 증상별 작업지9개에도 관련 공정 알람 근거를 연결했습니다. 기존248개 항목·우선23개·원본·자료 불일치18건은 보존합니다.

입력4개(IW360/362/364/366), 출력2개(QW310/QW308), 원본20개 네트워크·Part225개·Wire521개·ORef341개·호출4개를 대조했습니다. Signal linearization의 호출 UID/RID/NID·각 계수/영점·출력·OFR 핀과 Int→DInt·Add/Mul·Div28000 원본 형식을 보존합니다. 현재 계수·물리 단위·모듈 범위·수치 잘림/오버플로/ENO는 확인 전입니다. 알고리즘 Local10개는 같은 이름의 Global/다른 블록 Local과 분리하며 전체66개 신호 범위의 핀582곳·다른범위3곳을 대조합니다.

범위 이상 OutValue -9999/OFR, NOT IN0의 OutValue0, 가스 유량 Data.MASSICO_FLOW_GAS<1일 때1을 쓰는 후속Move를 구분합니다. 공기 출력272·가스 출력285와 0~100 제한·1724/1834 관련 쓰기를 보존하고 표준 계수나 현재 최종값으로 임의 확정하지 않습니다. BR01 기존 HMI 설정10행은 설정 참고이며 현재 DB 전달·단위·실제값 일치는 확인 전입니다.

1858 정지의15개 알람 읽기 중 공정 계측/전용반11개 이름을 추적했습니다.10개는 선택원본Set/Reset, EmergencyStopTC1_2는 정확한Global 읽기1곳/쓰기미확정입니다. 선택SD7곳의6초·3초·1분·30초를 원본선언과 대조합니다. Low_Aspiration Reset의FN01/FN04 응답, PSL_AIR_LOW Reset의압력입력, HYDROGEN_BOX_FAULT의NITROGEN TANK READY/ServiceBit 경계를 보존합니다. 원인 해소·래치 해제·재기동 허가·출력·실제 응답은 각각 확인합니다.

`build-process-measurement.py`와 `verify-process-measurement.py`는 별도JSON/HTML과 원본정적대조만 수행합니다. 소스314개 해시와 원본CRef/CodeBlock·핀배선·TemplateValue·LiteralConstant·Global/Local 범위를 확인합니다. 시뮬레이터 작성·수정·행동 시험은 중지하며, 실제PLC 변경·현장/TIA 확인0건을 유지합니다. 다음은 관련 온도·압력·산소 채널의 원시 입력 전달·단위·비교값 출처를 보강합니다.

## 온도·압력·산소 계측 수리 보강 · 2026-10-08

[sensor-measurement.html](sensor-measurement.html)에 온도9개·압력6개·산소4개, 총19개 채널을 연결했습니다. OEM15FG를 시각 확인하고 센서/변환기·전원·단자·모듈 도면 표기와 원본호출19개·원본42네트워크·Part438·Wire1125·ORef787·정확한Global95개 범위의핀192곳을 대조합니다. 계수/영점·OFR·Inputs복사·변환값·읽기비교·다른쓰기를 분리합니다. 도면모듈단자와정격은현재설정·실물확인전입니다.

TC04/05의 PT100→79KA1/2 경로와TC05 FG79 -30~250°C/FG104 -30~350°C 차이, PSH01→Data.Press_PC01/PC01→Data.PC_01의차이, RO03후속Add(Data.Oxigen_RO02+11→Data.RO03), 원본1092 simulation의TC01/02쓰기, TC07/TC10 SPARE와TC09 PEW386/388경계를 그대로 보존합니다. 기존불일치18건의개수·해소상태는변경하지않습니다. HMI설정참고행은현재DB전달·단위확인전이며TC09/10·DP01/02에주소를임의배정하지않습니다.

각채널의4가지증상(값고정/범위이상/표시불일치/알람반복)에 관찰·배제·다음확인을연결했습니다. 계측작업지는해당19개기존절차와BR01수리판단·기록의응답/정지/복구에서열립니다. 실제관찰값·수리완료·PLC변경0건입니다. build-sensor-measurement.py와verify-sensor-measurement.py는원본정적대조만하며시뮬레이터5개파일해시를보존합니다. 다음은주요조절루프의입력선택·설정·출력·수리판단근거를대조합니다.


계측 추가 관찰: TC05·TC07·TC10·RO01~RO04는 호출 앞 en의OFF와 내부IN0=ON이 다릅니다. 원본 두 핀·현재OFF/호출을 각각 확인하며 실행을 확정하거나 접점을 바꾸지 않습니다. 계측 추가 확인은7건이며 기존 불일치18건에 자동 합산하지 않습니다.
# 주요 조절 루프 수리·구조 보강

`regulation-manual.html`은9개 주요 조절 경로의LAD33네트워크와별도STL/SCL색인10항목을 연결합니다. 원본CONT_S4개/CONT_C1개 호출·인스턴스·핀, 입력/설정/모드/출력, 같은명령의다른쓰기, 증상36개안내행을 제공합니다. 우선6개수리작업지·기록양식과관련설비절차에서열립니다. 문자색인의줄바꿈·주석·빈인수·현재TIA실행과현재튜닝은확인전입니다. 시뮬레이터작성·시험중지, PLC변경0건을유지합니다.
엔코더·밸브 위치·교정 수리 근거는 `encoder-position.html`에서 봅니다. MV01·MV02·MV03·MV05·MV06의 원본26네트워크·카운터5호출·위치 환산5호출·교정 요청2경로를 정적으로 대조합니다. 카운트·리미트·접촉기 응답·방향 명령 누적 감시를 구분합니다. 현재 TM 주소·DB 유지·교정 완료는 확인 전이며 시뮬레이터 작성·수정·행동 시험은 중지합니다.
HMI 설정·표시·PLC 전달 확인은 `hmi-transfer.html`에서 봅니다. 원본782태그 검색, 주소 공유2그룹·범위 교차17쌍, 화면17개 내보내기 메타데이터, 원본 LAD47과 우선23개 기존 참조를 제공합니다. DB 멤버·화면 객체 이벤트·현재 통신은 확인 전입니다. 표기/주소 범위 일치는 대조 후보로 표시하며 PLC 조작과 시뮬레이터 작성·수정·시험은 수행하지 않습니다.

레시피·설정값·전원 복귀 확인은 전체 자료 또는 수리 단계 근거에서 `recipe-settings.html`을 엽니다. 편집버퍼/저장본/운전 적용을 구분하고 설정의 다른 쓰기와 초기화를 확인합니다. DB 멤버·Retain·실제 화면 이벤트·컴파일/PLC 실행은 확인 전입니다.

## 작성 상태와 사용 순서

[전체248개 작성 상태·누락·다음 작업](requirements-audit.html)에서 기본 자료와 상세 분석 범위를 확인합니다. [올인원 사용 안내](operator-guide.html)는 설비 식별부터 근거 비교·기록·JSON 보관까지 안내합니다. TIA·실물 검증 완료를 의미하지 않습니다.

BC01·FN04의 진단·수리 작업실에 증상 선택과 점검 순서·도면/래더/알람 근거·기존 관찰 기록 연결을 추가했습니다. 현행 PLC·실물/복구 확인은 별도입니다.

## BC01 표준 매뉴얼 작업실 · 2026-10-09

현재는 BC01 한 설비를 표준으로 고도화하며 다른 설비 확대는 보류합니다. BC01의 `매뉴얼`에서 위쪽7개 자료 종류를 선택하고 왼쪽 세부 항목을 누릅니다. 중앙에는 선택한 본문만, 오른쪽에는 원본·관련 전기도면·미확정 사항이 표시됩니다. 도면 작업실과 같은 읽기 흐름이며 `본문 넓게 보기`로 목록과 근거를 접고 다시 복원할 수 있습니다. 작은 화면에서는 세부 목록을 가로로 이동합니다.

설비·자료 기준3/I/O·HMI9/제어 구조5/전기 전달 경로5/알람·복구3/증상별 수리5/완료 기준5의35항목입니다. 종류별 마지막 항목과 URL 선택을 유지합니다. 원본 래더·FG/PDF·시공 자료로 이동하고 선택 증상의 기존 진단·수리·관찰 기록을 엽니다. 기록값과 복구 완료를 자동 입력하지 않습니다. HMI 주소, 원시 입력, 처리 응답과 실물 운전을 구분하며 알람 타이머는 원문 `S5T#2S`를 보존합니다.

이 단계는 문서·원본 정적 근거와 화면의 표준화입니다. 현재 CPU/HMI 대응·정상 극성·현행 배선/인버터 설정·실제 복구는 확인 전이며 필요한 증거를 `완료 기준`에 남깁니다. 기존 다른 설비 자료와 중단한 시뮬레이션을 보존합니다.

## BC01 조건식·알람을 쉽게 읽기 · 2026-10-09

BC01 `알람·복구`에서 한국어 알람 이름을 고른 뒤 `1. 발생 조건 / 2. 리셋 조건 / 3. 재기동 확인`을 선택합니다. 쉬운 설명 아래에서 AND(모두 충족)·OR(한 경로 이상)·NOT(반전)을 구분하고, 신호별 요구 논리값1/0과 원본 태그를 함께 봅니다. 이 숫자는 현재값 표시가 아닙니다. `조건식 읽는 법`과 `정적 조건식 전문 보기`를 펼쳐 원본 표기를 확인합니다. 타이머 상세는 원문 S5T#2S를 보존합니다.

제어 구조도 같은 묶음으로 읽습니다. ENO/out 동작 미해석3개는 전체 조건으로 단정하지 않고 원본 연결식과 해석 대기를 표시합니다. 원시 I/O→Inputs.*·현재 쓰기/호출·현장 정상 극성은 확인 전입니다. 알람 기억 해제와 새 요청·출력·실제 복구는 각각 확인합니다.

본문 기본17px/큰 글자19px, 넉넉한 줄간격, 항목 번호/이전·다음과 본문 안의 원본 연결을 제공합니다. 큰 글자와 알람 단계는 URL로 새로고침 뒤 유지됩니다. 작은 화면에서는 세부 목록을 좌우로 이동하며 선택 항목으로 자동 맞춥니다. 관찰값·설정·현장 상태를 자동 입력하거나 실제 PLC를 조작하지 않습니다.

## BC01 현장 확인 준비 · 2026-10-11

BC01 매뉴얼의 완료 기준에서 현재 PLC·HMI 대응, 실물·접속·정상 극성, 복구 증거를 각각 확인합니다. 자료 기준·요청/HMI·출력/허가·입력/처리·정지/시간과 실물 식별·전기 경로를 선택하면 기존 자료 요청, 비교할 원본, 검토 상태를 함께 볼 수 있습니다. 선택은 URL check로 새로고침에 유지됩니다. 각 상태는 확인 대기이며, 자료 요청을 실제 관찰값이나 완료 판정으로 바꾸지 않습니다. 기존 수리 기록을 열어 확인한 근거만 기록합니다.

이 작업은 BC01 단독이며 다른 설비 확대는 보류합니다. 원본·저장 스키마·알람/제어 조건·시뮬레이터를 보존하고 실제 PLC·현장 설정·보호값을 변경하지 않습니다. 현재 CPU/TIA·실물·정상 극성·복구 완료는 미확인입니다.

## BC01 확인 작업지 인쇄

완료 기준의 현재 PLC·HMI/실물/복구에서 작업을 선택한 뒤 **현재 작업지 인쇄 미리보기**를 누릅니다. 선택한 한 작업의 자료 요청·원본 위치·검토 상태·미확정 사항을 펼쳐 읽고 **인쇄 / PDF 저장**에서 브라우저 인쇄 창을 엽니다. 원본 연결은 자료 경로와 FG/PDF/LAD 표기를 함께 남깁니다. 자료 수집 메모는 빈 필기칸이며 자동 저장되지 않습니다. 실제 관찰은 기존 수리 기록에 별도로 입력합니다. 닫기/Esc는 선택과 펼침 상태를 보존합니다. 인쇄는 확인 완료·재기동 승인 판정이 아니며 실제 프린터 출력은 별도입니다.

## BC01 선택 경로와 도면 대응

전기 전달 경로, 현장 확인의 개별 전기 경로, 물리 I/O를 선택하면 기존 회로 작업지의 정확한 주소 대응으로 오른쪽 도면을 맞춥니다. 운전 응답·인버터 이상은 FG18/PDF19, 기동 명령·트립와이어·회전 감시 예비는 FG19/PDF20입니다. HMI·내부 기억·자료 기준 등 직접 대응이 없는 항목은 대표 참고 전기도면으로 구분합니다. 이 연결은 보존 도면의 문서 대응이며 현재 배선·정상 극성·실제 CPU 대응을 확정하지 않습니다.

## BC01 선행 명령의 정적 핀 근거

제어 구조의 자동 단계·운전 요청과 응답·시간·다른 관련 쓰기에 미해석 ENO/out 3경로의 선행 명령→연결 핀→대상을 표시합니다. LAD1018 Wire1148의 MOVE1118 입력 상수1과 HOUR 대상, 다음 MOVE1121 입력0과 MIN 대상; LAD1048 Wire2798의 MOVE2769 CLIENT_MOTOR_19_HOUR와 다음 MOVE2772 BC_01_HOUR; LAD1843 Wire104의 Set492 Flag.M_BC_01과 Set102 MemoCMD_BC01_Startup을 구분합니다. Wire·ORef·RID·NID·Global/Constant 선언과 원본 XML 링크를 펼쳐 대조합니다. 원본 핀 연결은 확인됐지만 ENO/out의 실제 값·현재 호출·다른 쓰기 순서·대상 변화·현장 복구는 확인 전입니다. 기존 opaque 조건과 원본 대장은 유지합니다.

BC01 인버터 자료는 2026-10-11 사용자의 현재 ABB·미쓰비시 구버전 확인을 기본/자료 기준·회로·실물 확인 화면에 표시합니다. 제작사에 대한 사용자 확인이며 현재 모델·정격·접속/설정·CPU/실물 검증을 대신하지 않습니다. SEJIN의 분산 카드는 공정·위치·명판·자료 시점을 대조하며 원본 사진/백업을 공개 배포에 복사하지 않습니다.
