<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport"content="width=device-width,initial-scale=1"><title>AB01 · 주변온도/산소·버너 소유 경계</title><link rel="stylesheet"href="../assets/all-in-one.css"><style>main{max-width:1240px;margin:0 auto;padding:24px;overflow-wrap:anywhere}</style></head><body><main><p><a href="../index.html#view=manual&amp;equipment=P12&amp;scope=priority">AB01 표준 작업실</a> · <a href="../AB01-INVESTIGATION.md">보존 독립 조사</a></p><h1>AB01 · 주변 온도/산소 알람·버너 경계</h1><p>P12 재연소로↔AB01은 역할 대응 후보입니다. TC01/02 입력 참조2개를 보존하며 본체 전용 출력·HMI·LAD·외부010-390 내부 안전 순서는 미확보입니다.</p><h2>MAX와 MAXMAX</h2><p><a href="../networks/network-1979.html">0527/NID1</a> MAX는 선택온도&gt;설정의6초 T85, 자기래치→Int(설정−5)→Sub.ENO→RealLt→Reset입니다. RESET_ALLARM 접점은 없습니다. MAXMAX는 (선택&gt;설정+20 OR &gt;1250.0 OR &lt;−60.0)의6초 T86, ON·RESET_ALLARM·자기래치→Reset이며 그 가지에 온도 정상 접점이 없습니다. Add 허가와 비교 pre는 Wire287 병렬입니다.</p><h2>두 온도 비교</h2><p><a href="../networks/network-1986.html">0534/NID8</a> ON·NOT disable M80.2·(TC01&gt;400 OR TC02&gt;400), Int차이&lt;−100 OR &gt;100,1분 T116→Set. ±100 정확값을 포함하지 않습니다. Sub/비교 pre Wire809 병렬, Reset은 ON·RESET_ALLARM·자기래치의 별도 가지입니다.</p><h2>주변 산소</h2><p><a href="../networks/network-1982.html">Fault</a>의 ServiceBitM1000.0·0/200·5/195, <a href="../networks/network-1983.html">Too_high</a>의 설정100 제한/설정−10, <a href="../networks/network-1984.html">LOW</a>의 OFF·650.0·5/20·1분 T68, <a href="../networks/network-1985.html">채널차이</a>의 NOT disable M80.1·650.0·±20 밖·1분 T117을 서로 구분합니다. 원문 숫자는 현재 산소%나 현장 권고값이 아닙니다.</p><h2>소유·전달·실제복구</h2><p>TC07/RO01/RO02의 OFF 전단 EN과 내부 IN0 ON, 원시 IW(SAM=None)/PIW(Peripherie)·환산·선택SCL 검색색인·OFR를 분리합니다. TC02-only의 TC01_OFR/EnableTC01 원문을 바꾸지 않습니다. HMI Reset DB2X13.4→PLC DB2X6.0과 공통1초 자기해제, BR01 요청/두Enable/Q6.5·Q6.6/99KA1·2 실제5/9·외부010-390·실제화염은 각기 별도입니다.</p><p>OEM AB01 기능 대시공HE01/CC01 위치·RO01/02 센서/변환기·TC KX와4–20mA 구간·TC07 SPARE·6SB2 간선·가림/중복을 보존합니다. 본체 전용 알람·퍼지·재기동 조건을 새로 만들지 않습니다. 문서 정적 검사는 TIA·현재CPU·현장복구 검증이 아닙니다.</p></main></body></html>