<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BC01 · 알람 발생·리셋·재기동 근거</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td code{white-space:normal;overflow-wrap:anywhere}td{vertical-align:top}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>BC01 · 알람 발생·리셋·재기동 근거</h1><div class="notice">원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.</div><nav class="inline-actions"><a href="../alarm-recovery.html">알람·복구 전체 비교</a><a href="../repair-guides/P01.html">수리 판단</a><a href="../circuit-guides/BC01.html">전기 회로</a><a href="../signal-guides/BC01.html">신호 전달·다른 쓰기</a><a href="../index.html#view=repair-record&amp;equipment=P01&amp;scope=priority">수리 관찰 기록</a></nav><p>1786 트립와이어 래치의 Reset에는 NOT Inputs.BC01 trip wire가 명시됩니다. 1785의 운전/인버터 고장 Reset에는 같은 원인 정상화 접점이 명시되지 않습니다. 트립와이어와 근접 운전 응답을 구분합니다.</p><h2 id="alarms">1. 발생·리셋 조건 비교</h2><p>Set은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>원본 래치</th><th>Set 전체 정적 조건</th><th>Reset 전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>Allarm.BC_01_FAULT</td><td><code>((((ON) AND Start BC01) AND Tag_51) AND NOT (Inputs.BC01 run))</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)</code></td><td>SCoil · <a href="../networks/network-1785.html">원본 1785</a> · Part 223<br>RCoil · <a href="../networks/network-1785.html">원본 1785</a> · Part 228</td></tr><tr><td>Allarm.BC01_INV</td><td><code>((((ON) AND Start BC01) AND Tag_51) AND Inputs.BC01_All_inv)</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)</code></td><td>SCoil · <a href="../networks/network-1785.html">원본 1785</a> · Part 27<br>RCoil · <a href="../networks/network-1785.html">원본 1785</a> · Part 267</td></tr><tr><td>Allarm.BC_01_FC</td><td><code>((ON) AND Inputs.BC01 trip wire)</code></td><td><code>((((ON) AND Flag.RESET_ALLARM) AND NOT (Inputs.BC01 trip wire)) AND Allarm.BC_01_FC)</code></td><td>SCoil · <a href="../networks/network-1786.html">원본 1786</a> · Part 234<br>RCoil · <a href="../networks/network-1786.html">원본 1786</a> · Part 240</td></tr></tbody></table></div><p>Reset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.</p><h2 id="timers">2. 감시 타이머와 분기</h2><div class="table-wrap"><table><thead><tr><th>타이머·명령</th><th>원본 시간 설정</th><th>정적 입력 조건</th><th>근거</th></tr></thead><tbody><tr><td>Tag_51 / SdCoil</td><td><code>S5T#2S</code></td><td><code>((((ON) AND Start BC01) AND NOT (Inputs.BC01 run)) OR (((ON) AND Start BC01) AND Inputs.BC01_All_inv))</code></td><td><a href="../networks/network-1785.html">원본 1785</a> · Part 217<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 231 / RID 28</a></td></tr></tbody></table></div><h2 id="contacts">3. Set/Reset 앞의 실제 연결 접점</h2><p>각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>연결 접점·원본 이름</th><th>반전·원본 식별</th></tr></thead><tbody><tr><td>SCoil / Allarm.BC_01_FAULT<br><a href="../networks/network-1785.html">원본 1785</a> · Part 223</td><td>Contact Inputs.BC01 run<br>Contact Tag_51<br>Contact Start BC01<br>Contact ON</td><td>Part 259 / Negated operand / ORef 234 / RefId 264 / Wire 244<br>Part 257 / Negated 없음 / ORef 233 / RefId 29 / Wire 243<br>Part 255 / Negated 없음 / ORef 230 / RefId 27 / Wire 240<br>Part 253 / Negated 없음 / ORef 229 / RefId 1 / Wire 239</td></tr><tr><td>RCoil / Allarm.BC_01_FAULT<br><a href="../networks/network-1785.html">원본 1785</a> · Part 228</td><td>Contact Allarm.BC_01_FAULT<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 263 / Negated 없음 / ORef 237 / RefId 31 / Wire 249<br>Part 261 / Negated 없음 / ORef 236 / RefId 13 / Wire 248<br>Part 253 / Negated 없음 / ORef 229 / RefId 1 / Wire 239</td></tr><tr><td>SCoil / Allarm.BC01_INV<br><a href="../networks/network-1785.html">원본 1785</a> · Part 27</td><td>Contact Inputs.BC01_All_inv<br>Contact Tag_51<br>Contact Start BC01<br>Contact ON</td><td>Part 23 / Negated 없음 / ORef 44 / RefId 265 / Wire 43<br>Part 257 / Negated 없음 / ORef 233 / RefId 29 / Wire 243<br>Part 255 / Negated 없음 / ORef 230 / RefId 27 / Wire 240<br>Part 253 / Negated 없음 / ORef 229 / RefId 1 / Wire 239</td></tr><tr><td>RCoil / Allarm.BC01_INV<br><a href="../networks/network-1785.html">원본 1785</a> · Part 267</td><td>Contact Allarm.BC01_INV<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 266 / Negated 없음 / ORef 38 / RefId 207 / Wire 37<br>Part 261 / Negated 없음 / ORef 236 / RefId 13 / Wire 248<br>Part 253 / Negated 없음 / ORef 229 / RefId 1 / Wire 239</td></tr><tr><td>SCoil / Allarm.BC_01_FC<br><a href="../networks/network-1786.html">원본 1786</a> · Part 234</td><td>Contact Inputs.BC01 trip wire<br>Contact ON</td><td>Part 260 / Negated 없음 / ORef 242 / RefId 266 / Wire 249<br>Part 258 / Negated 없음 / ORef 241 / RefId 1 / Wire 248</td></tr><tr><td>RCoil / Allarm.BC_01_FC<br><a href="../networks/network-1786.html">원본 1786</a> · Part 240</td><td>Contact Allarm.BC_01_FC<br>Contact Inputs.BC01 trip wire<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 266 / Negated 없음 / ORef 246 / RefId 33 / Wire 254<br>Part 264 / Negated operand / ORef 245 / RefId 266 / Wire 253<br>Part 262 / Negated 없음 / ORef 244 / RefId 13 / Wire 252<br>Part 258 / Negated 없음 / ORef 241 / RefId 1 / Wire 248</td></tr></tbody></table></div><h2 id="request">4. 요청 해제와 재기동 경계</h2><div class="table-wrap"><table><thead><tr><th>요청 해제</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil / Flag.M_BC_01</td><td><code>(((ON) AND Allarm.BC_01_FAULT) OR ((ON) AND Allarm.BC01_INV) OR (((ON) AND Allarm.BC_01_FC) AND NOT (UNDER TESTING)))</code></td><td><a href="../networks/network-1935.html">원본 1935</a> · Part 198</td></tr></tbody></table></div><ol><li>최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.</li><li>원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.</li><li>래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.</li><li>승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.</li></ol><a href="../common-control.html#reset">공통 리셋 요청·물리 출력</a> · <a href="../common-control.html#restart">startup 기억과 재기동</a><h2 id="writes">5. 래치의 전체 정적 쓰기·미확정 방향</h2><p>정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.</p><h3>Allarm.BC_01_FAULT</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1785.html">원본 1785</a> · Part 223<br>SCoil / operand / Wire 246 / ORef 235</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1785.html">원본 1785</a> · Part 228<br>RCoil / operand / Wire 251 / ORef 238</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h3>Allarm.BC01_INV</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1785.html">원본 1785</a> · Part 27<br>SCoil / operand / Wire 33 / ORef 34</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1785.html">원본 1785</a> · Part 267<br>RCoil / operand / Wire 40 / ORef 41</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h3>Allarm.BC_01_FC</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1786.html">원본 1786</a> · Part 234<br>SCoil / operand / Wire 251 / ORef 243</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1786.html">원본 1786</a> · Part 240<br>RCoil / operand / Wire 256 / ORef 247</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h2 id="native">6. 원본 Part·Wire·ORef 증거</h2><details><summary>원본 1785 · bc01 · 16 Parts</summary><p><a href="../sources/decoded-original/0422-FlgNet.xml">원본 XML</a> · SHA256 <code>8ad017c574a431ebffe033d268fe85fb61b1492ec10e7a26b29f2b7f850d7f4f</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>253</td><td>Contact</td><td>없음</td></tr><tr><td>255</td><td>Contact</td><td>없음</td></tr><tr><td>268</td><td>Contact</td><td>operand</td></tr><tr><td>272</td><td>Contact</td><td>없음</td></tr><tr><td>24</td><td>O</td><td>없음</td></tr><tr><td>217</td><td>SdCoil</td><td>없음</td></tr><tr><td>257</td><td>Contact</td><td>없음</td></tr><tr><td>259</td><td>Contact</td><td>operand</td></tr><tr><td>223</td><td>SCoil</td><td>없음</td></tr><tr><td>23</td><td>Contact</td><td>없음</td></tr><tr><td>27</td><td>SCoil</td><td>없음</td></tr><tr><td>261</td><td>Contact</td><td>없음</td></tr><tr><td>263</td><td>Contact</td><td>없음</td></tr><tr><td>228</td><td>RCoil</td><td>없음</td></tr><tr><td>266</td><td>Contact</td><td>없음</td></tr><tr><td>267</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>265</td><td>Powerrail  / <br>PCon 253 / in</td></tr><tr><td>239</td><td>OCon 229 /  · ON / RefId 1<br>PCon 253 / operand</td></tr><tr><td>254</td><td>PCon 253 / out<br>PCon 255 / in<br>PCon 261 / in</td></tr><tr><td>240</td><td>OCon 230 /  · Start BC01 / RefId 27<br>PCon 255 / operand</td></tr><tr><td>256</td><td>PCon 255 / out<br>PCon 268 / in<br>PCon 272 / in<br>PCon 257 / in</td></tr><tr><td>271</td><td>OCon 269 /  · Inputs.BC01 run / RefId 264<br>PCon 268 / operand</td></tr><tr><td>22</td><td>PCon 268 / out<br>PCon 24 / in1</td></tr><tr><td>275</td><td>OCon 273 /  · Inputs.BC01_All_inv / RefId 265<br>PCon 272 / operand</td></tr><tr><td>25</td><td>PCon 272 / out<br>PCon 24 / in2</td></tr><tr><td>26</td><td>PCon 24 / out<br>PCon 217 / in</td></tr><tr><td>241</td><td>OCon 231 /  · S5T#2S / RefId 28<br>PCon 217 / value</td></tr><tr><td>242</td><td>OCon 232 /  · Tag_51 / RefId 29<br>PCon 217 / operand</td></tr><tr><td>243</td><td>OCon 233 /  · Tag_51 / RefId 29<br>PCon 257 / operand</td></tr><tr><td>21</td><td>PCon 257 / out<br>PCon 259 / in<br>PCon 23 / in</td></tr><tr><td>244</td><td>OCon 234 /  · Inputs.BC01 run / RefId 264<br>PCon 259 / operand</td></tr><tr><td>260</td><td>PCon 259 / out<br>PCon 223 / in</td></tr><tr><td>246</td><td>OCon 235 /  · Allarm.BC_01_FAULT / RefId 31<br>PCon 223 / operand</td></tr><tr><td>43</td><td>OCon 44 /  · Inputs.BC01_All_inv / RefId 265<br>PCon 23 / operand</td></tr><tr><td>42</td><td>PCon 23 / out<br>PCon 27 / in</td></tr><tr><td>33</td><td>OCon 34 /  · Allarm.BC01_INV / RefId 207<br>PCon 27 / operand</td></tr><tr><td>248</td><td>OCon 236 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 261 / operand</td></tr><tr><td>35</td><td>PCon 261 / out<br>PCon 263 / in<br>PCon 266 / in</td></tr><tr><td>249</td><td>OCon 237 /  · Allarm.BC_01_FAULT / RefId 31<br>PCon 263 / operand</td></tr><tr><td>264</td><td>PCon 263 / out<br>PCon 228 / in</td></tr><tr><td>251</td><td>OCon 238 /  · Allarm.BC_01_FAULT / RefId 31<br>PCon 228 / operand</td></tr><tr><td>37</td><td>OCon 38 /  · Allarm.BC01_INV / RefId 207<br>PCon 266 / operand</td></tr><tr><td>39</td><td>PCon 266 / out<br>PCon 267 / in</td></tr><tr><td>40</td><td>OCon 41 /  · Allarm.BC01_INV / RefId 207<br>PCon 267 / operand</td></tr></tbody></table></div></details><details><summary>원본 1786 · bc01 · 7 Parts</summary><p><a href="../sources/decoded-original/0423-FlgNet.xml">원본 XML</a> · SHA256 <code>b6567e6973d935866d943406a7113191c7767ebac658293fb15c742104903cb3</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>258</td><td>Contact</td><td>없음</td></tr><tr><td>260</td><td>Contact</td><td>없음</td></tr><tr><td>234</td><td>SCoil</td><td>없음</td></tr><tr><td>262</td><td>Contact</td><td>없음</td></tr><tr><td>264</td><td>Contact</td><td>operand</td></tr><tr><td>266</td><td>Contact</td><td>없음</td></tr><tr><td>240</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>268</td><td>Powerrail  / <br>PCon 258 / in</td></tr><tr><td>248</td><td>OCon 241 /  · ON / RefId 1<br>PCon 258 / operand</td></tr><tr><td>259</td><td>PCon 258 / out<br>PCon 260 / in<br>PCon 262 / in</td></tr><tr><td>249</td><td>OCon 242 /  · Inputs.BC01 trip wire / RefId 266<br>PCon 260 / operand</td></tr><tr><td>261</td><td>PCon 260 / out<br>PCon 234 / in</td></tr><tr><td>251</td><td>OCon 243 /  · Allarm.BC_01_FC / RefId 33<br>PCon 234 / operand</td></tr><tr><td>252</td><td>OCon 244 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 262 / operand</td></tr><tr><td>263</td><td>PCon 262 / out<br>PCon 264 / in</td></tr><tr><td>253</td><td>OCon 245 /  · Inputs.BC01 trip wire / RefId 266<br>PCon 264 / operand</td></tr><tr><td>265</td><td>PCon 264 / out<br>PCon 266 / in</td></tr><tr><td>254</td><td>OCon 246 /  · Allarm.BC_01_FC / RefId 33<br>PCon 266 / operand</td></tr><tr><td>267</td><td>PCon 266 / out<br>PCon 240 / in</td></tr><tr><td>256</td><td>OCon 247 /  · Allarm.BC_01_FC / RefId 33<br>PCon 240 / operand</td></tr></tbody></table></div></details><p><a href="../registers/alarm-recovery.json">전체 정적 근거 JSON</a></p></main></body></html>