<!doctype html>
<html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BR01 · 버너 외부 인터페이스 알람 근거</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px;overflow-wrap:anywhere"><p><a href="../index.html#view=manual&amp;equipment=P11&amp;scope=priority">BR01 표준 작업실</a> · <a href="../burner-interface.html">기존 버너 전용 분석</a></p><h1>BR01 · GME 요청과 외부 버너반 알람 근거</h1>
<p>보존 XML·선언과 burner-interface.json을 대조한 정적 문서입니다. 외부010-390 TYPE BP N300의 화염·점화·퍼지·가스 차단 내부 순서, 현재 CPU·현장 복구는 확인 전입니다.</p>
<h2>LDU와 외부 리셋</h2><p><a href="../networks/network-1854.html">LAD1854 / 0171</a>: ON219·raw LOCKOUT221·!APP223→S117 LDU DB3X7.4. ON·RESET225·LDU227→m491/APP Set. APP 6초(T26), m491 2초(T27)와 Q6.7, T27 이후 LDU Reset와 2초(T28), T28 이후 m491 Reset을 구분합니다. 시작 가지에 raw LOCKOUT 정상화 접점은 없습니다. PLC 래치 Reset과 외부 리셋 수용·실제 화염/안전 복구는 별도입니다.</p>
<h2>최소위치 이름과 압력 도면</h2><p><a href="../networks/network-1855.html">LAD1855 / 0172</a>: ON·Start요청·PBox M50.0·(!FC GAS OR !FC AIR)→SERVOMOTOR_MIN_POS_ALL DB3X7.0 Set; ON·RESET·자기fault→Reset. DB13X17.3/.5의 닫힘 이름과 FG97의 최소압력 S3 명칭 상충을 유지합니다. 현재 서보위치 보호나 정상극성은 확인 전입니다.</p>
<h2>시작실패와 운전시간</h2><p><a href="../networks/network-1869.html">LAD1869 / 0185</a>는 STARTFAULT DB3X6.7의 RESET·자기fault→Reset만 확보했습니다. Set 원천/기동 타임아웃은 미확보입니다. <a href="../networks/network-1859.html">1859</a>의 W5/1분 계수와 <a href="../networks/network-1861.html">1861</a> OFF·W5≥1440 ProgrammedStop / ≥1320 TIME22H, <a href="../networks/network-1860.html">1860</a> HMI 정지계수/Resetcount는 서로 다릅니다. OFF를 False 상수로 바꾸거나 계수 Reset을 외부 LOCKOUT 해제로 설명하지 않습니다.</p>
<h2>별도 비율한계와 아날로그</h2><p><a href="../networks/network-1874.html">1874 / 0189</a>: ON·(Sign_lim_min OR MAX)→T90 20초→Sechio_Limits DB3X7.2 Set. Reset은 ON·RESET·자기fault·!min·!max를 요구합니다. <a href="../networks/network-1752.html">1752</a>~<a href="../networks/network-1755.html">1755</a>의 가스/공기/질량유량 OFR는 별도 환산 출력입니다. 현재 단위·곡선·튜닝·적정 연소비는 미확정입니다.</p>
<h2>출력·세척과 외부 안전 경계</h2><p><a href="../networks/network-1863.html">1863 / 0179</a> T122의 원문4초와 FG99/143 인쇄3초를 보존합니다. <a href="../networks/network-1868.html">1868 / 0184</a>에는 동일 MV03 Close의 정·부정 직렬 가지, State77, 4분/1초/30초와 다중쓰기가 있습니다. 이러한 GME 내부 명령을 외부 화염 판정·퍼지·점화 안전 완료로 대체하지 않습니다.</p>
<h2>관찰 기록</h2><p>최초 원인/시각·원시 입력·처리/요청·래치·Reset 요청/출력·외부 수용·재요청·실물 화염/밸브·재발을 같은 시각의 별도 근거로 남깁니다. 이 문서 검사는 TIA 컴파일·현재 CPU·현장 복구 검증이 아닙니다.</p><p><a href="../registers/burner-interface.json">보존 버너 분석 JSON</a> · <a href="../sources/Electrical_Rev2.pdf#page=100">FG99 / PDF100</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=64">BR01F 중복 / 시공 PDF64</a></p></main></body></html>
