<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>CC01 · 본체 미확보와 주변 알람 경계</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>main{max-width:1240px;margin:0 auto;padding:24px;overflow-wrap:anywhere}</style></head><body><main><p><a href="../index.html#view=manual&amp;equipment=P10&amp;scope=priority">CC01 표준 작업실</a> · <a href="../body-manual.html#body-CC01">보존 본체 분석</a></p><h1>CC01 · 본체 알람 미확보·주변 계측 경계</h1><p>P10 CC챔버↔CC01은 역할 대응 후보입니다. 직접 I/O·HMI·LAD·알람·타이머를 식별하지 못했습니다. 이는 정상·무알람·전기장치 부재 판정이 아닙니다.</p><h2>주변 TC06/RO04 OFR</h2><p><a href="../networks/network-1742.html">TC06 / 0492</a>는 ON 전단 EN과 내부 IN0 ON, PIW278→DB1W120·TC06_OFR DB3X21.5입니다. <a href="../networks/network-1751.html">RO04 / 0501</a>는 OFF 전단 EN, 내부 IN0 ON, PIW358→DB1W78·RO04_OFR DB3X22.6입니다. OFF 이름을 FALSE 상수로 바꾸지 않습니다.</p><p><a href="../networks/network-1658.html">공통 환산 FC63</a>의 범위 이탈 −9999와 OFR는 물리적 온도/산소값이나 본체 복구 증명이 아닙니다. EN미호출과 <a href="../networks/network-1659.html">내부 IN0 false의0쓰기</a>는 별도입니다. <a href="../networks/network-1071.html">원시 Word</a> IW278/IW358 SAM=None과 PIW 주변장치 직접 접근·환산을 구분합니다.</p><h2>위치·기능·공유 경계</h2><p>시공 CC01 위치의 TC06/RO04와 OEM AB01 출구온도/FN01 출구산소 기능 표기가 상충합니다. ENT2TB1 두DC간선, 17HA1 공유 사이렌, BR01 버너, PV01 및 제외PV04를 CC01 고유 소유로 복제하지 않습니다. PDF21 PB16A 대PDF53 PB18A와 가림/삭제·BR01F 중복을 그대로 보존합니다.</p><h2>기록과 다음 자료</h2><p>본체 명판·전후단·전용제어·현행 승인도면·센서 취출/변환기/모듈 양단·현재CPU/HMI 이벤트·같은 시각의 원시/환산/OFR·조치/실측/재발을 별도 근거로 남깁니다. 없는 알람이나 재기동 조건을 만들지 않습니다. 문서 검사는 TIA·현재CPU·현장 복구 검증이 아닙니다.</p></main></body></html>