<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN02 · 알람 발생·리셋·재기동 근거</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td code{white-space:normal;overflow-wrap:anywhere}td{vertical-align:top}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN02 · 알람 발생·리셋·재기동 근거</h1><div class="notice">원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.</div><nav class="inline-actions"><a href="../alarm-recovery.html">알람·복구 전체 비교</a><a href="../repair-guides/P16.html">수리 판단</a><a href="../circuit-guides/FN02.html">전기 회로</a><a href="../signal-guides/FN02.html">신호 전달·다른 쓰기</a><a href="../index.html#view=repair-record&amp;equipment=P16&amp;scope=priority">수리 관찰 기록</a></nav><p>2초 감시와 풍량 설정0에 의한 요청 해제를 구분합니다. 제목이FN02인 변환 네트워크가 실제FN04 신호를 읽는 불일치도 함께 확인합니다.</p><h2 id="alarms">1. 발생·리셋 조건 비교</h2><p>Set은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>원본 래치</th><th>Set 전체 정적 조건</th><th>Reset 전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>Allarm.FN_02_FAULT</td><td><code>((((ON) AND Start FN02) AND Tag_61) AND NOT (Inputs.FN02 Run))</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</code></td><td>SCoil · <a href="../networks/network-1796.html">원본 1796</a> · Part 619<br>RCoil · <a href="../networks/network-1796.html">원본 1796</a> · Part 624</td></tr><tr><td>Allarm.FN02_INV</td><td><code>((((ON) AND Start FN02) AND Tag_61) AND Inputs.FN02_All_Inv)</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</code></td><td>SCoil · <a href="../networks/network-1796.html">원본 1796</a> · Part 663<br>RCoil · <a href="../networks/network-1796.html">원본 1796</a> · Part 671</td></tr></tbody></table></div><p>Reset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.</p><h2 id="timers">2. 감시 타이머와 분기</h2><div class="table-wrap"><table><thead><tr><th>타이머·명령</th><th>원본 시간 설정</th><th>정적 입력 조건</th><th>근거</th></tr></thead><tbody><tr><td>Tag_61 / SdCoil</td><td><code>S5T#2S</code></td><td><code>((((ON) AND Start FN02) AND NOT (Inputs.FN02 Run)) OR (((ON) AND Start FN02) AND Inputs.FN02_All_Inv))</code></td><td><a href="../networks/network-1796.html">원본 1796</a> · Part 613<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 627 / RID 28</a></td></tr></tbody></table></div><h2 id="contacts">3. Set/Reset 앞의 실제 연결 접점</h2><p>각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>연결 접점·원본 이름</th><th>반전·원본 식별</th></tr></thead><tbody><tr><td>SCoil / Allarm.FN_02_FAULT<br><a href="../networks/network-1796.html">원본 1796</a> · Part 619</td><td>Contact Inputs.FN02 Run<br>Contact Tag_61<br>Contact Start FN02<br>Contact ON</td><td>Part 655 / Negated operand / ORef 630 / RefId 282 / Wire 640<br>Part 653 / Negated 없음 / ORef 629 / RefId 74 / Wire 639<br>Part 651 / Negated 없음 / ORef 626 / RefId 73 / Wire 636<br>Part 649 / Negated 없음 / ORef 625 / RefId 1 / Wire 635</td></tr><tr><td>RCoil / Allarm.FN_02_FAULT<br><a href="../networks/network-1796.html">원본 1796</a> · Part 624</td><td>Contact Allarm.FN_02_FAULT<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 659 / Negated 없음 / ORef 633 / RefId 76 / Wire 645<br>Part 657 / Negated 없음 / ORef 632 / RefId 13 / Wire 644<br>Part 649 / Negated 없음 / ORef 625 / RefId 1 / Wire 635</td></tr><tr><td>SCoil / Allarm.FN02_INV<br><a href="../networks/network-1796.html">원본 1796</a> · Part 663</td><td>Contact Inputs.FN02_All_Inv<br>Contact Tag_61<br>Contact Start FN02<br>Contact ON</td><td>Part 662 / Negated 없음 / ORef 31 / RefId 283 / Wire 30<br>Part 653 / Negated 없음 / ORef 629 / RefId 74 / Wire 639<br>Part 651 / Negated 없음 / ORef 626 / RefId 73 / Wire 636<br>Part 649 / Negated 없음 / ORef 625 / RefId 1 / Wire 635</td></tr><tr><td>RCoil / Allarm.FN02_INV<br><a href="../networks/network-1796.html">원본 1796</a> · Part 671</td><td>Contact Allarm.FN02_INV<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 670 / Negated 없음 / ORef 25 / RefId 221 / Wire 24<br>Part 657 / Negated 없음 / ORef 632 / RefId 13 / Wire 644<br>Part 649 / Negated 없음 / ORef 625 / RefId 1 / Wire 635</td></tr></tbody></table></div><h2 id="request">4. 요청 해제와 재기동 경계</h2><div class="table-wrap"><table><thead><tr><th>요청 해제</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil / Flag.M_FN_02</td><td><code>(((ON) AND Allarm.FN_02_FAULT) OR ((ON) AND Allarm.FN02_INV) OR ((ON) AND (Data.Set_Perc_VT02 = 0)))</code></td><td><a href="../networks/network-1948.html">원본 1948</a> · Part 592</td></tr></tbody></table></div><ol><li>최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.</li><li>원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.</li><li>래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.</li><li>승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.</li></ol><a href="../common-control.html#reset">공통 리셋 요청·물리 출력</a> · <a href="../common-control.html#restart">startup 기억과 재기동</a><h2 id="writes">5. 래치의 전체 정적 쓰기·미확정 방향</h2><p>정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.</p><h3>Allarm.FN_02_FAULT</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1796.html">원본 1796</a> · Part 619<br>SCoil / operand / Wire 642 / ORef 631</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1796.html">원본 1796</a> · Part 624<br>RCoil / operand / Wire 647 / ORef 634</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h3>Allarm.FN02_INV</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1796.html">원본 1796</a> · Part 663<br>SCoil / operand / Wire 669 / ORef 665</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1796.html">원본 1796</a> · Part 671<br>RCoil / operand / Wire 27 / ORef 28</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h2 id="native">6. 원본 Part·Wire·ORef 증거</h2><details><summary>원본 1796 · fn02 · 16 Parts</summary><p><a href="../sources/decoded-original/0431-FlgNet.xml">원본 XML</a> · SHA256 <code>16b0f08e045b7de568af9aa3fb1343c48db2233d6e21ff4e7364c36804e9fcf8</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>649</td><td>Contact</td><td>없음</td></tr><tr><td>651</td><td>Contact</td><td>없음</td></tr><tr><td>672</td><td>Contact</td><td>operand</td></tr><tr><td>676</td><td>Contact</td><td>없음</td></tr><tr><td>32</td><td>O</td><td>없음</td></tr><tr><td>613</td><td>SdCoil</td><td>없음</td></tr><tr><td>653</td><td>Contact</td><td>없음</td></tr><tr><td>655</td><td>Contact</td><td>operand</td></tr><tr><td>619</td><td>SCoil</td><td>없음</td></tr><tr><td>662</td><td>Contact</td><td>없음</td></tr><tr><td>663</td><td>SCoil</td><td>없음</td></tr><tr><td>657</td><td>Contact</td><td>없음</td></tr><tr><td>659</td><td>Contact</td><td>없음</td></tr><tr><td>624</td><td>RCoil</td><td>없음</td></tr><tr><td>670</td><td>Contact</td><td>없음</td></tr><tr><td>671</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>661</td><td>Powerrail  / <br>PCon 649 / in</td></tr><tr><td>635</td><td>OCon 625 /  · ON / RefId 1<br>PCon 649 / operand</td></tr><tr><td>650</td><td>PCon 649 / out<br>PCon 651 / in<br>PCon 657 / in</td></tr><tr><td>636</td><td>OCon 626 /  · Start FN02 / RefId 73<br>PCon 651 / operand</td></tr><tr><td>652</td><td>PCon 651 / out<br>PCon 672 / in<br>PCon 676 / in<br>PCon 653 / in</td></tr><tr><td>675</td><td>OCon 673 /  · Inputs.FN02 Run / RefId 282<br>PCon 672 / operand</td></tr><tr><td>23</td><td>PCon 672 / out<br>PCon 32 / in1</td></tr><tr><td>679</td><td>OCon 677 /  · Inputs.FN02_All_Inv / RefId 283<br>PCon 676 / operand</td></tr><tr><td>33</td><td>PCon 676 / out<br>PCon 32 / in2</td></tr><tr><td>34</td><td>PCon 32 / out<br>PCon 613 / in</td></tr><tr><td>637</td><td>OCon 627 /  · S5T#2S / RefId 28<br>PCon 613 / value</td></tr><tr><td>638</td><td>OCon 628 /  · Tag_61 / RefId 74<br>PCon 613 / operand</td></tr><tr><td>639</td><td>OCon 629 /  · Tag_61 / RefId 74<br>PCon 653 / operand</td></tr><tr><td>21</td><td>PCon 653 / out<br>PCon 655 / in<br>PCon 662 / in</td></tr><tr><td>640</td><td>OCon 630 /  · Inputs.FN02 Run / RefId 282<br>PCon 655 / operand</td></tr><tr><td>656</td><td>PCon 655 / out<br>PCon 619 / in</td></tr><tr><td>642</td><td>OCon 631 /  · Allarm.FN_02_FAULT / RefId 76<br>PCon 619 / operand</td></tr><tr><td>30</td><td>OCon 31 /  · Inputs.FN02_All_Inv / RefId 283<br>PCon 662 / operand</td></tr><tr><td>29</td><td>PCon 662 / out<br>PCon 663 / in</td></tr><tr><td>669</td><td>OCon 665 /  · Allarm.FN02_INV / RefId 221<br>PCon 663 / operand</td></tr><tr><td>644</td><td>OCon 632 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 657 / operand</td></tr><tr><td>22</td><td>PCon 657 / out<br>PCon 659 / in<br>PCon 670 / in</td></tr><tr><td>645</td><td>OCon 633 /  · Allarm.FN_02_FAULT / RefId 76<br>PCon 659 / operand</td></tr><tr><td>660</td><td>PCon 659 / out<br>PCon 624 / in</td></tr><tr><td>647</td><td>OCon 634 /  · Allarm.FN_02_FAULT / RefId 76<br>PCon 624 / operand</td></tr><tr><td>24</td><td>OCon 25 /  · Allarm.FN02_INV / RefId 221<br>PCon 670 / operand</td></tr><tr><td>26</td><td>PCon 670 / out<br>PCon 671 / in</td></tr><tr><td>27</td><td>OCon 28 /  · Allarm.FN02_INV / RefId 221<br>PCon 671 / operand</td></tr></tbody></table></div></details><p><a href="../registers/alarm-recovery.json">전체 정적 근거 JSON</a></p></main></body></html>