<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN03 · 알람 발생·리셋·재기동 근거</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td code{white-space:normal;overflow-wrap:anywhere}td{vertical-align:top}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN03 · 알람 발생·리셋·재기동 근거</h1><div class="notice">원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.</div><nav class="inline-actions"><a href="../alarm-recovery.html">알람·복구 전체 비교</a><a href="../repair-guides/P17.html">수리 판단</a><a href="../circuit-guides/FN03.html">전기 회로</a><a href="../signal-guides/FN03.html">신호 전달·다른 쓰기</a><a href="../index.html#view=repair-record&amp;equipment=P17&amp;scope=priority">수리 관찰 기록</a></nav><p>Tag_66에는35초 SD 두 곳이 있습니다. 운전/인버터 고장의Set은 다르며 인버터 고장Set에는Tag_66 접점이 없습니다. 펄스·Memo_M25_Running과TOR/RUN 전달을 함께 확인합니다.</p><h2 id="alarms">1. 발생·리셋 조건 비교</h2><p>Set은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>원본 래치</th><th>Set 전체 정적 조건</th><th>Reset 전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>Allarm.FN03_INV</td><td><code>(((ON) AND Start FN03) AND NOT (Inputs.FN03_All_SoftStarter))</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN03_INV)</code></td><td>SCoil · <a href="../networks/network-1801.html">원본 1801</a> · Part 856<br>RCoil · <a href="../networks/network-1801.html">원본 1801</a> · Part 864</td></tr><tr><td>Allarm.FN_03_FAULT</td><td><code>((((ON) AND Start FN03) AND Tag_66) AND NOT (Inputs.FN03 Run))</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN_03_FAULT)</code></td><td>SCoil · <a href="../networks/network-1801.html">원본 1801</a> · Part 859<br>RCoil · <a href="../networks/network-1801.html">원본 1801</a> · Part 862</td></tr></tbody></table></div><p>Reset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.</p><h2 id="timers">2. 감시 타이머와 분기</h2><div class="table-wrap"><table><thead><tr><th>타이머·명령</th><th>원본 시간 설정</th><th>정적 입력 조건</th><th>근거</th></tr></thead><tbody><tr><td>Tag_66 / SdCoil</td><td><code>S5T#35S</code></td><td><code>((((ON) AND Start FN03) AND NOT (Inputs.FN03 Run)) AND NOT (Memo_M25_Running))</code></td><td><a href="../networks/network-1801.html">원본 1801</a> · Part 854<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 869 / RID 325</a></td></tr><tr><td>Tag_66 / SdCoil</td><td><code>S5T#35S</code></td><td><code>((((ON) AND Start FN03) AND NOT (Inputs.FN03 Run)) AND Memo_M25_Running)</code></td><td><a href="../networks/network-1801.html">원본 1801</a> · Part 908<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 911 / RID 325</a></td></tr></tbody></table></div><h2 id="contacts">3. Set/Reset 앞의 실제 연결 접점</h2><p>각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>연결 접점·원본 이름</th><th>반전·원본 식별</th></tr></thead><tbody><tr><td>SCoil / Allarm.FN03_INV<br><a href="../networks/network-1801.html">원본 1801</a> · Part 856</td><td>Contact Inputs.FN03_All_SoftStarter<br>Contact Start FN03<br>Contact ON</td><td>Part 855 / Negated operand / ORef 870 / RefId 290 / Wire 889<br>Part 852 / Negated 없음 / ORef 866 / RefId 93 / Wire 883<br>Part 851 / Negated 없음 / ORef 865 / RefId 1 / Wire 881</td></tr><tr><td>RCoil / Allarm.FN03_INV<br><a href="../networks/network-1801.html">원본 1801</a> · Part 864</td><td>Contact Allarm.FN03_INV<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 863 / Negated 없음 / ORef 878 / RefId 227 / Wire 902<br>Part 860 / Negated 없음 / ORef 875 / RefId 13 / Wire 897<br>Part 851 / Negated 없음 / ORef 865 / RefId 1 / Wire 881</td></tr><tr><td>SCoil / Allarm.FN_03_FAULT<br><a href="../networks/network-1801.html">원본 1801</a> · Part 859</td><td>Contact Inputs.FN03 Run<br>Contact Tag_66<br>Contact Start FN03<br>Contact ON</td><td>Part 858 / Negated operand / ORef 873 / RefId 289 / Wire 894<br>Part 857 / Negated 없음 / ORef 872 / RefId 95 / Wire 892<br>Part 852 / Negated 없음 / ORef 866 / RefId 93 / Wire 883<br>Part 851 / Negated 없음 / ORef 865 / RefId 1 / Wire 881</td></tr><tr><td>RCoil / Allarm.FN_03_FAULT<br><a href="../networks/network-1801.html">원본 1801</a> · Part 862</td><td>Contact Allarm.FN_03_FAULT<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 861 / Negated 없음 / ORef 876 / RefId 97 / Wire 899<br>Part 860 / Negated 없음 / ORef 875 / RefId 13 / Wire 897<br>Part 851 / Negated 없음 / ORef 865 / RefId 1 / Wire 881</td></tr></tbody></table></div><h2 id="request">4. 요청 해제와 재기동 경계</h2><div class="table-wrap"><table><thead><tr><th>요청 해제</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil / Flag.M_FN_03</td><td><code>(((ON) AND Allarm.FN_03_FAULT) OR ((ON) AND Allarm.FN03_INV))</code></td><td><a href="../networks/network-1954.html">원본 1954</a> · Part 745</td></tr></tbody></table></div><ol><li>최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.</li><li>원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.</li><li>래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.</li><li>승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.</li></ol><a href="../common-control.html#reset">공통 리셋 요청·물리 출력</a> · <a href="../common-control.html#restart">startup 기억과 재기동</a><h2 id="writes">5. 래치의 전체 정적 쓰기·미확정 방향</h2><p>정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.</p><h3>Allarm.FN03_INV</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1801.html">원본 1801</a> · Part 856<br>SCoil / operand / Wire 891 / ORef 871</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1801.html">원본 1801</a> · Part 864<br>RCoil / operand / Wire 904 / ORef 879</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h3>Allarm.FN_03_FAULT</h3><p>읽기 3곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1801.html">원본 1801</a> · Part 859<br>SCoil / operand / Wire 896 / ORef 874</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1801.html">원본 1801</a> · Part 862<br>RCoil / operand / Wire 901 / ORef 877</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h2 id="native">6. 원본 Part·Wire·ORef 증거</h2><details><summary>원본 1801 · fn03 · 24 Parts</summary><p><a href="../sources/decoded-original/0436-FlgNet.xml">원본 XML</a> · SHA256 <code>94e37a24c804e8fc07b01e4283cdea2fbc8470e6e6dc0e9bc7382b0022503f0b</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>44</td><td>Contact</td><td>없음</td></tr><tr><td>905</td><td>PContact</td><td>없음</td></tr><tr><td>73</td><td>SCoil</td><td>없음</td></tr><tr><td>906</td><td>Contact</td><td>operand</td></tr><tr><td>59</td><td>Contact</td><td>operand</td></tr><tr><td>61</td><td>O</td><td>없음</td></tr><tr><td>66</td><td>RCoil</td><td>없음</td></tr><tr><td>851</td><td>Contact</td><td>없음</td></tr><tr><td>852</td><td>Contact</td><td>없음</td></tr><tr><td>853</td><td>Contact</td><td>operand</td></tr><tr><td>87</td><td>Contact</td><td>operand</td></tr><tr><td>854</td><td>SdCoil</td><td>없음</td></tr><tr><td>907</td><td>Contact</td><td>없음</td></tr><tr><td>908</td><td>SdCoil</td><td>없음</td></tr><tr><td>855</td><td>Contact</td><td>operand</td></tr><tr><td>856</td><td>SCoil</td><td>없음</td></tr><tr><td>857</td><td>Contact</td><td>없음</td></tr><tr><td>858</td><td>Contact</td><td>operand</td></tr><tr><td>859</td><td>SCoil</td><td>없음</td></tr><tr><td>860</td><td>Contact</td><td>없음</td></tr><tr><td>861</td><td>Contact</td><td>없음</td></tr><tr><td>862</td><td>RCoil</td><td>없음</td></tr><tr><td>863</td><td>Contact</td><td>없음</td></tr><tr><td>864</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>831</td><td>Powerrail  / <br>PCon 44 / in<br>PCon 906 / in<br>PCon 59 / in<br>PCon 851 / in</td></tr><tr><td>43</td><td>OCon 45 /  · Start FN03 / RefId 93<br>PCon 44 / operand</td></tr><tr><td>51</td><td>PCon 44 / out<br>PCon 905 / pre</td></tr><tr><td>52</td><td>OCon 54 /  · FP_M25_Run / RefId 327<br>PCon 905 / bit</td></tr><tr><td>53</td><td>OCon 55 /  · Inputs.FN03 Run / RefId 289<br>PCon 905 / operand</td></tr><tr><td>78</td><td>PCon 905 / out<br>PCon 73 / in</td></tr><tr><td>79</td><td>OCon 80 /  · Memo_M25_Running / RefId 326<br>PCon 73 / operand</td></tr><tr><td>56</td><td>OCon 57 /  · Start FN03 / RefId 93<br>PCon 906 / operand</td></tr><tr><td>62</td><td>PCon 906 / out<br>PCon 61 / in1</td></tr><tr><td>58</td><td>OCon 60 /  · Inputs.FN03 Run / RefId 289<br>PCon 59 / operand</td></tr><tr><td>63</td><td>PCon 59 / out<br>PCon 61 / in2</td></tr><tr><td>68</td><td>PCon 61 / out<br>PCon 66 / in</td></tr><tr><td>69</td><td>OCon 70 /  · Memo_M25_Running / RefId 326<br>PCon 66 / operand</td></tr><tr><td>881</td><td>OCon 865 /  · ON / RefId 1<br>PCon 851 / operand</td></tr><tr><td>882</td><td>PCon 851 / out<br>PCon 852 / in<br>PCon 860 / in</td></tr><tr><td>883</td><td>OCon 866 /  · Start FN03 / RefId 93<br>PCon 852 / operand</td></tr><tr><td>884</td><td>PCon 852 / out<br>PCon 853 / in<br>PCon 855 / in<br>PCon 857 / in</td></tr><tr><td>885</td><td>OCon 867 /  · Inputs.FN03 Run / RefId 289<br>PCon 853 / operand</td></tr><tr><td>90</td><td>PCon 853 / out<br>PCon 87 / in<br>PCon 907 / in</td></tr><tr><td>92</td><td>OCon 93 /  · Memo_M25_Running / RefId 326<br>PCon 87 / operand</td></tr><tr><td>91</td><td>PCon 87 / out<br>PCon 854 / in</td></tr><tr><td>887</td><td>OCon 869 /  · S5T#35S / RefId 325<br>PCon 854 / value</td></tr><tr><td>888</td><td>OCon 868 /  · Tag_66 / RefId 95<br>PCon 854 / operand</td></tr><tr><td>95</td><td>OCon 96 /  · Memo_M25_Running / RefId 326<br>PCon 907 / operand</td></tr><tr><td>94</td><td>PCon 907 / out<br>PCon 908 / in</td></tr><tr><td>915</td><td>OCon 911 /  · S5T#35S / RefId 325<br>PCon 908 / value</td></tr><tr><td>916</td><td>OCon 910 /  · Tag_66 / RefId 95<br>PCon 908 / operand</td></tr><tr><td>889</td><td>OCon 870 /  · Inputs.FN03_All_SoftStarter / RefId 290<br>PCon 855 / operand</td></tr><tr><td>890</td><td>PCon 855 / out<br>PCon 856 / in</td></tr><tr><td>891</td><td>OCon 871 /  · Allarm.FN03_INV / RefId 227<br>PCon 856 / operand</td></tr><tr><td>892</td><td>OCon 872 /  · Tag_66 / RefId 95<br>PCon 857 / operand</td></tr><tr><td>893</td><td>PCon 857 / out<br>PCon 858 / in</td></tr><tr><td>894</td><td>OCon 873 /  · Inputs.FN03 Run / RefId 289<br>PCon 858 / operand</td></tr><tr><td>895</td><td>PCon 858 / out<br>PCon 859 / in</td></tr><tr><td>896</td><td>OCon 874 /  · Allarm.FN_03_FAULT / RefId 97<br>PCon 859 / operand</td></tr><tr><td>897</td><td>OCon 875 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 860 / operand</td></tr><tr><td>898</td><td>PCon 860 / out<br>PCon 861 / in<br>PCon 863 / in</td></tr><tr><td>899</td><td>OCon 876 /  · Allarm.FN_03_FAULT / RefId 97<br>PCon 861 / operand</td></tr><tr><td>900</td><td>PCon 861 / out<br>PCon 862 / in</td></tr><tr><td>901</td><td>OCon 877 /  · Allarm.FN_03_FAULT / RefId 97<br>PCon 862 / operand</td></tr><tr><td>902</td><td>OCon 878 /  · Allarm.FN03_INV / RefId 227<br>PCon 863 / operand</td></tr><tr><td>903</td><td>PCon 863 / out<br>PCon 864 / in</td></tr><tr><td>904</td><td>OCon 879 /  · Allarm.FN03_INV / RefId 227<br>PCon 864 / operand</td></tr></tbody></table></div></details><p><a href="../registers/alarm-recovery.json">전체 정적 근거 JSON</a></p></main></body></html>