<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN06 · 알람 발생·리셋·재기동 근거</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td code{white-space:normal;overflow-wrap:anywhere}td{vertical-align:top}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN06 · 알람 발생·리셋·재기동 근거</h1><div class="notice">원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.</div><nav class="inline-actions"><a href="../alarm-recovery.html">알람·복구 전체 비교</a><a href="../repair-guides/P18.html">수리 판단</a><a href="../circuit-guides/FN06.html">전기 회로</a><a href="../signal-guides/FN06.html">신호 전달·다른 쓰기</a><a href="../index.html#view=repair-record&amp;equipment=P18&amp;scope=priority">수리 관찰 기록</a></nav><p>2초 감시의 원본 래치 이름은 Allarm.MBVA01_FAULT입니다. FN06 별칭 관계는 확인 전이며 RD01 응답 상실에 의한 요청 해제와 구분합니다.</p><h2 id="alarms">1. 발생·리셋 조건 비교</h2><p>Set은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>원본 래치</th><th>Set 전체 정적 조건</th><th>Reset 전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>Allarm.MBVA01_FAULT</td><td><code>(((ON) AND Start FN06) AND Tag_67)</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.MBVA01_FAULT)</code></td><td>SCoil · <a href="../networks/network-1802.html">원본 1802</a> · Part 823<br>RCoil · <a href="../networks/network-1802.html">원본 1802</a> · Part 828</td></tr></tbody></table></div><p>Reset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.</p><h2 id="timers">2. 감시 타이머와 분기</h2><div class="table-wrap"><table><thead><tr><th>타이머·명령</th><th>원본 시간 설정</th><th>정적 입력 조건</th><th>근거</th></tr></thead><tbody><tr><td>Tag_67 / SdCoil</td><td><code>S5T#2S</code></td><td><code>(((ON) AND Start FN06) AND NOT (Inputs.FEEDBACKMOTOR FN-06))</code></td><td><a href="../networks/network-1802.html">원본 1802</a> · Part 817<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 831 / RID 28</a></td></tr></tbody></table></div><h2 id="contacts">3. Set/Reset 앞의 실제 연결 접점</h2><p>각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>연결 접점·원본 이름</th><th>반전·원본 식별</th></tr></thead><tbody><tr><td>SCoil / Allarm.MBVA01_FAULT<br><a href="../networks/network-1802.html">원본 1802</a> · Part 823</td><td>Contact Tag_67<br>Contact Start FN06<br>Contact ON</td><td>Part 857 / Negated 없음 / ORef 833 / RefId 99 / Wire 843<br>Part 855 / Negated 없음 / ORef 830 / RefId 98 / Wire 840<br>Part 853 / Negated 없음 / ORef 829 / RefId 1 / Wire 839</td></tr><tr><td>RCoil / Allarm.MBVA01_FAULT<br><a href="../networks/network-1802.html">원본 1802</a> · Part 828</td><td>Contact Allarm.MBVA01_FAULT<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 863 / Negated 없음 / ORef 837 / RefId 101 / Wire 849<br>Part 861 / Negated 없음 / ORef 836 / RefId 13 / Wire 848<br>Part 853 / Negated 없음 / ORef 829 / RefId 1 / Wire 839</td></tr></tbody></table></div><h2 id="request">4. 요청 해제와 재기동 경계</h2><div class="table-wrap"><table><thead><tr><th>요청 해제</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil / Flag.M_FN_06</td><td><code>(((ON) AND Allarm.MBVA01_FAULT) OR (((ON) AND NOT (Inputs.RD01 run)) AND NOT (UNDER TESTING)))</code></td><td><a href="../networks/network-1955.html">원본 1955</a> · Part 772</td></tr></tbody></table></div><ol><li>최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.</li><li>원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.</li><li>래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.</li><li>승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.</li></ol><a href="../common-control.html#reset">공통 리셋 요청·물리 출력</a> · <a href="../common-control.html#restart">startup 기억과 재기동</a><h2 id="writes">5. 래치의 전체 정적 쓰기·미확정 방향</h2><p>정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.</p><h3>Allarm.MBVA01_FAULT</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1802.html">원본 1802</a> · Part 823<br>SCoil / operand / Wire 846 / ORef 835</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1802.html">원본 1802</a> · Part 828<br>RCoil / operand / Wire 851 / ORef 838</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h2 id="native">6. 원본 Part·Wire·ORef 증거</h2><details><summary>원본 1802 · fn06 · 9 Parts</summary><p><a href="../sources/decoded-original/0437-FlgNet.xml">원본 XML</a> · SHA256 <code>ccf6915ca1b5779245b16ef9790cd042ded33f0a494b6a75660f86e308c76ed7</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>853</td><td>Contact</td><td>없음</td></tr><tr><td>855</td><td>Contact</td><td>없음</td></tr><tr><td>866</td><td>Contact</td><td>operand</td></tr><tr><td>817</td><td>SdCoil</td><td>없음</td></tr><tr><td>857</td><td>Contact</td><td>없음</td></tr><tr><td>823</td><td>SCoil</td><td>없음</td></tr><tr><td>861</td><td>Contact</td><td>없음</td></tr><tr><td>863</td><td>Contact</td><td>없음</td></tr><tr><td>828</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>865</td><td>Powerrail  / <br>PCon 853 / in</td></tr><tr><td>839</td><td>OCon 829 /  · ON / RefId 1<br>PCon 853 / operand</td></tr><tr><td>854</td><td>PCon 853 / out<br>PCon 855 / in<br>PCon 861 / in</td></tr><tr><td>840</td><td>OCon 830 /  · Start FN06 / RefId 98<br>PCon 855 / operand</td></tr><tr><td>856</td><td>PCon 855 / out<br>PCon 866 / in<br>PCon 857 / in</td></tr><tr><td>869</td><td>OCon 867 /  · Inputs.FEEDBACKMOTOR FN-06 / RefId 291<br>PCon 866 / operand</td></tr><tr><td>21</td><td>PCon 866 / out<br>PCon 817 / in</td></tr><tr><td>841</td><td>OCon 831 /  · S5T#2S / RefId 28<br>PCon 817 / value</td></tr><tr><td>842</td><td>OCon 832 /  · Tag_67 / RefId 99<br>PCon 817 / operand</td></tr><tr><td>843</td><td>OCon 833 /  · Tag_67 / RefId 99<br>PCon 857 / operand</td></tr><tr><td>22</td><td>PCon 857 / out<br>PCon 823 / in</td></tr><tr><td>846</td><td>OCon 835 /  · Allarm.MBVA01_FAULT / RefId 101<br>PCon 823 / operand</td></tr><tr><td>848</td><td>OCon 836 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 861 / operand</td></tr><tr><td>862</td><td>PCon 861 / out<br>PCon 863 / in</td></tr><tr><td>849</td><td>OCon 837 /  · Allarm.MBVA01_FAULT / RefId 101<br>PCon 863 / operand</td></tr><tr><td>864</td><td>PCon 863 / out<br>PCon 828 / in</td></tr><tr><td>851</td><td>OCon 838 /  · Allarm.MBVA01_FAULT / RefId 101<br>PCon 828 / operand</td></tr></tbody></table></div></details><p><a href="../registers/alarm-recovery.json">전체 정적 근거 JSON</a></p></main></body></html>