<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>HE01 · 주변 계측/TC03 경보 경계</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>main{max-width:1240px;margin:0 auto;padding:24px;overflow-wrap:anywhere}</style></head><body><main><p><a href="../index.html#view=manual&amp;equipment=P13&amp;scope=priority">HE01 표준 작업실</a> · <a href="../HE01-INVESTIGATION.md">독립 조사</a></p><h1>HE01 · 본체 자료 미확보와 주변 경보</h1><p>HE01 전용 I/O·HMI·LAD·알람·타이머는 확보하지 못했습니다. TC03·PSH01·PSH03·댐퍼·팬은 주변 참고이며 본체 소유로 새 배정하지 않습니다.</p><h2>TC03의 서로 다른 경보</h2><p><a href="../networks/network-1980.html">0528/NID2 원본</a>: LOW는 BWF01 또는 BWF02 RUN·MIN 미만·3초 T87이고, MIN+5를 초과하면 Add ENO 직렬 경로로 해제합니다. Reset 가지에 BWF RUN/RESET_ALLARM은 없습니다. MAX는 MAX 초과·3초 T88이고 MAX−5 미만이면 Sub ENO 직렬로 해제합니다. MAXMAX는 MAX+50 초과 또는 750 초과 또는 −60 미만·3초 T89, ON·RESET_ALLARM·자기래치로 해제하며 그 가지에 정상 온도 조건이 없습니다. Add EN과 비교 pre의 Wire544 병렬을 보존합니다.</p><h2>전달과 소유</h2><p>PIW276/284/320 환산과 IW raw HMI 전달, OFR, RD01 적재금지, BR01 시작요청 해제, MV01/MV02/MV03 조절·팬 요청은 각각 별도입니다. 팬 표시·TC03 한 점·알람 해제가 실제 유량·열교환 효율·현장 복구를 증명하지 않습니다.</p><h2>남은 자료</h2><p>실물 명판, MV04 철거 이후 현재 유로, 센서 취출·변환기·단위·계수, 제작사 성능/허용압력, 승인 도면·현재 PLC/HMI와 동조건 입출구 관찰이 필요합니다. 도면의 구역 이름·PSH03 제목 상충·가림·TC 케이블 차이를 보존합니다. 원문 상수는 현재 보호값이나 조치 권고가 아닙니다. TIA·CPU·현장 복구는 미확인입니다.</p></main></body></html>