<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV01 · 알람 발생·리셋·재기동 근거</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td code{white-space:normal;overflow-wrap:anywhere}td{vertical-align:top}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>PV01 · 알람 발생·리셋·재기동 근거</h1><div class="notice">원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.</div><nav class="inline-actions"><a href="../alarm-recovery.html">알람·복구 전체 비교</a><a href="../repair-guides/P05.html">수리 판단</a><a href="../circuit-guides/PV01.html">전기 회로</a><a href="../signal-guides/PV01.html">신호 전달·다른 쓰기</a><a href="../index.html#view=repair-record&amp;equipment=P05&amp;scope=priority">수리 관찰 기록</a></nav><p>열림·닫힘 감시의 원본 설정은 A 게이트 4초, B 게이트 7초입니다. 감시는 실제 센서와 구분되는 MEM_OPEN/CLOSE를 읽습니다. 출력 0의 닫힘 감시·EV 직접 응답·처리 Inputs·startup 닫힘 기억을 각각 확인합니다.</p><h2 id="alarms">1. 발생·리셋 조건 비교</h2><p>Set은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>원본 래치</th><th>Set 전체 정적 조건</th><th>Reset 전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>Allarm.PV_01_GATE_A_NOT_OPEN</td><td><code>(((ON) AND PV-01 Gate a) AND Tag_80)</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td>SCoil · <a href="../networks/network-1815.html">원본 1815</a> · Part 1459<br>RCoil · <a href="../networks/network-1815.html">원본 1815</a> · Part 1464</td></tr><tr><td>Allarm.PV_01_GATE_A_NOT_CLOSE</td><td><code>(((ON) AND NOT (PV-01 Gate a)) AND Tag_81)</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td>SCoil · <a href="../networks/network-1815.html">원본 1815</a> · Part 1477<br>RCoil · <a href="../networks/network-1815.html">원본 1815</a> · Part 1482</td></tr><tr><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td><code>(((ON) AND PV-01 GATE B EV) AND Tag_82)</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td>SCoil · <a href="../networks/network-1816.html">원본 1816</a> · Part 1523<br>RCoil · <a href="../networks/network-1816.html">원본 1816</a> · Part 1528</td></tr><tr><td>Allarm.PV_01_GATE_B_NOT_CLOSE</td><td><code>(((ON) AND NOT (PV-01 GATE B EV)) AND Tag_83)</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td>SCoil · <a href="../networks/network-1816.html">원본 1816</a> · Part 1541<br>RCoil · <a href="../networks/network-1816.html">원본 1816</a> · Part 1546</td></tr></tbody></table></div><p>Reset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.</p><h2 id="timers">2. 감시 타이머와 분기</h2><div class="table-wrap"><table><thead><tr><th>타이머·명령</th><th>원본 시간 설정</th><th>정적 입력 조건</th><th>근거</th></tr></thead><tbody><tr><td>Tag_80 / SdCoil</td><td><code>S5T#4S</code></td><td><code>(((ON) AND PV-01 Gate a) AND NOT (Flag.PV_01_GATE_A_MEM_OPEN))</code></td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1453<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 1485 / RID 322</a></td></tr><tr><td>Tag_81 / SdCoil</td><td><code>S5T#4S</code></td><td><code>(((ON) AND NOT (PV-01 Gate a)) AND NOT (Flag.PV_01_GATE_A_MEM_CLOSE))</code></td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1471<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 1494 / RID 322</a></td></tr><tr><td>Tag_82 / SdCoil</td><td><code>S5T#7S</code></td><td><code>(((ON) AND PV-01 GATE B EV) AND NOT (Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1517<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 1549 / RID 320</a></td></tr><tr><td>Tag_83 / SdCoil</td><td><code>S5T#7S</code></td><td><code>(((ON) AND NOT (PV-01 GATE B EV)) AND NOT (Flag.PV_01_GATE_B_MEM_CLOSE))</code></td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1535<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 1558 / RID 320</a></td></tr></tbody></table></div><h2 id="contacts">3. Set/Reset 앞의 실제 연결 접점</h2><p>각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>연결 접점·원본 이름</th><th>반전·원본 식별</th></tr></thead><tbody><tr><td>SCoil / Allarm.PV_01_GATE_A_NOT_OPEN<br><a href="../networks/network-1815.html">원본 1815</a> · Part 1459</td><td>Contact Tag_80<br>Contact PV-01 Gate a<br>Contact ON</td><td>Part 1532 / Negated 없음 / ORef 1487 / RefId 176 / Wire 1506<br>Part 1530 / Negated 없음 / ORef 1484 / RefId 150 / Wire 1503<br>Part 1528 / Negated 없음 / ORef 1483 / RefId 1 / Wire 1502</td></tr><tr><td>RCoil / Allarm.PV_01_GATE_A_NOT_OPEN<br><a href="../networks/network-1815.html">원본 1815</a> · Part 1464</td><td>Contact Allarm.PV_01_GATE_A_NOT_OPEN<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 1538 / Negated 없음 / ORef 1491 / RefId 177 / Wire 1512<br>Part 1536 / Negated 없음 / ORef 1490 / RefId 13 / Wire 1511<br>Part 1528 / Negated 없음 / ORef 1483 / RefId 1 / Wire 1502</td></tr><tr><td>SCoil / Allarm.PV_01_GATE_A_NOT_CLOSE<br><a href="../networks/network-1815.html">원본 1815</a> · Part 1477</td><td>Contact Tag_81<br>Contact PV-01 Gate a<br>Contact ON</td><td>Part 1542 / Negated 없음 / ORef 1496 / RefId 178 / Wire 1518<br>Part 1540 / Negated operand / ORef 1493 / RefId 150 / Wire 1515<br>Part 1528 / Negated 없음 / ORef 1483 / RefId 1 / Wire 1502</td></tr><tr><td>RCoil / Allarm.PV_01_GATE_A_NOT_CLOSE<br><a href="../networks/network-1815.html">원본 1815</a> · Part 1482</td><td>Contact Allarm.PV_01_GATE_A_NOT_CLOSE<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 1548 / Negated 없음 / ORef 1500 / RefId 179 / Wire 1524<br>Part 1546 / Negated 없음 / ORef 1499 / RefId 13 / Wire 1523<br>Part 1528 / Negated 없음 / ORef 1483 / RefId 1 / Wire 1502</td></tr><tr><td>SCoil / Allarm.PV_01_GATE_B_NOT_OPEN<br><a href="../networks/network-1816.html">원본 1816</a> · Part 1523</td><td>Contact Tag_82<br>Contact PV-01 GATE B EV<br>Contact ON</td><td>Part 1596 / Negated 없음 / ORef 1551 / RefId 180 / Wire 1570<br>Part 1594 / Negated 없음 / ORef 30 / RefId 155 / Wire 29<br>Part 1592 / Negated 없음 / ORef 1547 / RefId 1 / Wire 1566</td></tr><tr><td>RCoil / Allarm.PV_01_GATE_B_NOT_OPEN<br><a href="../networks/network-1816.html">원본 1816</a> · Part 1528</td><td>Contact Allarm.PV_01_GATE_B_NOT_OPEN<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 1602 / Negated 없음 / ORef 1555 / RefId 181 / Wire 1576<br>Part 1600 / Negated 없음 / ORef 1554 / RefId 13 / Wire 1575<br>Part 1592 / Negated 없음 / ORef 1547 / RefId 1 / Wire 1566</td></tr><tr><td>SCoil / Allarm.PV_01_GATE_B_NOT_CLOSE<br><a href="../networks/network-1816.html">원본 1816</a> · Part 1541</td><td>Contact Tag_83<br>Contact PV-01 GATE B EV<br>Contact ON</td><td>Part 1606 / Negated 없음 / ORef 1560 / RefId 182 / Wire 1582<br>Part 1604 / Negated operand / ORef 32 / RefId 155 / Wire 31<br>Part 1592 / Negated 없음 / ORef 1547 / RefId 1 / Wire 1566</td></tr><tr><td>RCoil / Allarm.PV_01_GATE_B_NOT_CLOSE<br><a href="../networks/network-1816.html">원본 1816</a> · Part 1546</td><td>Contact Allarm.PV_01_GATE_B_NOT_CLOSE<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 1612 / Negated 없음 / ORef 1564 / RefId 183 / Wire 1588<br>Part 1610 / Negated 없음 / ORef 1563 / RefId 13 / Wire 1587<br>Part 1592 / Negated 없음 / ORef 1547 / RefId 1 / Wire 1566</td></tr></tbody></table></div><h2 id="context">위치 기억·방향 누적값 쓰기의 경계</h2><p>MEM_OPEN/CLOSE는 명령과 직접 EV 응답·처리 Inputs로 Set/Reset되는 기억입니다. 센서 자체나 현재 위치로 대신 표시하지 않습니다. startup의 닫힘 기억 초기화도 현재 유지 상태와 함께 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>원본 전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Flag.PV_01_GATE_A_MEM_OPEN</td><td><code>((((ON) AND PV-01 Gate a) AND EV01_Open) OR (((ON) AND PV-01 Gate a) AND Inputs.FC GATE A OPEN))</code></td><td></td><td><a href="../networks/network-1921.html">원본 1921</a> · Part 26</td></tr><tr><td>RCoil / Flag.PV_01_GATE_A_MEM_OPEN</td><td><code>((ON) AND NOT (PV-01 Gate a))</code></td><td></td><td><a href="../networks/network-1921.html">원본 1921</a> · Part 28</td></tr><tr><td>SCoil / Flag.PV_01_GATE_A_MEM_CLOSE</td><td><code>((((ON) AND NOT (PV-01 Gate a)) AND EV01_Close) OR (((ON) AND NOT (PV-01 Gate a)) AND Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01))</code></td><td></td><td><a href="../networks/network-1921.html">원본 1921</a> · Part 33</td></tr><tr><td>RCoil / Flag.PV_01_GATE_A_MEM_CLOSE</td><td><code>((ON) AND PV-01 Gate a)</code></td><td></td><td><a href="../networks/network-1921.html">원본 1921</a> · Part 35</td></tr><tr><td>SCoil / Flag.PV_01_GATE_B_MEM_OPEN</td><td><code>((((ON) AND PV-01 GATE B EV) AND EV02_Open) OR ((((ON) AND PV-01 GATE B EV) AND false) AND EV02_Close) OR (((ON) AND PV-01 GATE B EV) AND Inputs.PV-01 GATE B OPEN))</code></td><td></td><td><a href="../networks/network-1922.html">원본 1922</a> · Part 28</td></tr><tr><td>RCoil / Flag.PV_01_GATE_B_MEM_OPEN</td><td><code>((ON) AND NOT (PV-01 GATE B EV))</code></td><td></td><td><a href="../networks/network-1922.html">원본 1922</a> · Part 30</td></tr><tr><td>SCoil / Flag.PV_01_GATE_B_MEM_CLOSE</td><td><code>((((ON) AND NOT (PV-01 GATE B EV)) AND EV02_Close) OR (((ON) AND NOT (PV-01 GATE B EV)) AND Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01))</code></td><td></td><td><a href="../networks/network-1922.html">원본 1922</a> · Part 35</td></tr><tr><td>RCoil / Flag.PV_01_GATE_B_MEM_CLOSE</td><td><code>((ON) AND PV-01 GATE B EV)</code></td><td></td><td><a href="../networks/network-1922.html">원본 1922</a> · Part 37</td></tr></tbody></table></div><h2 id="request">4. 요청 해제와 재기동 경계</h2><p>기존 수리 판단 대장에 직접 배정된 요청RCoil은 없습니다. 자동 허가·단계·출력·위치 기억의 조건은 수리 판단/제어 명세와 함께 확인하며 요청 해제 경로 전체가 없다는 뜻으로 해석하지 않습니다.</p><ol><li>최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.</li><li>원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.</li><li>래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.</li><li>승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.</li></ol><a href="../common-control.html#reset">공통 리셋 요청·물리 출력</a> · <a href="../common-control.html#restart">startup 기억과 재기동</a><h2 id="writes">5. 래치의 전체 정적 쓰기·미확정 방향</h2><p>정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.</p><h3>Allarm.PV_01_GATE_A_NOT_OPEN</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1459<br>SCoil / operand / Wire 1509 / ORef 1489</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1464<br>RCoil / operand / Wire 1514 / ORef 1492</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h3>Allarm.PV_01_GATE_A_NOT_CLOSE</h3><p>읽기 1곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1477<br>SCoil / operand / Wire 1521 / ORef 1498</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1482<br>RCoil / operand / Wire 1526 / ORef 1501</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h3>Allarm.PV_01_GATE_B_NOT_OPEN</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1523<br>SCoil / operand / Wire 1573 / ORef 1553</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1528<br>RCoil / operand / Wire 1578 / ORef 1556</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h3>Allarm.PV_01_GATE_B_NOT_CLOSE</h3><p>읽기 1곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1541<br>SCoil / operand / Wire 1585 / ORef 1562</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1546<br>RCoil / operand / Wire 1590 / ORef 1565</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h2 id="native">6. 원본 Part·Wire·ORef 증거</h2><details><summary>원본 1815 · pv01 · 17 Parts</summary><p><a href="../sources/decoded-original/0449-FlgNet.xml">원본 XML</a> · SHA256 <code>bec235318e26bfcb3346e70c0d47ade995bd411c3d5719be1d61ce7ba9c73791</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>1528</td><td>Contact</td><td>없음</td></tr><tr><td>1530</td><td>Contact</td><td>없음</td></tr><tr><td>1551</td><td>Contact</td><td>operand</td></tr><tr><td>1453</td><td>SdCoil</td><td>없음</td></tr><tr><td>1532</td><td>Contact</td><td>없음</td></tr><tr><td>1459</td><td>SCoil</td><td>없음</td></tr><tr><td>1536</td><td>Contact</td><td>없음</td></tr><tr><td>1538</td><td>Contact</td><td>없음</td></tr><tr><td>1464</td><td>RCoil</td><td>없음</td></tr><tr><td>1540</td><td>Contact</td><td>operand</td></tr><tr><td>1555</td><td>Contact</td><td>operand</td></tr><tr><td>1471</td><td>SdCoil</td><td>없음</td></tr><tr><td>1542</td><td>Contact</td><td>없음</td></tr><tr><td>1477</td><td>SCoil</td><td>없음</td></tr><tr><td>1546</td><td>Contact</td><td>없음</td></tr><tr><td>1548</td><td>Contact</td><td>없음</td></tr><tr><td>1482</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>1550</td><td>Powerrail  / <br>PCon 1528 / in</td></tr><tr><td>1502</td><td>OCon 1483 /  · ON / RefId 1<br>PCon 1528 / operand</td></tr><tr><td>1529</td><td>PCon 1528 / out<br>PCon 1530 / in<br>PCon 1536 / in<br>PCon 1540 / in<br>PCon 1546 / in</td></tr><tr><td>1503</td><td>OCon 1484 /  · PV-01 Gate a / RefId 150<br>PCon 1530 / operand</td></tr><tr><td>1531</td><td>PCon 1530 / out<br>PCon 1551 / in<br>PCon 1532 / in</td></tr><tr><td>1554</td><td>OCon 1552 /  · Flag.PV_01_GATE_A_MEM_OPEN / RefId 152<br>PCon 1551 / operand</td></tr><tr><td>21</td><td>PCon 1551 / out<br>PCon 1453 / in</td></tr><tr><td>1504</td><td>OCon 1485 /  · S5T#4S / RefId 322<br>PCon 1453 / value</td></tr><tr><td>1505</td><td>OCon 1486 /  · Tag_80 / RefId 176<br>PCon 1453 / operand</td></tr><tr><td>1506</td><td>OCon 1487 /  · Tag_80 / RefId 176<br>PCon 1532 / operand</td></tr><tr><td>22</td><td>PCon 1532 / out<br>PCon 1459 / in</td></tr><tr><td>1509</td><td>OCon 1489 /  · Allarm.PV_01_GATE_A_NOT_OPEN / RefId 177<br>PCon 1459 / operand</td></tr><tr><td>1511</td><td>OCon 1490 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 1536 / operand</td></tr><tr><td>1537</td><td>PCon 1536 / out<br>PCon 1538 / in</td></tr><tr><td>1512</td><td>OCon 1491 /  · Allarm.PV_01_GATE_A_NOT_OPEN / RefId 177<br>PCon 1538 / operand</td></tr><tr><td>1539</td><td>PCon 1538 / out<br>PCon 1464 / in</td></tr><tr><td>1514</td><td>OCon 1492 /  · Allarm.PV_01_GATE_A_NOT_OPEN / RefId 177<br>PCon 1464 / operand</td></tr><tr><td>1515</td><td>OCon 1493 /  · PV-01 Gate a / RefId 150<br>PCon 1540 / operand</td></tr><tr><td>1541</td><td>PCon 1540 / out<br>PCon 1555 / in<br>PCon 1542 / in</td></tr><tr><td>1558</td><td>OCon 1556 /  · Flag.PV_01_GATE_A_MEM_CLOSE / RefId 154<br>PCon 1555 / operand</td></tr><tr><td>23</td><td>PCon 1555 / out<br>PCon 1471 / in</td></tr><tr><td>1516</td><td>OCon 1494 /  · S5T#4S / RefId 322<br>PCon 1471 / value</td></tr><tr><td>1517</td><td>OCon 1495 /  · Tag_81 / RefId 178<br>PCon 1471 / operand</td></tr><tr><td>1518</td><td>OCon 1496 /  · Tag_81 / RefId 178<br>PCon 1542 / operand</td></tr><tr><td>24</td><td>PCon 1542 / out<br>PCon 1477 / in</td></tr><tr><td>1521</td><td>OCon 1498 /  · Allarm.PV_01_GATE_A_NOT_CLOSE / RefId 179<br>PCon 1477 / operand</td></tr><tr><td>1523</td><td>OCon 1499 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 1546 / operand</td></tr><tr><td>1547</td><td>PCon 1546 / out<br>PCon 1548 / in</td></tr><tr><td>1524</td><td>OCon 1500 /  · Allarm.PV_01_GATE_A_NOT_CLOSE / RefId 179<br>PCon 1548 / operand</td></tr><tr><td>1549</td><td>PCon 1548 / out<br>PCon 1482 / in</td></tr><tr><td>1526</td><td>OCon 1501 /  · Allarm.PV_01_GATE_A_NOT_CLOSE / RefId 179<br>PCon 1482 / operand</td></tr></tbody></table></div></details><details><summary>원본 1816 · pv01 · 17 Parts</summary><p><a href="../sources/decoded-original/0450-FlgNet.xml">원본 XML</a> · SHA256 <code>ee257645cb8e8e590c75677163871bc7a40646fc4635692fd0abb26dec4c6afa</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>1592</td><td>Contact</td><td>없음</td></tr><tr><td>1594</td><td>Contact</td><td>없음</td></tr><tr><td>1615</td><td>Contact</td><td>operand</td></tr><tr><td>1517</td><td>SdCoil</td><td>없음</td></tr><tr><td>1596</td><td>Contact</td><td>없음</td></tr><tr><td>1523</td><td>SCoil</td><td>없음</td></tr><tr><td>1600</td><td>Contact</td><td>없음</td></tr><tr><td>1602</td><td>Contact</td><td>없음</td></tr><tr><td>1528</td><td>RCoil</td><td>없음</td></tr><tr><td>1604</td><td>Contact</td><td>operand</td></tr><tr><td>1619</td><td>Contact</td><td>operand</td></tr><tr><td>1535</td><td>SdCoil</td><td>없음</td></tr><tr><td>1606</td><td>Contact</td><td>없음</td></tr><tr><td>1541</td><td>SCoil</td><td>없음</td></tr><tr><td>1610</td><td>Contact</td><td>없음</td></tr><tr><td>1612</td><td>Contact</td><td>없음</td></tr><tr><td>1546</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>1614</td><td>Powerrail  / <br>PCon 1592 / in</td></tr><tr><td>1566</td><td>OCon 1547 /  · ON / RefId 1<br>PCon 1592 / operand</td></tr><tr><td>1593</td><td>PCon 1592 / out<br>PCon 1594 / in<br>PCon 1600 / in<br>PCon 1604 / in<br>PCon 1610 / in</td></tr><tr><td>29</td><td>OCon 30 /  · PV-01 GATE B EV / RefId 155<br>PCon 1594 / operand</td></tr><tr><td>1595</td><td>PCon 1594 / out<br>PCon 1615 / in<br>PCon 1596 / in</td></tr><tr><td>1618</td><td>OCon 1616 /  · Flag.PV_01_GATE_B_MEM_OPEN / RefId 158<br>PCon 1615 / operand</td></tr><tr><td>21</td><td>PCon 1615 / out<br>PCon 1517 / in</td></tr><tr><td>1568</td><td>OCon 1549 /  · S5T#7S / RefId 320<br>PCon 1517 / value</td></tr><tr><td>1569</td><td>OCon 1550 /  · Tag_82 / RefId 180<br>PCon 1517 / operand</td></tr><tr><td>1570</td><td>OCon 1551 /  · Tag_82 / RefId 180<br>PCon 1596 / operand</td></tr><tr><td>22</td><td>PCon 1596 / out<br>PCon 1523 / in</td></tr><tr><td>1573</td><td>OCon 1553 /  · Allarm.PV_01_GATE_B_NOT_OPEN / RefId 181<br>PCon 1523 / operand</td></tr><tr><td>1575</td><td>OCon 1554 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 1600 / operand</td></tr><tr><td>1601</td><td>PCon 1600 / out<br>PCon 1602 / in</td></tr><tr><td>1576</td><td>OCon 1555 /  · Allarm.PV_01_GATE_B_NOT_OPEN / RefId 181<br>PCon 1602 / operand</td></tr><tr><td>1603</td><td>PCon 1602 / out<br>PCon 1528 / in</td></tr><tr><td>1578</td><td>OCon 1556 /  · Allarm.PV_01_GATE_B_NOT_OPEN / RefId 181<br>PCon 1528 / operand</td></tr><tr><td>31</td><td>OCon 32 /  · PV-01 GATE B EV / RefId 155<br>PCon 1604 / operand</td></tr><tr><td>1605</td><td>PCon 1604 / out<br>PCon 1619 / in<br>PCon 1606 / in</td></tr><tr><td>1622</td><td>OCon 1620 /  · Flag.PV_01_GATE_B_MEM_CLOSE / RefId 159<br>PCon 1619 / operand</td></tr><tr><td>23</td><td>PCon 1619 / out<br>PCon 1535 / in</td></tr><tr><td>1580</td><td>OCon 1558 /  · S5T#7S / RefId 320<br>PCon 1535 / value</td></tr><tr><td>1581</td><td>OCon 1559 /  · Tag_83 / RefId 182<br>PCon 1535 / operand</td></tr><tr><td>1582</td><td>OCon 1560 /  · Tag_83 / RefId 182<br>PCon 1606 / operand</td></tr><tr><td>24</td><td>PCon 1606 / out<br>PCon 1541 / in</td></tr><tr><td>1585</td><td>OCon 1562 /  · Allarm.PV_01_GATE_B_NOT_CLOSE / RefId 183<br>PCon 1541 / operand</td></tr><tr><td>1587</td><td>OCon 1563 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 1610 / operand</td></tr><tr><td>1611</td><td>PCon 1610 / out<br>PCon 1612 / in</td></tr><tr><td>1588</td><td>OCon 1564 /  · Allarm.PV_01_GATE_B_NOT_CLOSE / RefId 183<br>PCon 1612 / operand</td></tr><tr><td>1613</td><td>PCon 1612 / out<br>PCon 1546 / in</td></tr><tr><td>1590</td><td>OCon 1565 /  · Allarm.PV_01_GATE_B_NOT_CLOSE / RefId 183<br>PCon 1546 / operand</td></tr></tbody></table></div></details><details><summary>원본 1921 · pv01 · 15 Parts</summary><p><a href="../sources/decoded-original/0286-FlgNet.xml">원본 XML</a> · SHA256 <code>dca38f0104a47f95095b88a86400e379d653dd26b0e2fc88e1b3d17612268828</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>21</td><td>Contact</td><td>없음</td></tr><tr><td>22</td><td>Contact</td><td>없음</td></tr><tr><td>23</td><td>Contact</td><td>없음</td></tr><tr><td>24</td><td>Contact</td><td>없음</td></tr><tr><td>25</td><td>O</td><td>없음</td></tr><tr><td>26</td><td>SCoil</td><td>없음</td></tr><tr><td>27</td><td>Contact</td><td>operand</td></tr><tr><td>28</td><td>RCoil</td><td>없음</td></tr><tr><td>29</td><td>Contact</td><td>operand</td></tr><tr><td>30</td><td>Contact</td><td>없음</td></tr><tr><td>31</td><td>Contact</td><td>없음</td></tr><tr><td>32</td><td>O</td><td>없음</td></tr><tr><td>33</td><td>SCoil</td><td>없음</td></tr><tr><td>34</td><td>Contact</td><td>없음</td></tr><tr><td>35</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>49</td><td>Powerrail  / <br>PCon 21 / in</td></tr><tr><td>50</td><td>OCon 36 /  · ON / RefId 1<br>PCon 21 / operand</td></tr><tr><td>51</td><td>PCon 21 / out<br>PCon 22 / in<br>PCon 27 / in<br>PCon 29 / in<br>PCon 34 / in</td></tr><tr><td>52</td><td>OCon 37 /  · PV-01 Gate a / RefId 50<br>PCon 22 / operand</td></tr><tr><td>53</td><td>PCon 22 / out<br>PCon 23 / in<br>PCon 24 / in</td></tr><tr><td>54</td><td>OCon 38 /  · EV01_Open / RefId 124<br>PCon 23 / operand</td></tr><tr><td>55</td><td>PCon 23 / out<br>PCon 25 / in1</td></tr><tr><td>56</td><td>OCon 39 /  · Inputs.FC GATE A OPEN / RefId 125<br>PCon 24 / operand</td></tr><tr><td>57</td><td>PCon 24 / out<br>PCon 25 / in2</td></tr><tr><td>58</td><td>PCon 25 / out<br>PCon 26 / in</td></tr><tr><td>59</td><td>OCon 40 /  · Flag.PV_01_GATE_A_MEM_OPEN / RefId 10<br>PCon 26 / operand</td></tr><tr><td>60</td><td>OCon 41 /  · PV-01 Gate a / RefId 50<br>PCon 27 / operand</td></tr><tr><td>61</td><td>PCon 27 / out<br>PCon 28 / in</td></tr><tr><td>62</td><td>OCon 42 /  · Flag.PV_01_GATE_A_MEM_OPEN / RefId 10<br>PCon 28 / operand</td></tr><tr><td>63</td><td>OCon 43 /  · PV-01 Gate a / RefId 50<br>PCon 29 / operand</td></tr><tr><td>64</td><td>PCon 29 / out<br>PCon 30 / in<br>PCon 31 / in</td></tr><tr><td>65</td><td>OCon 44 /  · EV01_Close / RefId 126<br>PCon 30 / operand</td></tr><tr><td>66</td><td>PCon 30 / out<br>PCon 32 / in1</td></tr><tr><td>67</td><td>OCon 45 /  · Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01 / RefId 127<br>PCon 31 / operand</td></tr><tr><td>68</td><td>PCon 31 / out<br>PCon 32 / in2</td></tr><tr><td>69</td><td>PCon 32 / out<br>PCon 33 / in</td></tr><tr><td>70</td><td>OCon 46 /  · Flag.PV_01_GATE_A_MEM_CLOSE / RefId 128<br>PCon 33 / operand</td></tr><tr><td>71</td><td>OCon 47 /  · PV-01 Gate a / RefId 50<br>PCon 34 / operand</td></tr><tr><td>72</td><td>PCon 34 / out<br>PCon 35 / in</td></tr><tr><td>73</td><td>OCon 48 /  · Flag.PV_01_GATE_A_MEM_CLOSE / RefId 128<br>PCon 35 / operand</td></tr></tbody></table></div></details><details><summary>원본 1922 · pv01 · 17 Parts</summary><p><a href="../sources/decoded-original/0287-FlgNet.xml">원본 XML</a> · SHA256 <code>885e0619ad4a49a2a873b4f0f069eafc62b350f4a12f060e4def9c020f3fe616</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>21</td><td>Contact</td><td>없음</td></tr><tr><td>22</td><td>Contact</td><td>없음</td></tr><tr><td>23</td><td>Contact</td><td>없음</td></tr><tr><td>24</td><td>Contact</td><td>없음</td></tr><tr><td>25</td><td>Contact</td><td>없음</td></tr><tr><td>26</td><td>Contact</td><td>없음</td></tr><tr><td>27</td><td>O</td><td>없음</td></tr><tr><td>28</td><td>SCoil</td><td>없음</td></tr><tr><td>29</td><td>Contact</td><td>operand</td></tr><tr><td>30</td><td>RCoil</td><td>없음</td></tr><tr><td>31</td><td>Contact</td><td>operand</td></tr><tr><td>32</td><td>Contact</td><td>없음</td></tr><tr><td>33</td><td>Contact</td><td>없음</td></tr><tr><td>34</td><td>O</td><td>없음</td></tr><tr><td>35</td><td>SCoil</td><td>없음</td></tr><tr><td>36</td><td>Contact</td><td>없음</td></tr><tr><td>37</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>53</td><td>Powerrail  / <br>PCon 21 / in</td></tr><tr><td>54</td><td>OCon 38 /  · ON / RefId 1<br>PCon 21 / operand</td></tr><tr><td>55</td><td>PCon 21 / out<br>PCon 22 / in<br>PCon 29 / in<br>PCon 31 / in<br>PCon 36 / in</td></tr><tr><td>88</td><td>OCon 89 /  · PV-01 GATE B EV / RefId 49<br>PCon 22 / operand</td></tr><tr><td>57</td><td>PCon 22 / out<br>PCon 23 / in<br>PCon 24 / in<br>PCon 26 / in</td></tr><tr><td>58</td><td>OCon 40 /  · EV02_Open / RefId 129<br>PCon 23 / operand</td></tr><tr><td>59</td><td>PCon 23 / out<br>PCon 27 / in1</td></tr><tr><td>60</td><td>OCon 41 /  · false / RefId 130<br>PCon 24 / operand</td></tr><tr><td>61</td><td>PCon 24 / out<br>PCon 25 / in</td></tr><tr><td>62</td><td>OCon 42 /  · EV02_Close / RefId 131<br>PCon 25 / operand</td></tr><tr><td>63</td><td>PCon 25 / out<br>PCon 27 / in2</td></tr><tr><td>64</td><td>OCon 43 /  · Inputs.PV-01 GATE B OPEN / RefId 132<br>PCon 26 / operand</td></tr><tr><td>65</td><td>PCon 26 / out<br>PCon 27 / in3</td></tr><tr><td>66</td><td>PCon 27 / out<br>PCon 28 / in</td></tr><tr><td>67</td><td>OCon 44 /  · Flag.PV_01_GATE_B_MEM_OPEN / RefId 11<br>PCon 28 / operand</td></tr><tr><td>91</td><td>OCon 92 /  · PV-01 GATE B EV / RefId 49<br>PCon 29 / operand</td></tr><tr><td>90</td><td>PCon 29 / out<br>PCon 30 / in</td></tr><tr><td>70</td><td>OCon 46 /  · Flag.PV_01_GATE_B_MEM_OPEN / RefId 11<br>PCon 30 / operand</td></tr><tr><td>93</td><td>OCon 94 /  · PV-01 GATE B EV / RefId 49<br>PCon 31 / operand</td></tr><tr><td>72</td><td>PCon 31 / out<br>PCon 32 / in<br>PCon 33 / in</td></tr><tr><td>73</td><td>OCon 48 /  · EV02_Close / RefId 131<br>PCon 32 / operand</td></tr><tr><td>74</td><td>PCon 32 / out<br>PCon 34 / in1</td></tr><tr><td>75</td><td>OCon 49 /  · Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01 / RefId 133<br>PCon 33 / operand</td></tr><tr><td>76</td><td>PCon 33 / out<br>PCon 34 / in2</td></tr><tr><td>77</td><td>PCon 34 / out<br>PCon 35 / in</td></tr><tr><td>78</td><td>OCon 50 /  · Flag.PV_01_GATE_B_MEM_CLOSE / RefId 134<br>PCon 35 / operand</td></tr><tr><td>96</td><td>OCon 97 /  · PV-01 GATE B EV / RefId 49<br>PCon 36 / operand</td></tr><tr><td>95</td><td>PCon 36 / out<br>PCon 37 / in</td></tr><tr><td>81</td><td>OCon 52 /  · Flag.PV_01_GATE_B_MEM_CLOSE / RefId 134<br>PCon 37 / operand</td></tr></tbody></table></div></details><p><a href="../registers/alarm-recovery.json">전체 정적 근거 JSON</a></p></main></body></html>