<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RD01 · 알람 발생·리셋·재기동 근거</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td code{white-space:normal;overflow-wrap:anywhere}td{vertical-align:top}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>RD01 · 알람 발생·리셋·재기동 근거</h1><div class="notice">원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.</div><nav class="inline-actions"><a href="../alarm-recovery.html">알람·복구 전체 비교</a><a href="../repair-guides/P06.html">수리 판단</a><a href="../circuit-guides/RD01.html">전기 회로</a><a href="../signal-guides/RD01.html">신호 전달·다른 쓰기</a><a href="../index.html#view=repair-record&amp;equipment=P06&amp;scope=priority">수리 관찰 기록</a></nav><p>5초 감시는 RD01 구동부 참고입니다. 킬른 본체의 정상 상태나 원료 투입 허가, 별도 냉각팬의 응답으로 대신 판단하지 않습니다.</p><h2 id="alarms">1. 발생·리셋 조건 비교</h2><p>Set은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>원본 래치</th><th>Set 전체 정적 조건</th><th>Reset 전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>Allarm.RD_01_FAULT</td><td><code>((((ON) AND Start RD01) AND Tag_54) AND NOT (Inputs.RD01 run))</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.RD_01_FAULT)</code></td><td>SCoil · <a href="../networks/network-1787.html">원본 1787</a> · Part 321<br>RCoil · <a href="../networks/network-1787.html">원본 1787</a> · Part 326</td></tr><tr><td>Allarm.RD01_INV</td><td><code>((((ON) AND Start RD01) AND Tag_54) AND Inputs.RD01_All_inv)</code></td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.RD01_INV)</code></td><td>SCoil · <a href="../networks/network-1787.html">원본 1787</a> · Part 365<br>RCoil · <a href="../networks/network-1787.html">원본 1787</a> · Part 373</td></tr></tbody></table></div><p>Reset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.</p><h2 id="timers">2. 감시 타이머와 분기</h2><div class="table-wrap"><table><thead><tr><th>타이머·명령</th><th>원본 시간 설정</th><th>정적 입력 조건</th><th>근거</th></tr></thead><tbody><tr><td>Tag_54 / SdCoil</td><td><code>S5T#5S</code></td><td><code>((((ON) AND Start RD01) AND NOT (Inputs.RD01 run)) OR (((ON) AND Start RD01) AND Inputs.RD01_All_inv))</code></td><td><a href="../networks/network-1787.html">원본 1787</a> · Part 315<br><a href="../sources/decoded-original/0656-IdentXmlPart.xml">시간 원본 선언 UID 329 / RID 175</a></td></tr></tbody></table></div><h2 id="contacts">3. Set/Reset 앞의 실제 연결 접점</h2><p>각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>연결 접점·원본 이름</th><th>반전·원본 식별</th></tr></thead><tbody><tr><td>SCoil / Allarm.RD_01_FAULT<br><a href="../networks/network-1787.html">원본 1787</a> · Part 321</td><td>Contact Inputs.RD01 run<br>Contact Tag_54<br>Contact Start RD01<br>Contact ON</td><td>Part 357 / Negated operand / ORef 332 / RefId 268 / Wire 342<br>Part 355 / Negated 없음 / ORef 331 / RefId 39 / Wire 341<br>Part 353 / Negated 없음 / ORef 328 / RefId 38 / Wire 338<br>Part 351 / Negated 없음 / ORef 327 / RefId 1 / Wire 337</td></tr><tr><td>RCoil / Allarm.RD_01_FAULT<br><a href="../networks/network-1787.html">원본 1787</a> · Part 326</td><td>Contact Allarm.RD_01_FAULT<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 361 / Negated 없음 / ORef 335 / RefId 41 / Wire 347<br>Part 359 / Negated 없음 / ORef 334 / RefId 13 / Wire 346<br>Part 351 / Negated 없음 / ORef 327 / RefId 1 / Wire 337</td></tr><tr><td>SCoil / Allarm.RD01_INV<br><a href="../networks/network-1787.html">원본 1787</a> · Part 365</td><td>Contact Inputs.RD01_All_inv<br>Contact Tag_54<br>Contact Start RD01<br>Contact ON</td><td>Part 364 / Negated 없음 / ORef 31 / RefId 270 / Wire 30<br>Part 355 / Negated 없음 / ORef 331 / RefId 39 / Wire 341<br>Part 353 / Negated 없음 / ORef 328 / RefId 38 / Wire 338<br>Part 351 / Negated 없음 / ORef 327 / RefId 1 / Wire 337</td></tr><tr><td>RCoil / Allarm.RD01_INV<br><a href="../networks/network-1787.html">원본 1787</a> · Part 373</td><td>Contact Allarm.RD01_INV<br>Contact Flag.RESET_ALLARM<br>Contact ON</td><td>Part 372 / Negated 없음 / ORef 25 / RefId 210 / Wire 24<br>Part 359 / Negated 없음 / ORef 334 / RefId 13 / Wire 346<br>Part 351 / Negated 없음 / ORef 327 / RefId 1 / Wire 337</td></tr></tbody></table></div><h2 id="request">4. 요청 해제와 재기동 경계</h2><div class="table-wrap"><table><thead><tr><th>요청 해제</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil / Flag.M_RD_01</td><td><code>(((ON) AND Allarm.RD_01_FAULT) OR ((ON) AND Allarm.RD01_INV) OR ((ON) AND (Data.SET_PERC_FR01 = 0)) OR ((ON) AND NOT (Inputs.fan RD01 run)) OR ((((ON) AND NOT (Flag.R2_GATE_LOOP_ON)) AND NOT (Flag.STANDBY_ON)) AND NOT (UNDER TESTING)))</code></td><td><a href="../networks/network-1936.html">원본 1936</a> · Part 236</td></tr></tbody></table></div><ol><li>최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.</li><li>원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.</li><li>래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.</li><li>승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.</li></ol><a href="../common-control.html#reset">공통 리셋 요청·물리 출력</a> · <a href="../common-control.html#restart">startup 기억과 재기동</a><h2 id="writes">5. 래치의 전체 정적 쓰기·미확정 방향</h2><p>정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.</p><h3>Allarm.RD_01_FAULT</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1787.html">원본 1787</a> · Part 321<br>SCoil / operand / Wire 344 / ORef 333</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1787.html">원본 1787</a> · Part 326<br>RCoil / operand / Wire 349 / ORef 336</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h3>Allarm.RD01_INV</h3><p>읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>원본 명령/핀</th><th>선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1787.html">원본 1787</a> · Part 365<br>SCoil / operand / Wire 371 / ORef 367</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / allarms 1</td><td><a href="../networks/network-1787.html">원본 1787</a> · Part 373<br>RCoil / operand / Wire 27 / ORef 28</td><td><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div><h2 id="native">6. 원본 Part·Wire·ORef 증거</h2><details><summary>원본 1787 · rd01 · 16 Parts</summary><p><a href="../sources/decoded-original/0424-FlgNet.xml">원본 XML</a> · SHA256 <code>645803f1cc7055adb3996e23788d6648330c992131dc34213c545d2fba184158</code></p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate</th><th>Negated pins</th></tr></thead><tbody><tr><td>351</td><td>Contact</td><td>없음</td></tr><tr><td>353</td><td>Contact</td><td>없음</td></tr><tr><td>374</td><td>Contact</td><td>operand</td></tr><tr><td>378</td><td>Contact</td><td>없음</td></tr><tr><td>32</td><td>O</td><td>없음</td></tr><tr><td>315</td><td>SdCoil</td><td>없음</td></tr><tr><td>355</td><td>Contact</td><td>없음</td></tr><tr><td>357</td><td>Contact</td><td>operand</td></tr><tr><td>321</td><td>SCoil</td><td>없음</td></tr><tr><td>364</td><td>Contact</td><td>없음</td></tr><tr><td>365</td><td>SCoil</td><td>없음</td></tr><tr><td>359</td><td>Contact</td><td>없음</td></tr><tr><td>361</td><td>Contact</td><td>없음</td></tr><tr><td>326</td><td>RCoil</td><td>없음</td></tr><tr><td>372</td><td>Contact</td><td>없음</td></tr><tr><td>373</td><td>RCoil</td><td>없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결점</th></tr></thead><tbody><tr><td>363</td><td>Powerrail  / <br>PCon 351 / in</td></tr><tr><td>337</td><td>OCon 327 /  · ON / RefId 1<br>PCon 351 / operand</td></tr><tr><td>352</td><td>PCon 351 / out<br>PCon 353 / in<br>PCon 359 / in</td></tr><tr><td>338</td><td>OCon 328 /  · Start RD01 / RefId 38<br>PCon 353 / operand</td></tr><tr><td>354</td><td>PCon 353 / out<br>PCon 374 / in<br>PCon 378 / in<br>PCon 355 / in</td></tr><tr><td>377</td><td>OCon 375 /  · Inputs.RD01 run / RefId 268<br>PCon 374 / operand</td></tr><tr><td>23</td><td>PCon 374 / out<br>PCon 32 / in1</td></tr><tr><td>381</td><td>OCon 379 /  · Inputs.RD01_All_inv / RefId 270<br>PCon 378 / operand</td></tr><tr><td>33</td><td>PCon 378 / out<br>PCon 32 / in2</td></tr><tr><td>34</td><td>PCon 32 / out<br>PCon 315 / in</td></tr><tr><td>339</td><td>OCon 329 /  · S5T#5S / RefId 175<br>PCon 315 / value</td></tr><tr><td>340</td><td>OCon 330 /  · Tag_54 / RefId 39<br>PCon 315 / operand</td></tr><tr><td>341</td><td>OCon 331 /  · Tag_54 / RefId 39<br>PCon 355 / operand</td></tr><tr><td>21</td><td>PCon 355 / out<br>PCon 357 / in<br>PCon 364 / in</td></tr><tr><td>342</td><td>OCon 332 /  · Inputs.RD01 run / RefId 268<br>PCon 357 / operand</td></tr><tr><td>358</td><td>PCon 357 / out<br>PCon 321 / in</td></tr><tr><td>344</td><td>OCon 333 /  · Allarm.RD_01_FAULT / RefId 41<br>PCon 321 / operand</td></tr><tr><td>30</td><td>OCon 31 /  · Inputs.RD01_All_inv / RefId 270<br>PCon 364 / operand</td></tr><tr><td>29</td><td>PCon 364 / out<br>PCon 365 / in</td></tr><tr><td>371</td><td>OCon 367 /  · Allarm.RD01_INV / RefId 210<br>PCon 365 / operand</td></tr><tr><td>346</td><td>OCon 334 /  · Flag.RESET_ALLARM / RefId 13<br>PCon 359 / operand</td></tr><tr><td>22</td><td>PCon 359 / out<br>PCon 361 / in<br>PCon 372 / in</td></tr><tr><td>347</td><td>OCon 335 /  · Allarm.RD_01_FAULT / RefId 41<br>PCon 361 / operand</td></tr><tr><td>362</td><td>PCon 361 / out<br>PCon 326 / in</td></tr><tr><td>349</td><td>OCon 336 /  · Allarm.RD_01_FAULT / RefId 41<br>PCon 326 / operand</td></tr><tr><td>24</td><td>OCon 25 /  · Allarm.RD01_INV / RefId 210<br>PCon 372 / operand</td></tr><tr><td>26</td><td>PCon 372 / out<br>PCon 373 / in</td></tr><tr><td>27</td><td>OCon 28 /  · Allarm.RD01_INV / RefId 210<br>PCon 373 / operand</td></tr></tbody></table></div></details><p><a href="../registers/alarm-recovery.json">전체 정적 근거 JSON</a></p></main></body></html>