<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>모터·밸브 알람 발생·리셋·재기동 비교</title><link rel="stylesheet" href="assets/all-in-one.css"><style>td code{white-space:normal;overflow-wrap:anywhere}td{vertical-align:top}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>모터·밸브 알람 발생·리셋·재기동 비교</h1><div class="notice">원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.</div><p>모터·팬9개와 게이트·댐퍼5개의 알람 래치·감시 시간·요청 해제를 비교합니다. 원인 입력·위치 기억·오차값·고장 래치·운전 허가를 구분합니다.</p><div class="table-wrap"><table><thead><tr><th>설비·범위</th><th>알람·타이머</th><th>주의할 경계</th><th>작업지</th></tr></thead><tbody><tr><td>BC01 / P01<br>BC-01(벨트)</td><td>3 래치 / 1 SD</td><td>1786 트립와이어 래치의 Reset에는 NOT Inputs.BC01 trip wire가 명시됩니다. 1785의 운전/인버터 고장 Reset에는 같은 원인 정상화 접점이 명시되지 않습니다. 트립와이어와 근접 운전 응답을 구분합니다.</td><td><a href="alarm-guides/BC01.html">알람·복구 근거</a></td></tr><tr><td>FN04 / P02<br>FN-04 팬 모터</td><td>2 래치 / 1 SD</td><td>17초 감시의 운전 응답과 인버터 이상 분기는 같은 Tag_74를 읽습니다. 공동 인버터의 M31/M36 두 모터·90분 연관 정지·설정 제한/0 요청 해제를 별도로 확인합니다.</td><td><a href="alarm-guides/FN04.html">알람·복구 근거</a></td></tr><tr><td>RD01 / P06<br>킬른</td><td>2 래치 / 1 SD</td><td>5초 감시는 RD01 구동부 참고입니다. 킬른 본체의 정상 상태나 원료 투입 허가, 별도 냉각팬의 응답으로 대신 판단하지 않습니다.</td><td><a href="alarm-guides/RD01.html">알람·복구 근거</a></td></tr><tr><td>MC04 / P08<br>MC04</td><td>2 래치 / 1 SD</td><td>5초 감시와 VS01 응답에 의한 요청 해제는 서로 다른 원본 경로입니다. Allarm.Maintenance_ON과 Flag.Maintenance_ON을 합치지 않습니다.</td><td><a href="alarm-guides/MC04.html">알람·복구 근거</a></td></tr><tr><td>VS01 / P09<br>VS01</td><td>2 래치 / 1 SD</td><td>2초 감시는 공통 인버터 응답 자료입니다. 두 진동 모터의 실제 상태와 별도 브레이크 OFF 경로를 구분합니다.</td><td><a href="alarm-guides/VS01.html">알람·복구 근거</a></td></tr><tr><td>FN01 / P15<br>FN-01 팬 모터</td><td>2 래치 / 1 SD</td><td>1798의2초 기동 감시와1950의1시간30분 예경보/Local Stop_Fan_FN01 경로를 구분합니다. 베어링·진동·VR01/VR02 상태와 보조 냉각팬은 별도 확인 대상입니다.</td><td><a href="alarm-guides/FN01.html">알람·복구 근거</a></td></tr><tr><td>FN02 / P16<br>FN-02 팬 모터</td><td>2 래치 / 1 SD</td><td>2초 감시와 풍량 설정0에 의한 요청 해제를 구분합니다. 제목이FN02인 변환 네트워크가 실제FN04 신호를 읽는 불일치도 함께 확인합니다.</td><td><a href="alarm-guides/FN02.html">알람·복구 근거</a></td></tr><tr><td>FN03 / P17<br>FN-03 팬 모터</td><td>2 래치 / 2 SD</td><td>Tag_66에는35초 SD 두 곳이 있습니다. 운전/인버터 고장의Set은 다르며 인버터 고장Set에는Tag_66 접점이 없습니다. 펄스·Memo_M25_Running과TOR/RUN 전달을 함께 확인합니다.</td><td><a href="alarm-guides/FN03.html">알람·복구 근거</a></td></tr><tr><td>FN06 / P18<br>FN-06 팬 모터</td><td>1 래치 / 1 SD</td><td>2초 감시의 원본 래치 이름은 Allarm.MBVA01_FAULT입니다. FN06 별칭 관계는 확인 전이며 RD01 응답 상실에 의한 요청 해제와 구분합니다.</td><td><a href="alarm-guides/FN06.html">알람·복구 근거</a></td></tr><tr><td>PV01 / P05<br>PV-01</td><td>4 래치 / 4 SD</td><td>열림·닫힘 감시의 원본 설정은 A 게이트 4초, B 게이트 7초입니다. 감시는 실제 센서와 구분되는 MEM_OPEN/CLOSE를 읽습니다. 출력 0의 닫힘 감시·EV 직접 응답·처리 Inputs·startup 닫힘 기억을 각각 확인합니다.</td><td><a href="alarm-guides/PV01.html">알람·복구 근거</a></td></tr><tr><td>PV02 / P07<br>PV-02</td><td>4 래치 / 4 SD</td><td>열림·닫힘 감시의 원본 설정은 A·B 게이트 모두 7초입니다. 감시 입력은 MEM_OPEN/CLOSE이며 명령 반전의 닫힘 감시를 별도로 봅니다. MC04 응답·자동 허가와 실제 위치를 구분합니다.</td><td><a href="alarm-guides/PV02.html">알람·복구 근거</a></td></tr><tr><td>MV01 / P19<br>MV-01</td><td>1 래치 / 1 SD</td><td>원본 1226의 방향 응답 감시(Tag_92, S5T#150mS)와 1714의 W33&gt;2000 / W34&lt;-2000은 같은 고장 래치를 Set합니다. 비교 후 오차값에 0을 쓰는 Move와 래치 Reset은 서로 다른 명령입니다. 수치의 물리 단위·현재 교정은 확인 전입니다.</td><td><a href="alarm-guides/MV01.html">알람·복구 근거</a></td></tr><tr><td>MV03 / P20<br>MV-03 댐퍼 모터</td><td>1 래치 / 1 SD</td><td>원본 1226의 방향 응답 감시 Tag_94는 S5T#150S로, MV01·MV06의 150ms 표기와 다릅니다. 현재 TIA의 시간 설정과 제작사 의도를 확인합니다. 원본 1714의 W29&gt;3400 / W30&lt;-3400과 오차값 0 쓰기를 분리하고 버너 세정·기동 연동도 확인합니다.</td><td><a href="alarm-guides/MV03.html">알람·복구 근거</a></td></tr><tr><td>MV06 / P21<br>MV-06 댐퍼 모터</td><td>1 래치 / 1 SD</td><td>원본 1226의 방향 응답 감시(Tag_97, S5T#150MS)와 1714의 W19&gt;2200 / W20&lt;-2200을 구분합니다. 1711의 반전 ON 출력 조건·실물 리미트 명칭·TM 엔코더 주소는 확인 전입니다. 공유 래더의 다른 댐퍼를 이 설비에 배정하지 않습니다.</td><td><a href="alarm-guides/MV06.html">알람·복구 근거</a></td></tr></tbody></table></div><a href="registers/alarm-recovery.json">정적 근거 JSON</a></main></body></html>