<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BR01 외부 연동·정지·복구 근거</title><link rel="stylesheet" href="assets/all-in-one.css"><style>main{max-width:1320px;margin:auto;padding:24px}td{vertical-align:top}code{white-space:normal;overflow-wrap:anywhere}details{margin:16px 0}summary{cursor:pointer}</style></head><body><main><h1>BR01 · 외부 연동·정지·복구 근거</h1><div class="notice">원본 백업·OEM 회로의 정적 검토본입니다. 버너 전용반010-390 내부의 점화·화염 보호·가스 밸브·퍼지 안전 순서는 확보 전입니다. 현재 PLC/TIA·실물 동일성·현장 복구는 확인 전이며 PLC 변경0건, 시뮬레이터 작성·시험 중지.</div><p>운전 요청·허가·실제 출력·버너반 응답·래치/기억을 구분하여 수리 관찰 근거를 모읍니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다.</p><nav class="inline-actions"><a href="repair-guides/P11.html">BR01 기존 수리 판단</a><a href="circuit-guides/BR01.html">외부 회로·단자</a><a href="alarm-guides/MV03.html">MV03 알람·복구</a><a href="common-guides/P11.html">공통 요청·리셋</a><a href="index.html#view=repair-record&amp;equipment=P11&amp;scope=priority">BR01 수리 기록</a></nav><div class="inline-actions"><a href="measurement-trace.html">가스·공기 환산·출력 근거</a><a href="process-stop-alarms.html">공정 알람·버너 정지 원인</a></div><h2 id="workflow">1. 증상별 관찰·비교 순서</h2><div class="table-wrap"><table><thead><tr><th>증상</th><th>먼저 기록</th><th>원본 비교</th><th>다음 확인</th></tr></thead><tbody><tr><td>기동 요청이 들어오지 않음</td><td>모드·자동 시퀀스 종류·Flag.Start_Burner와 최초 정지 시각을 기록합니다.</td><td>공통1843/1844 요청 쓰기와 1858 해제, 1857 Burner_ready를 비교합니다. FN01/04/02·RD01 응답과 FN06 또는 버너ON 분기를 함께 기록합니다.<br><a href="networks/network-1857.html">원본 1857</a>, <a href="networks/network-1858.html">원본 1858</a></td><td>실제 요청 변화·새 기동 허가가 확인되지 않으면 출력/버너반 불량으로 결론 내리지 않습니다.</td></tr><tr><td>요청은 있으나 Q6.5 출력이 없음</td><td>Flag.Start_Burner, Lock Burner, FN03 Run, M48.0/M48.2와 Q6.5를 같은 시각 기준으로 기록합니다.</td><td>1866 Part607과611의 입력 조건, 1868의 Enable Set/Reset, 1865 Lock Set/Reset을 비교합니다.<br><a href="networks/network-1865.html">원본 1865</a>, <a href="networks/network-1866.html">원본 1866</a>, <a href="networks/network-1868.html">원본 1868</a></td><td>M48.0과 M48.2를 구분합니다. 1866 FN03 요청 Part600의 OFF 현재값·다른 FN03 요청도 확인합니다.</td></tr><tr><td>Q6.5는 있으나 버너 ON 응답이 없음</td><td>Q6.5·99KA1·X1:388/389·I17.0·Inputs.Burner On과 버너반 자체 표시/알람을 기록합니다.</td><td>FG99/PDF100 출력과 FG97/PDF98 ON 응답, 1868의 상태8/11과 ON 피드백을 구간별로 비교합니다.<br><a href="networks/network-1866.html">원본 1866</a>, <a href="networks/network-1868.html">원본 1868</a></td><td>코일 전원과 버너측 접점 전원을 구분합니다. 전용010-390의 허가·내부 기동 실패 근거를 추가 확보합니다.</td></tr><tr><td>Lock Out 발생 또는 리셋 후 재발</td><td>버너반 최초 코드·원시I17.1·LDU 래치·Reset 요청·m491·APP M10.2·Q6.7·Tag135/136/137을 기록합니다.</td><td>1854의 Set/Reset/SD와 99KA3·X1:392/393 전달을 대조합니다.<br><a href="networks/network-1854.html">원본 1854</a></td><td>PLC 래치 해제와 실제 Lock Out 해소를 구분하고 원인/전용반 리셋 조건을 확인합니다. 반복 리셋을 해결 방법으로 기록하지 않습니다.</td></tr><tr><td>세정·댐퍼 단계에 머무름</td><td>BR01_State·MV03 처리 open/Close·열림/닫힘 요청·리미트/엔코더·CleanTime·Tag142~145를 기록합니다.</td><td>1868 상태0·1·2·3·4·5·6·7·8·9·10·11·77의 원본 쓰기와 조건을 대조합니다. 1707 교정·1714 오차 감시도 관련 작업지에서 확인합니다.<br><a href="networks/network-1867.html">원본 1867</a>, <a href="networks/network-1868.html">원본 1868</a></td><td>상태번호를 현장 진행 완료로 대신 판정하지 않습니다. 입력 반전·150S 감시·다른 닫힘 요청·현재 교정을 확인합니다.</td></tr><tr><td>고화염·점화 전환 또는 설정값이 예상과 다름</td><td>원시I17.2·Inputs.Burner ON and OK·Burner ON and OK·Q7.0/Q7.1·Main flame ON·Tag139~141·패널 설정값을 기록합니다.</td><td>1862/1863 전환 출력·1868/1871/1872 설정 쓰기와 원본 값 전달 핀을 비교합니다. FG100/PDF101 아날로그는 별도 구간으로 기록합니다.<br><a href="networks/network-1862.html">원본 1862</a>, <a href="networks/network-1863.html">원본 1863</a>, <a href="networks/network-1868.html">원본 1868</a>, <a href="networks/network-1871.html">원본 1871</a>, <a href="networks/network-1872.html">원본 1872</a></td><td>도면3초/래더4초·설정값 복수 쓰기·환산 단위와 전용 제어기 역할을 확인합니다. 출력 접점을 화염 검출 자체로 표시하지 않습니다.</td></tr></tbody></table></div><h2 id="boundary">2. 이름·주소·쓰기의 경계</h2><p>Global의 정확한 이름으로 찾은 전체 정적 참조입니다. 같은 단어가 포함된 태그를 추가 배정하지 않습니다. 아래 백업 주소와 처리 DB의 전달은 각각 확인하며, 참조0은 현재 신호 미사용의 증거가 아닙니다. 다른 범위와 미해석 참조·HMI/외부 쓰기는 별도 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>선택 신호·범위</th><th>백업 심볼 주소</th><th>전체 정적 참조</th><th>쓰기·방향 미확정 근거</th></tr></thead><tbody><tr><td>Flag.Start_Burner / Global</td><td>DB/주소 추가 확인</td><td>read 4 · write 3 · pending 0 · 다른범위 0</td><td><a href="networks/network-1843.html">원본 1843 / Part 578</a> SCoil/operand<br><a href="networks/network-1844.html">원본 1844 / Part 922</a> SCoil/operand<br><a href="networks/network-1858.html">원본 1858 / Part 232</a> RCoil/operand</td></tr><tr><td>Flag.Burner_ready / Global</td><td>DB/주소 추가 확인</td><td>read 1 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1857.html">원본 1857 / Part 182</a> Coil/operand</td></tr><tr><td>Enable start burner(1) / Global</td><td>%M48.0 / enable start burner(1)</td><td>read 4 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1866.html">원본 1866 / Part 607</a> Coil/operand</td></tr><tr><td>Enable start burner / Global</td><td>%M48.2 / enable start burner</td><td>read 1 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1130</a> RCoil/operand<br><a href="networks/network-1868.html">원본 1868 / Part 1300</a> SCoil/operand</td></tr><tr><td>Rem. Start/Stop Burner / Global</td><td>%Q6.5 / rem. start/stop burner</td><td>read 2 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1866.html">원본 1866 / Part 611</a> Coil/operand</td></tr><tr><td>Start Burner / Global</td><td>%M48.3 / start burner</td><td>read 3 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1354</a> Coil/operand</td></tr><tr><td>Lock Burner / Global</td><td>%M28.0 / lock burner</td><td>read 1 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1865.html">원본 1865 / Part 579</a> SCoil/operand<br><a href="networks/network-1865.html">원본 1865 / Part 588</a> RCoil/operand</td></tr><tr><td>Programmed stop burner / Global</td><td>%M1.1 / programmed stop burner</td><td>read 4 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1861.html">원본 1861 / Part 292</a> Coil/operand</td></tr><tr><td>Allarm.BURNER_LDU_FAULT / Global</td><td>DB/주소 추가 확인</td><td>read 3 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1854.html">원본 1854 / Part 117</a> SCoil/operand<br><a href="networks/network-1854.html">원본 1854 / Part 156</a> RCoil/operand</td></tr><tr><td>Allarm.BURNER_START_FAULT / Global</td><td>DB/주소 추가 확인</td><td>read 3 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1869.html">원본 1869 / Part 1122</a> RCoil/operand</td></tr><tr><td>Allarm.SERVOMOTOR_MIN_POS_ALL / Global</td><td>DB/주소 추가 확인</td><td>read 2 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1855.html">원본 1855 / Part 245</a> SCoil/operand<br><a href="networks/network-1855.html">원본 1855 / Part 248</a> RCoil/operand</td></tr><tr><td>m491 / Global</td><td>%M10.1 / m491</td><td>read 1 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1854.html">원본 1854 / Part 123</a> SCoil/operand<br><a href="networks/network-1854.html">원본 1854 / Part 164</a> RCoil/operand</td></tr><tr><td>APP M10.2 / Global</td><td>%M10.2 / app m10.2</td><td>read 2 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1854.html">원본 1854 / Part 125</a> SCoil/operand<br><a href="networks/network-1854.html">원본 1854 / Part 138</a> RCoil/operand</td></tr><tr><td>Rst allarm Burner / Global</td><td>%Q6.7 / rst allarm burner</td><td>read 0 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1854.html">원본 1854 / Part 149</a> Coil/operand</td></tr><tr><td>Tag_142 / Global</td><td>%T32 / tag_142</td><td>read 4 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1867.html">원본 1867 / Part 632</a> SdCoil/operand<br><a href="networks/network-1868.html">원본 1868 / Part 1215</a> SdCoil/operand</td></tr><tr><td>Burner On / Global</td><td>%I17.0 / burner on</td><td>read 0 · write 0 · pending 0 · 다른범위 0</td><td>복원된 정확한 Global 쓰기/방향미확정 참조 없음</td></tr><tr><td>Inputs.Burner On / Global</td><td>DB/주소 추가 확인</td><td>read 11 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1092.html">원본 1092 / Part 33</a> Coil/operand · 백업 기존simulation블록</td></tr><tr><td>Inputs.Burner ON and OK / Global</td><td>DB/주소 추가 확인</td><td>read 1 · write 0 · pending 0 · 다른범위 0</td><td>복원된 정확한 Global 쓰기/방향미확정 참조 없음</td></tr><tr><td>Burner ON and OK / Global</td><td>%I17.2 / burner on and ok</td><td>read 1 · write 0 · pending 0 · 다른범위 0</td><td>복원된 정확한 Global 쓰기/방향미확정 참조 없음</td></tr><tr><td>WorkData.BR01_State / Global</td><td>DB/주소 추가 확인</td><td>read 13 · write 16 · pending 0 · 다른범위 0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1122</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1146</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1154</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1179</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1188</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1220</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1240</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1251</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1267</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1281</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1289</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1309</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1318</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1334</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1342</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1358</a> Move/out1</td></tr><tr><td>WorkData.BR01_CleanTime / Global</td><td>DB/주소 추가 확인</td><td>read 2 · write 4 · pending 0 · 다른범위 0</td><td><a href="networks/network-1867.html">원본 1867 / Part 625</a> Add/out<br><a href="networks/network-1868.html">원본 1868 / Part 1159</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1208</a> Add/out<br><a href="networks/network-1868.html">원본 1868 / Part 1363</a> Move/out1</td></tr><tr><td>WorkData.W5 / Global</td><td>DB/주소 추가 확인</td><td>read 24 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1859.html">원본 1859 / Part 270</a> Add/out<br><a href="networks/network-1859.html">원본 1859 / Part 282</a> Move/out1</td></tr><tr><td>Open MV03 for washing / Global</td><td>%M48.1 / open mv03 for washing</td><td>read 3 · write 4 · pending 0 · 다른범위 0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1127</a> RCoil/operand<br><a href="networks/network-1868.html">원본 1868 / Part 1176</a> SCoil/operand<br><a href="networks/network-1868.html">원본 1868 / Part 1237</a> RCoil/operand<br><a href="networks/network-1868.html">원본 1868 / Part 1303</a> RCoil/operand</td></tr><tr><td>Close MV03 for Burner Startup / Global</td><td>%M180.5 / close mv03 for burner startup</td><td>read 1 · write 3 · pending 0 · 다른범위 0</td><td><a href="networks/network-1706.html">원본 1706 / Part 46</a> RCoil/operand<br><a href="networks/network-1868.html">원본 1868 / Part 1669</a> SCoil/operand<br><a href="networks/network-1868.html">원본 1868 / Part 1306</a> SCoil/operand</td></tr><tr><td>Start High Flame / Global</td><td>%Q7.0 / start high flame</td><td>read 4 · write 3 · pending 0 · 다른범위 0</td><td><a href="networks/network-1862.html">원본 1862 / Part 422</a> RCoil/operand<br><a href="networks/network-1862.html">원본 1862 / Part 453</a> RCoil/operand<br><a href="networks/network-1862.html">원본 1862 / Part 470</a> SCoil/operand</td></tr><tr><td>Foced Spark / Global</td><td>%Q7.1 / foced spark</td><td>read 0 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1863.html">원본 1863 / Part 477</a> Coil/operand</td></tr><tr><td>Main flame ON / Global</td><td>%M25.0 / main flame on</td><td>read 1 · write 3 · pending 0 · 다른범위 0</td><td><a href="networks/network-1863.html">원본 1863 / Part 464</a> SCoil/operand<br><a href="networks/network-1863.html">원본 1863 / Part 481</a> RCoil/operand<br><a href="networks/network-1863.html">원본 1863 / Part 485</a> RCoil/operand</td></tr><tr><td>Data.Burner_Panel_SetPoint / Global</td><td>DB/주소 추가 확인</td><td>read 7 · write 10 · pending 0 · 다른범위 0</td><td><a href="networks/network-1862.html">원본 1862 / Part 441</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1171</a> Move/out1<br><a href="networks/network-1868.html">원본 1868 / Part 1232</a> Move/out1<br><a href="networks/network-1870.html">원본 1870 / Part 1181</a> Move/out1<br><a href="networks/network-1871.html">원본 1871 / Part 1176</a> Add/out<br><a href="networks/network-1872.html">원본 1872 / Part 1265</a> Move/out1<br><a href="networks/network-1872.html">원본 1872 / Part 1273</a> Move/out1<br><a href="networks/network-1872.html">원본 1872 / Part 1282</a> Move/out1<br><a href="networks/network-1872.html">원본 1872 / Part 1294</a> Move/out1<br><a href="networks/network-1873.html">원본 1873 / Part 1268</a> Move/out1</td></tr><tr><td>Flag AutoBurner / Global</td><td>%M15.0 / flag autoburner</td><td>read 1 · write 1 · pending 0 · 다른범위 0</td><td><a href="networks/network-1870.html">원본 1870 / Part 1172</a> Coil/operand</td></tr><tr><td>Flag.AUTO_BURNER / Global</td><td>DB/주소 추가 확인</td><td>read 2 · write 2 · pending 0 · 다른범위 0</td><td><a href="networks/network-1843.html">원본 1843 / Part 581</a> SCoil/operand<br><a href="networks/network-1844.html">원본 1844 / Part 925</a> SCoil/operand</td></tr><tr><td>ON / Global</td><td>%M0.0 / on</td><td>read 287 · write 0 · pending 42 · 다른범위 1</td><td><a href="networks/network-1731.html">원본 1731 / Part 46</a> CRef/IN0<br><a href="networks/network-1732.html">원본 1732 / Part 66</a> CRef/IN0<br><a href="networks/network-1733.html">원본 1733 / Part 86</a> CRef/IN0<br><a href="networks/network-1734.html">원본 1734 / Part 106</a> CRef/IN0<br><a href="networks/network-1735.html">원본 1735 / Part 185</a> CRef/IN0<br><a href="networks/network-1736.html">원본 1736 / Part 260</a> CRef/IN0<br><a href="networks/network-1737.html">원본 1737 / Part 276</a> CRef/IN0<br><a href="networks/network-1738.html">원본 1738 / Part 296</a> CRef/IN0<br><a href="networks/network-1739.html">원본 1739 / Part 316</a> CRef/IN0<br><a href="networks/network-1740.html">원본 1740 / Part 336</a> CRef/IN0<br><a href="networks/network-1741.html">원본 1741 / Part 356</a> CRef/IN0<br><a href="networks/network-1742.html">원본 1742 / Part 376</a> CRef/IN0<br><a href="networks/network-1743.html">원본 1743 / Part 396</a> CRef/IN0<br><a href="networks/network-1744.html">원본 1744 / Part 416</a> CRef/IN0<br><a href="networks/network-1745.html">원본 1745 / Part 436</a> CRef/IN0<br><a href="networks/network-1746.html">원본 1746 / Part 456</a> CRef/IN0<br><a href="networks/network-1747.html">원본 1747 / Part 476</a> CRef/IN0<br><a href="networks/network-1748.html">원본 1748 / Part 496</a> CRef/IN0<br><a href="networks/network-1749.html">원본 1749 / Part 516</a> CRef/IN0<br><a href="networks/network-1750.html">원본 1750 / Part 558</a> CRef/IN0<br><a href="networks/network-1751.html">원본 1751 / Part 575</a> CRef/IN0<br><a href="networks/network-1752.html">원본 1752 / Part 595</a> CRef/IN0<br><a href="networks/network-1753.html">원본 1753 / Part 615</a> CRef/IN0<br><a href="networks/network-1754.html">원본 1754 / Part 659</a> CRef/IN0<br><a href="networks/network-1755.html">원본 1755 / Part 676</a> CRef/IN0<br><a href="networks/network-1762.html">원본 1762 / Part 1059</a> CRef/IN0<br><a href="networks/network-1763.html">원본 1763 / Part 30</a> CRef/IN0<br><a href="networks/network-1764.html">원본 1764 / Part 1163</a> CRef/IN0<br><a href="networks/network-1765.html">원본 1765 / Part 1267</a> CRef/IN0<br><a href="networks/network-1766.html">원본 1766 / Part 1475</a> CRef/IN0<br><a href="networks/network-1767.html">원본 1767 / Part 1456</a> CRef/IN0<br><a href="networks/network-1768.html">원본 1768 / Part 22</a> CRef/IN0<br><a href="networks/network-1769.html">원본 1769 / Part 22</a> CRef/IN0<br><a href="networks/network-1770.html">원본 1770 / Part 1476</a> CRef/IN0<br><a href="networks/network-1771.html">원본 1771 / Part 1496</a> CRef/IN0<br><a href="networks/network-1772.html">원본 1772 / Part 1516</a> CRef/IN0<br><a href="networks/network-1773.html">원본 1773 / Part 1536</a> CRef/IN0<br><a href="networks/network-1774.html">원본 1774 / Part 1556</a> CRef/IN0<br><a href="networks/network-1775.html">원본 1775 / Part 1576</a> CRef/IN0<br><a href="networks/network-1832.html">원본 1832 / Part 663</a> CRef/P_SEL<br><a href="networks/network-1832.html">원본 1832 / Part 663</a> CRef/I_SEL<br><a href="networks/network-1832.html">원본 1832 / Part 663</a> CRef/D_SEL</td></tr><tr><td>OFF / Global</td><td>%M0.1 / off</td><td>read 48 · write 0 · pending 1 · 다른범위 0</td><td><a href="networks/network-1832.html">원본 1832 / Part 663</a> CRef/PVPER_ON</td></tr></tbody></table></div><h2 id="permit">3. 기동 허가·최종 출력·정지</h2><p>1857의 Burner_ready는 GME 허가 비교이며 전용 연소 제어기 Ready·화염 확인을 대신하지 않습니다. 1858의 연관 알람은 정지 조건에서 읽은 이름이며 모두 BR01 전용 알람으로 배정하지 않습니다. ON/OFF는 현재값을 확인할 심볼입니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>원본</th></tr></thead><tbody><tr><td>Coil / Temperature Interlock OK</td><td><code>(((ON) AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.MAX_MAX_TC01_TEMP))</code></td><td></td><td><a href="networks/network-1856.html">원본 1856 / Part 150</a></td></tr><tr><td>Coil / Flag.Burner_ready</td><td><code>((((((((((ON) AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR ((((((((ON) AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</code></td><td></td><td><a href="networks/network-1857.html">원본 1857 / Part 182</a></td></tr><tr><td>RCoil / Flag.Start_Burner</td><td><code>(((ON) AND NOT (Flag.Burner_ready)) OR ((ON) AND Allarm.MAX_MAX_TC09) OR ((ON) AND Allarm.BURNER_START_FAULT) OR ((ON) AND Allarm.BURNER_LDU_FAULT) OR ((((ON) AND Allarm.FN_03_FAULT) OR ((ON) AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR ((ON) AND Allarm.MAX_TC04_TEMP) OR ((ON) AND Allarm.MAX_TC05_TEMP) OR ((ON) AND Allarm.MAX_MAX_TC03_TEMP) OR ((ON) AND Allarm.MAX_MAX_TC01_TEMP) OR ((ON) AND Allarm.RO01_Signal_Fault) OR ((ON) AND Allarm.TC01_TC02_COMP_FAULT) OR ((ON) AND Allarm.Low_Aspiration) OR ((ON) AND Allarm.PSL_AIR_LOW) OR ((ON) AND Allarm.HYDROGEN_BOX_FAULT) OR ((ON) AND Allarm.EmergencyStopTC1_2)) AND ON))</code></td><td></td><td><a href="networks/network-1858.html">원본 1858 / Part 232</a></td></tr><tr><td>Coil / Programmed stop burner</td><td><code>((OFF) AND (WorkData.W5 &gt;= 1440))</code></td><td></td><td><a href="networks/network-1861.html">원본 1861 / Part 292</a></td></tr><tr><td>Coil / Allarm.BURNER_TIME_LIMIT_22H</td><td><code>((OFF) AND (WorkData.W5 &gt;= 1320))</code></td><td></td><td><a href="networks/network-1861.html">원본 1861 / Part 298</a></td></tr><tr><td>SCoil / Lock Burner</td><td><code>((((((ON) AND OFF) AND Allarm.MAX_TC01_TEMP) OR (((ON) AND OFF) AND Allarm.MAX_TC03_TEMP) OR ((ON) AND Programmed stop burner)) AND (Data.GAS_BR_01 &lt;= 30)) OR ((((((ON) AND OFF) AND Allarm.MAX_TC01_TEMP) OR (((ON) AND OFF) AND Allarm.MAX_TC03_TEMP) OR ((ON) AND Programmed stop burner)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa))</code></td><td></td><td><a href="networks/network-1865.html">원본 1865 / Part 579</a></td></tr><tr><td>RCoil / Lock Burner</td><td><code>(((((ON) AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP)) OR ((ON) AND ON)) AND NOT (Programmed stop burner))</code></td><td></td><td><a href="networks/network-1865.html">원본 1865 / Part 588</a></td></tr><tr><td>SCoil / Flag.M_FN_03</td><td><code>((((Flag.Start_Burner) AND NOT (Lock Burner)) AND NOT (Flag.M_FN_03)) AND OFF)</code></td><td></td><td><a href="networks/network-1866.html">원본 1866 / Part 600</a></td></tr><tr><td>Coil / Enable start burner(1)</td><td><code>(((Flag.Start_Burner) AND NOT (Lock Burner)) AND Inputs.FN03 Run)</code></td><td></td><td><a href="networks/network-1866.html">원본 1866 / Part 607</a></td></tr><tr><td>Coil / Rem. Start/Stop Burner</td><td><code>((((Flag.Start_Burner) AND NOT (Lock Burner)) AND Inputs.FN03 Run) AND Enable start burner)</code></td><td></td><td><a href="networks/network-1866.html">원본 1866 / Part 611</a></td></tr></tbody></table></div><h2 id="reset">4. Lock Out·최소 위치·기동 고장과 리셋</h2><p>1855의 PBox 앞 조건은 기존 해석에서 지원 전으로 남습니다. 원본 핀/배선을 함께 보며 기동 고장 발생 조건을 추정하지 않습니다. PLC 래치 Reset·Q6.7 출력·버너반의 Lock Out 해소·재기동 허가는 서로 다른 확인 항목입니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>원본</th></tr></thead><tbody><tr><td>SCoil / Allarm.BURNER_LDU_FAULT</td><td><code>(((ON) AND Brurner Lock Out) AND NOT (APP M10.2))</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 117</a></td></tr><tr><td>SCoil / m491</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 123</a></td></tr><tr><td>SCoil / APP M10.2</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 125</a></td></tr><tr><td>SdCoil / Tag_135</td><td><code>((ON) AND APP M10.2)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 133</a></td></tr><tr><td>RCoil / APP M10.2</td><td><code>(((ON) AND APP M10.2) AND Tag_135)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 138</a></td></tr><tr><td>SdCoil / Tag_136</td><td><code>((ON) AND m491)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 145</a></td></tr><tr><td>Coil / Rst allarm Burner</td><td><code>((ON) AND m491)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 149</a></td></tr><tr><td>RCoil / Allarm.BURNER_LDU_FAULT</td><td><code>(((ON) AND m491) AND Tag_136)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 156</a></td></tr><tr><td>SdCoil / Tag_137</td><td><code>(((ON) AND m491) AND Tag_136)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 159</a></td></tr><tr><td>RCoil / m491</td><td><code>((((ON) AND m491) AND Tag_136) AND Tag_137)</code></td><td></td><td><a href="networks/network-1854.html">원본 1854 / Part 164</a></td></tr><tr><td>SCoil / Allarm.SERVOMOTOR_MIN_POS_ALL</td><td><code>(([원본 추가 해석: 지원 전 명령 PBox 239.out] AND NOT (Inputs.FC GAS Chiuso)) OR ([원본 추가 해석: 지원 전 명령 PBox 239.out] AND NOT (Inputs.FC Aria chiusa)))</code></td><td></td><td><a href="networks/network-1855.html">원본 1855 / Part 245</a></td></tr><tr><td>RCoil / Allarm.SERVOMOTOR_MIN_POS_ALL</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)</code></td><td></td><td><a href="networks/network-1855.html">원본 1855 / Part 248</a></td></tr><tr><td>RCoil / Allarm.BURNER_START_FAULT</td><td><code>((Flag.RESET_ALLARM) AND Allarm.BURNER_START_FAULT)</code></td><td></td><td><a href="networks/network-1869.html">원본 1869 / Part 1122</a></td></tr></tbody></table></div><h2 id="sequence">5. 세정·MV03·상태 쓰기</h2><p>원본 상태값과 조건의 비교표입니다. 상태 Move 뒤의 조건을 같은 스캔에 읽는지·체류 시간·현재 도달 상태는 확인 전입니다. 행 순서나 Part UID는 실행 순서가 아닙니다. Add의 미해석 조건을 실행 가능한 모델로 대신하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>원본</th></tr></thead><tbody><tr><td>Add / WorkData.W5</td><td><code>[원본 추가 해석: 지원 전 명령 Add]</code></td><td></td><td><a href="networks/network-1859.html">원본 1859 / Part 270</a></td></tr><tr><td>SdCoil / Tag_138</td><td><code>(((ON) AND Inputs.Burner On) AND NOT (Tag_138))</code></td><td></td><td><a href="networks/network-1859.html">원본 1859 / Part 277</a></td></tr><tr><td>Move / WorkData.W5</td><td><code>((ON) AND NOT (Inputs.Burner On))</code></td><td>0</td><td><a href="networks/network-1859.html">원본 1859 / Part 282</a></td></tr><tr><td>Add / WorkData.BR01_CleanTime</td><td><code>[원본 추가 해석: 지원 전 명령 Add]</code></td><td></td><td><a href="networks/network-1867.html">원본 1867 / Part 625</a></td></tr><tr><td>SdCoil / Tag_142</td><td><code>((ON) AND NOT (Tag_142))</code></td><td></td><td><a href="networks/network-1867.html">원본 1867 / Part 632</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((ON) AND NOT (Enable start burner(1)))</code></td><td>0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1122</a></td></tr><tr><td>RCoil / Open MV03 for washing</td><td><code>((ON) AND NOT (Enable start burner(1)))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1127</a></td></tr><tr><td>SCoil / Close MV03 for Burner Startup</td><td><code>((((ON) AND NOT (Enable start burner(1))) AND NOT (Inputs.MV03 Close)) AND Inputs.MV03 Close)</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1669</a></td></tr><tr><td>RCoil / Enable start burner</td><td><code>((ON) AND NOT (Enable start burner(1)))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1130</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 0)) AND (Manage_TC1_2.PID_Ref_Temp &gt;= 500.0))</code></td><td>7</td><td><a href="networks/network-1868.html">원본 1868 / Part 1146</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 0)) AND (Manage_TC1_2.PID_Ref_Temp &lt; 500.0))</code></td><td>1</td><td><a href="networks/network-1868.html">원본 1868 / Part 1154</a></td></tr><tr><td>Move / WorkData.BR01_CleanTime</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 0))</code></td><td>0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1159</a></td></tr><tr><td>Move / Data.Burner_Panel_SetPoint</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 1)) AND OFF)</code></td><td>Data.Max_PRC_BR1</td><td><a href="networks/network-1868.html">원본 1868 / Part 1171</a></td></tr><tr><td>SCoil / Open MV03 for washing</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 1))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1176</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 1))</code></td><td>2</td><td><a href="networks/network-1868.html">원본 1868 / Part 1179</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 2)) AND NOT (Inputs.MV03 open))</code></td><td>3</td><td><a href="networks/network-1868.html">원본 1868 / Part 1188</a></td></tr><tr><td>SdCoil / Tag_143</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1199</a></td></tr><tr><td>Add / WorkData.BR01_CleanTime</td><td><code>[원본 추가 해석: 지원 전 명령 Add]</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1208</a></td></tr><tr><td>SdCoil / Tag_142</td><td><code>(((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND ON) AND NOT (Tag_142))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1215</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND Tag_143)</code></td><td>4</td><td><a href="networks/network-1868.html">원본 1868 / Part 1220</a></td></tr><tr><td>Move / Data.Burner_Panel_SetPoint</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 4)) AND OFF)</code></td><td>0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1232</a></td></tr><tr><td>RCoil / Open MV03 for washing</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 4))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1237</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 4))</code></td><td>5</td><td><a href="networks/network-1868.html">원본 1868 / Part 1240</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>(((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 5)) AND Inputs.MV03 Close) OR ((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 5)) AND ON))</code></td><td>6</td><td><a href="networks/network-1868.html">원본 1868 / Part 1251</a></td></tr><tr><td>SdCoil / Tag_144</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 6))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1262</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 6)) AND Tag_144)</code></td><td>7</td><td><a href="networks/network-1868.html">원본 1868 / Part 1267</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 77)) AND (Data.Oxigen_RO01 &gt;= 60))</code></td><td>7</td><td><a href="networks/network-1868.html">원본 1868 / Part 1281</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 77)) AND (Data.Oxigen_RO01 &lt; 60))</code></td><td>0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1289</a></td></tr><tr><td>SCoil / Enable start burner</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1300</a></td></tr><tr><td>RCoil / Open MV03 for washing</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1303</a></td></tr><tr><td>SCoil / Close MV03 for Burner Startup</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1306</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td>8</td><td><a href="networks/network-1868.html">원본 1868 / Part 1309</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 8)) AND Inputs.Burner On)</code></td><td>9</td><td><a href="networks/network-1868.html">원본 1868 / Part 1318</a></td></tr><tr><td>SdCoil / Tag_145</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 9))</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1329</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 9)) AND Tag_145)</code></td><td>10</td><td><a href="networks/network-1868.html">원본 1868 / Part 1334</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 10))</code></td><td>11</td><td><a href="networks/network-1868.html">원본 1868 / Part 1342</a></td></tr><tr><td>Coil / Start Burner</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 11)) AND Inputs.Burner On)</code></td><td></td><td><a href="networks/network-1868.html">원본 1868 / Part 1354</a></td></tr><tr><td>Move / WorkData.BR01_State</td><td><code>((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 11)) AND NOT (Inputs.Burner On))</code></td><td>0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1358</a></td></tr><tr><td>Move / WorkData.BR01_CleanTime</td><td><code>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 11))</code></td><td>0</td><td><a href="networks/network-1868.html">원본 1868 / Part 1363</a></td></tr></tbody></table></div><h2 id="transition">6. 고화염·점화 전환·설정값</h2><p>원시 입력 I17.2와 처리 Inputs, 고화염 출력 Q7.0과 점화 전환 Q7.1, Main flame ON 기억을 구분합니다. 설정값의 Add·제한·0 쓰기와 아날로그 변환은 현재 호출·다른 쓰기·단위를 확인한 뒤 판단합니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>원본</th></tr></thead><tbody><tr><td>Add / App00</td><td><code>[원본 추가 해석: 지원 전 명령 Add]</code></td><td></td><td><a href="networks/network-1862.html">원본 1862 / Part 409</a></td></tr><tr><td>Add / App01</td><td><code>[원본 추가 해석: 지원 전 명령 Add]</code></td><td></td><td><a href="networks/network-1862.html">원본 1862 / Part 415</a></td></tr><tr><td>RCoil / Start High Flame</td><td><code>((ON) AND NOT (Inputs.Burner ON and OK))</code></td><td></td><td><a href="networks/network-1862.html">원본 1862 / Part 422</a></td></tr><tr><td>Move / Data.Burner_Panel_SetPoint</td><td><code>((((((ON) AND Burner ON and OK) AND Start High Flame) AND ON) AND (Manage_TC1_2.PID_Ref_Temp &gt;= App00)) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP))</code></td><td>0</td><td><a href="networks/network-1862.html">원본 1862 / Part 441</a></td></tr><tr><td>SdCoil / Tag_139</td><td><code>((((((((ON) AND Burner ON and OK) AND Start High Flame) AND ON) AND (Manage_TC1_2.PID_Ref_Temp &gt;= App00)) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa)</code></td><td></td><td><a href="networks/network-1862.html">원본 1862 / Part 448</a></td></tr><tr><td>RCoil / Start High Flame</td><td><code>(((((((ON) AND Burner ON and OK) AND Start High Flame) AND ON) AND (Manage_TC1_2.PID_Ref_Temp &gt;= App00)) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Tag_139)</code></td><td></td><td><a href="networks/network-1862.html">원본 1862 / Part 453</a></td></tr><tr><td>SdCoil / Tag_140</td><td><code>((((((ON) AND Burner ON and OK) AND NOT (Start High Flame)) AND (Manage_TC1_2.PID_Ref_Temp &lt; App01)) AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP))</code></td><td></td><td><a href="networks/network-1862.html">원본 1862 / Part 465</a></td></tr><tr><td>SCoil / Start High Flame</td><td><code>(((((((ON) AND Burner ON and OK) AND NOT (Start High Flame)) AND (Manage_TC1_2.PID_Ref_Temp &lt; App01)) AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP)) AND Tag_140)</code></td><td></td><td><a href="networks/network-1862.html">원본 1862 / Part 470</a></td></tr><tr><td>SCoil / Main flame ON</td><td><code>(((ON) AND Inputs.Burner On) AND Start High Flame)</code></td><td></td><td><a href="networks/network-1863.html">원본 1863 / Part 464</a></td></tr><tr><td>SdCoil / Tag_141</td><td><code>((((ON) AND Inputs.Burner On) AND NOT (Start High Flame)) AND Main flame ON)</code></td><td></td><td><a href="networks/network-1863.html">원본 1863 / Part 472</a></td></tr><tr><td>Coil / Foced Spark</td><td><code>(((((ON) AND Inputs.Burner On) AND NOT (Start High Flame)) AND Main flame ON) AND NOT (Tag_141))</code></td><td></td><td><a href="networks/network-1863.html">원본 1863 / Part 477</a></td></tr><tr><td>RCoil / Main flame ON</td><td><code>(((((ON) AND Inputs.Burner On) AND NOT (Start High Flame)) AND Main flame ON) AND Tag_141)</code></td><td></td><td><a href="networks/network-1863.html">원본 1863 / Part 481</a></td></tr><tr><td>RCoil / Main flame ON</td><td><code>((ON) AND NOT (Inputs.Burner On))</code></td><td></td><td><a href="networks/network-1863.html">원본 1863 / Part 485</a></td></tr><tr><td>Add / Data.Burner_Panel_SetPoint</td><td><code>[원본 추가 해석: 지원 전 명령 Add]</code></td><td></td><td><a href="networks/network-1871.html">원본 1871 / Part 1176</a></td></tr><tr><td>Move / Data.Burner_Panel_SetPoint</td><td><code>(((ON) AND Inputs.Burner On) AND (Data.Burner_Panel_SetPoint &gt; Data.Max_PRC_BR1))</code></td><td>Data.Max_PRC_BR1</td><td><a href="networks/network-1872.html">원본 1872 / Part 1265</a></td></tr><tr><td>Move / Data.Burner_Panel_SetPoint</td><td><code>((ON) AND (Data.Burner_Panel_SetPoint &gt; 100))</code></td><td>100</td><td><a href="networks/network-1872.html">원본 1872 / Part 1273</a></td></tr><tr><td>Move / Data.Burner_Panel_SetPoint</td><td><code>(((ON) AND Rem. Start/Stop Burner) AND (Data.Burner_Panel_SetPoint &lt; 0))</code></td><td>0</td><td><a href="networks/network-1872.html">원본 1872 / Part 1282</a></td></tr><tr><td>Move / Data.Burner_Panel_SetPoint</td><td><code>((((ON) AND NOT (Rem. Start/Stop Burner)) AND (Data.Burner_Panel_SetPoint &lt;= 0)) OR ((ON) AND NOT (Enable start burner(1))))</code></td><td>0</td><td><a href="networks/network-1872.html">원본 1872 / Part 1294</a></td></tr></tbody></table></div><h2 id="timers">7. 원본 SD 시간과 선언 근거</h2><p>시간값은 각 SD의 value 핀에 연결한 ORef/RefId/NID 선언과 대조했습니다. Tag142의 두 SD를 합치지 않으며 도면3초/Tag141 원본4초는 확인 대기로 남깁니다.</p><div class="table-wrap"><table><thead><tr><th>SD·원본</th><th>시간·정적 조건</th><th>LiteralConstant 선언</th></tr></thead><tbody><tr><td>Tag_135<br><a href="networks/network-1854.html">원본 1854 / Part 133</a></td><td><code>S5T#6S</code><br>((ON) AND APP M10.2)</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 174 / RID 12 / NID 1</a></td></tr><tr><td>Tag_136<br><a href="networks/network-1854.html">원본 1854 / Part 145</a></td><td><code>S5T#2S</code><br>((ON) AND m491)</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 179 / RID 14 / NID 1</a></td></tr><tr><td>Tag_137<br><a href="networks/network-1854.html">원본 1854 / Part 159</a></td><td><code>S5T#2S</code><br>(((ON) AND m491) AND Tag_136)</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 184 / RID 14 / NID 1</a></td></tr><tr><td>Tag_138<br><a href="networks/network-1859.html">원본 1859 / Part 277</a></td><td><code>S5T#1M</code><br>(((ON) AND Inputs.Burner On) AND NOT (Tag_138))</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 292 / RID 50 / NID 6</a></td></tr><tr><td>Tag_139<br><a href="networks/network-1862.html">원본 1862 / Part 448</a></td><td><code>S5T#50MS</code><br>((((((((ON) AND Burner ON and OK) AND Start High Flame) AND ON) AND (Manage_TC1_2.PID_Ref_Temp &gt;= App00)) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa)</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 489 / RID 72 / NID 8</a></td></tr><tr><td>Tag_140<br><a href="networks/network-1862.html">원본 1862 / Part 465</a></td><td><code>S5T#8S</code><br>((((((ON) AND Burner ON and OK) AND NOT (Start High Flame)) AND (Manage_TC1_2.PID_Ref_Temp &lt; App01)) AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP))</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 500 / RID 74 / NID 8</a></td></tr><tr><td>Tag_141<br><a href="networks/network-1863.html">원본 1863 / Part 472</a></td><td><code>S5T#4S</code><br>((((ON) AND Inputs.Burner On) AND NOT (Start High Flame)) AND Main flame ON)</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 492 / RID 237 / NID 9</a></td></tr><tr><td>Tag_142<br><a href="networks/network-1867.html">원본 1867 / Part 632</a></td><td><code>S5T#1S</code><br>((ON) AND NOT (Tag_142))</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 639 / RID 98 / NID 13</a></td></tr><tr><td>Tag_143<br><a href="networks/network-1868.html">원본 1868 / Part 1199</a></td><td><code>S5T#4M</code><br>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3))</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 1400 / RID 114 / NID 14</a></td></tr><tr><td>Tag_142<br><a href="networks/network-1868.html">원본 1868 / Part 1215</a></td><td><code>S5T#1S</code><br>(((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND ON) AND NOT (Tag_142))</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 1407 / RID 98 / NID 14</a></td></tr><tr><td>Tag_144<br><a href="networks/network-1868.html">원본 1868 / Part 1262</a></td><td><code>S5T#1S</code><br>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 6))</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 1429 / RID 98 / NID 14</a></td></tr><tr><td>Tag_145<br><a href="networks/network-1868.html">원본 1868 / Part 1329</a></td><td><code>S5T#30S</code><br>(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 9))</td><td><a href="sources/decoded-original/0586-IdentXmlPart.xml">UID 1458 / RID 138 / NID 14</a></td></tr></tbody></table></div><h2 id="circuit">8. GME ↔ 외부 버너반 회로</h2><p>FG97/98의24V clean contact 입력8개, FG99의 릴레이 출력5개, FG100의4–20mA 아날로그6개를 추적합니다. 외부 버너반은 도면010-390 TYPE BP N300을 참조합니다.</p><p>이 자료는 GME PLC와 버너반 사이 인터페이스입니다. 내부 화염 감시·점화·퍼지·가스 밸브 보호·안전 시간의 전체 회로가 아닙니다. 시공도면의 BR01 간선 A–F를 개별 핀으로 자동 배정하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>신호·주소</th><th>도면·경로</th><th>비교 경계</th></tr></thead><tbody><tr><td>버너 ON<br>%I17.0 / burner on</td><td><a href="sources/Electrical_Rev2.pdf#page=98">FG 97 / PDF 98</a><br>+24Vdc10.7 → X1:372 / 2A F(5×20)<br>버너 전용반 X/6/2 → KA40 접점 → X/6/3<br>X1:373 → E17.0 → FG133 MOD.12 단자11</td><td>버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>버너 LOCKOUT<br>%I17.1 / brurner lock out</td><td><a href="sources/Electrical_Rev2.pdf#page=98">FG 97 / PDF 98</a><br>+24Vdc10.7 → X1:374 / 2A F(5×20)<br>버너 전용반 X/6/5 → KA41 접점 → X/6/6<br>X1:375 → E17.1 → FG133 MOD.12 단자12</td><td>버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>버너 IN MODULATION<br>%I17.2 / burner on and ok</td><td><a href="sources/Electrical_Rev2.pdf#page=98">FG 97 / PDF 98</a><br>+24Vdc10.7 → X1:376 / 2A F(5×20)<br>버너 전용반 X/6/8 → KA41 접점 → X/6/9<br>X1:377 → E17.2 → FG133 MOD.12 단자13</td><td>버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>가스 최소 압력 접점<br>%I17.3 / min pressure gas</td><td><a href="sources/Electrical_Rev2.pdf#page=98">FG 97 / PDF 98</a><br>+24Vdc10.7 → X1:378 / 2A F(5×20)<br>버너 전용반 X/6/11 → KA20 접점 → X/6/12<br>X1:379 → E17.3 → FG133 MOD.12 단자14</td><td>압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>가스 최대 압력 접점<br>%I17.4 / max pressure gas</td><td><a href="sources/Electrical_Rev2.pdf#page=98">FG 97 / PDF 98</a><br>+24Vdc10.7 → X1:380 / 2A F(5×20)<br>버너 전용반 X/6/14 → KA21 접점 → X/6/15<br>X1:381 → E17.4 → FG133 MOD.12 단자15</td><td>압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>공기 최소 압력 접점<br>%I17.5 / min pressure air</td><td><a href="sources/Electrical_Rev2.pdf#page=98">FG 97 / PDF 98</a><br>+24Vdc10.7 → X1:382 / 2A F(5×20)<br>버너 전용반 X/6/17 → KA30 접점 → X/6/18<br>X1:383 → E17.5 → FG133 MOD.12 단자16</td><td>압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>공기 최대 압력 접점<br>%I17.6 / max pressure air</td><td><a href="sources/Electrical_Rev2.pdf#page=99">FG 98 / PDF 99</a><br>+24Vdc10.7 → X1:384 / 2A F(5×20)<br>버너 전용반 X/6/20 → KA31 접점 → X/6/21<br>X1:385 → E17.6 → FG133 MOD.12 단자17</td><td>압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>고화염 가스 밸브 삽입 응답<br>%I17.7 / high flame gas</td><td><a href="sources/Electrical_Rev2.pdf#page=99">FG 98 / PDF 99</a><br>+24Vdc10.7 → X1:386 / 2A F(5×20)<br>버너 전용반 X/6/23 → KA50 접점 → X/6/24<br>X1:387 → E17.7 → FG133 MOD.12 단자18</td><td>버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>원격 START/STOP<br>%Q6.5 / rem. start/stop burner</td><td><a href="sources/Electrical_Rev2.pdf#page=100">FG 99 / PDF 100</a><br>A6.5 → 99KA1 코일A1→A2 / -0Vdc10.6<br>버너측 X/220V → X1:388 → 99KA1 접점1→9 → X1:389 → X/1/7</td><td>PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</td></tr><tr><td>최대 필터 온도 인터록<br>%Q6.6 / temperature interlock ok</td><td><a href="sources/Electrical_Rev2.pdf#page=100">FG 99 / PDF 100</a><br>A6.6 → 99KA2 코일A1→A2 / -0Vdc10.6<br>버너측 X/1/2 → X1:390 → 99KA2 접점1→9 → X1:391 → X/1/4</td><td>PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</td></tr><tr><td>버너 알람 리셋<br>%Q6.7 / rst allarm burner</td><td><a href="sources/Electrical_Rev2.pdf#page=100">FG 99 / PDF 100</a><br>A6.7 → 99KA3 코일A1→A2 / -0Vdc10.6<br>버너측 X/220V → X1:392 → 99KA3 접점1→9 → X1:393 → X/1/10</td><td>PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</td></tr><tr><td>고화염 기동 요청<br>%Q7.0 / start high flame</td><td><a href="sources/Electrical_Rev2.pdf#page=100">FG 99 / PDF 100</a><br>A7.0 → 99KA4 코일A1→A2 / -0Vdc10.6<br>버너측 X/5/11 → X1:394 → 99KA4 접점1→9 → X1:395 → X/5/13</td><td>PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</td></tr><tr><td>강제 점화 전환 접점<br>%Q7.1 / foced spark</td><td><a href="sources/Electrical_Rev2.pdf#page=100">FG 99 / PDF 100</a><br>A7.1 → 99KA5 코일A1→A2 / -0Vdc10.6<br>버너 X/5/2 → X1:396 → 99KA5 단자1<br>버너 X/220V → X1:397 → 99KA5 단자5<br>99KA5 단자9 → X1:398 (외부 종착 단자는 이 FG에서 식별되지 않음)</td><td>전환 접점의 역할과 현재 배선은 버너 전용도면을 확인합니다. 일반 PLC의 요청을 점화·가스 안전 시퀀스 전체로 설명하지 않습니다.</td></tr><tr><td>가스 서보 위치 전달<br>%IW360 / br01_gas</td><td><a href="sources/Electrical_Rev2.pdf#page=101">FG 100 / PDF 101</a><br>버너 X1/2/1 → X1:399 → +PEW360 (FG111/1)<br>버너 X1/2/4 → X1:400 → -100.1 (FG111/0)<br>실드 X1:402 → 100SCH1</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>가스 서보 설정<br>%QW308 / br01_gas_sp</td><td><a href="sources/Electrical_Rev2.pdf#page=101">FG 100 / PDF 101</a><br>+PAW308 (FG114/1) → X1:401 → 버너 X1/2/3<br>공통·리턴은 FG111/114와 버너 전용도면에서 대조</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>공기 서보 위치 전달<br>%IW362 / br01_air</td><td><a href="sources/Electrical_Rev2.pdf#page=101">FG 100 / PDF 101</a><br>버너 X1/3/1 → X1:403 → +PEW362 (FG111/2)<br>버너 X1/3/4 → X1:404 → -100.2 (FG111/1)<br>실드 X1:406 → 100SCH2</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>공기 서보 설정<br>%QW310 / br01_air_sp</td><td><a href="sources/Electrical_Rev2.pdf#page=101">FG 100 / PDF 101</a><br>+PAW310 (FG114/1) → X1:405 → 버너 X1/3/3<br>공통·리턴은 FG111/114와 버너 전용도면에서 대조</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>가스 유량 FIT2001<br>%IW364 / br01_flowmeter_gas</td><td><a href="sources/Electrical_Rev2.pdf#page=101">FG 100 / PDF 101</a><br>버너 X1/7/1 → X1:407 → +PEW364 (FG111/4)<br>버너 X1/7/2 → X1:408 → -PEW364 (FG111/4)<br>실드 X1:409 → 100SCH3</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>공기 유량 FIT3001<br>%IW366 / br01_flowmeter_air</td><td><a href="sources/Electrical_Rev2.pdf#page=101">FG 100 / PDF 101</a><br>버너 X1/7/3 → X1:410 → +PEW366 (FG111/5)<br>버너 X1/7/4 → X1:411 → -PEW366 (FG111/5)<br>실드 X1:412 → 100SCH4</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr></tbody></table></div><h2 id="checks">9. 추가 확인 항목</h2><div class="table-wrap"><table><thead><tr><th>항목·상태</th><th>원본 관찰·확인 범위</th><th>근거</th></tr></thead><tbody><tr><td>BR-01 / 두 Enable와 기동 요청·출력의 경계<br>현재 PLC·제작사 확인 대기</td><td>Enable start burner(1)는 M48.0, Enable start burner는 M48.2입니다. Flag.Start_Burner 요청, Q6.5 Rem. Start/Stop Burner, M48.3 Start Burner, 버너 ON 응답을 하나의 상태로 합치지 않습니다.</td><td><a href="networks/network-1866.html">원본 1866</a>, <a href="networks/network-1868.html">원본 1868</a></td></tr><tr><td>BR-02 / BURNER_START_FAULT 발생 조건 미확정<br>발생 쓰기 근거 추가 확인 대기</td><td>복원된 정확한 Global 참조에서는 1857/1858 읽기와 1869 Reset 쓰기를 확인합니다. 이 목록만으로 고장 미사용·발생 불가를 단정하지 않습니다. 현재 TIA 교차참조·HMI/외부 쓰기·미복원 자료를 대조합니다.</td><td><a href="networks/network-1857.html">원본 1857</a>, <a href="networks/network-1858.html">원본 1858</a>, <a href="networks/network-1869.html">원본 1869</a></td></tr><tr><td>BR-03 / 리셋 요청과 버너반 복구의 경계<br>현재 유지·호출 확인 대기</td><td>1854의 6초 APP M10.2 감시와 m491, Tag136/137의 각 2초 원본 설정을 보존합니다. Q6.7 리셋 출력, LDU 래치Reset, 원시 Lock Out의 실제 변화와 전용반 복구는 각각 기록합니다. 전체 펄스 길이·Set/Reset 우선순위를 정적 표로 확정하지 않습니다.</td><td><a href="networks/network-1854.html">원본 1854</a></td></tr><tr><td>BR-04 / MV03 닫힘 요청과 세정 상태 전환<br>MV03 입력 전달·현재 호출 확인 대기</td><td>1868 Part1669는 같은 Inputs.MV03 Close의 정·반전 조건을 함께 읽지만, 상태7의 Part1306에는 별도 닫힘 Set이 있습니다. 세정 상태2의 Part1188은 NOT Inputs.MV03 open을 읽습니다. 전체 닫힘 요청 불가·실제 댐퍼 위치를 단정하지 않고 전달 극성·다른 쓰기·현재 호출을 대조합니다.</td><td><a href="networks/network-1868.html">원본 1868</a></td></tr><tr><td>BR-05 / 점화 전환 도면 문구와 원본 타이머<br>현재 TIA·제작사 시간 확인 대기</td><td>OEM FG99/PDF100의 전환 출력 문구는 3 sec, 1863 Part472 Tag_141의 SD 원본 선언은 S5T#4S입니다. 같은 기능·현재 개정인지 확인 전에는 설정을 수정하거나 시간값을 권장하지 않습니다. 기존 불일치18건의 상태·개수는 변경하지 않습니다.</td><td><a href="networks/network-1863.html">원본 1863</a></td></tr><tr><td>BR-06 / 22h/24h 제목과 실제 동작 시간<br>카운터·ON/OFF·현재 주기 확인 대기</td><td>1861은 OFF와 W5&gt;=1320/1440을 읽고 1859의 Tag138 원본 설정은 1분입니다. Add의 값/호출과 ON/OFF 현재값, 다른 쓰기·리셋·CPU 주기 확인 전에는 실제 22/24시간 보호 동작을 확정하지 않습니다.</td><td><a href="networks/network-1859.html">원본 1859</a>, <a href="networks/network-1861.html">원본 1861</a></td></tr><tr><td>BR-07 / 표시 상태 번호와 실제 운전 순서<br>복수 쓰기·값 전달·상태 도달 확인 대기</td><td>1868의 상태77도 원본 그대로 보존합니다. 상태 Move 뒤 조건을 같은 스캔에 읽는지와 실제 단계 체류 시간은 확인 전입니다. Tag142는 1867/1868에 두 SD가 있고 세정 시간 Add도 별도입니다. 상태표를 실행 모델이나 실제 화염 순서로 사용하지 않습니다.</td><td><a href="networks/network-1867.html">원본 1867</a>, <a href="networks/network-1868.html">원본 1868</a></td></tr></tbody></table></div><h2 id="native">10. 원본 접점·핀·Wire</h2><p>명령의 in/pre/en 입력을 원본 배선에서 역추적했습니다. 접점표의 정렬과 UID는 실행 순서가 아닙니다. 비교 명령·미지원 명령의 값 핀도 별도 표시하며 논리를 평가하지 않습니다.</p><details><summary>1854 · burner control box fault / 10개 원본 명령</summary><p><a href="sources/decoded-original/0171-FlgNet.xml">원본 XML</a> · <a href="networks/network-1854.html">원본 1854</a> · SHA256 e3790f570398abfc8422245fe44bef6563b4c9144ba5debdaad3ce3fe752a4af</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>SCoil Allarm.BURNER_LDU_FAULT<br>Part 117</td><td>Contact APP M10.2 / Negated operand<br>Contact Brurner Lock Out / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand Brurner Lock Out / Part 221 / Wire 189 / ORef 166 / RID 3<br>Contact/operand APP M10.2 / Part 223 / Wire 190 / ORef 167 / RID 4<br>SCoil/operand Allarm.BURNER_LDU_FAULT / Part 117 / Wire 192 / ORef 168 / RID 6</td></tr><tr><td>SCoil m491<br>Part 123</td><td>Contact Allarm.BURNER_LDU_FAULT / Negated 없음<br>Contact Flag.RESET_ALLARM / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand Flag.RESET_ALLARM / Part 225 / Wire 193 / ORef 169 / RID 8<br>Contact/operand Allarm.BURNER_LDU_FAULT / Part 227 / Wire 194 / ORef 170 / RID 6<br>SCoil/operand m491 / Part 123 / Wire 195 / ORef 171 / RID 9</td></tr><tr><td>SCoil APP M10.2<br>Part 125</td><td>Contact Allarm.BURNER_LDU_FAULT / Negated 없음<br>Contact Flag.RESET_ALLARM / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand Flag.RESET_ALLARM / Part 225 / Wire 193 / ORef 169 / RID 8<br>Contact/operand Allarm.BURNER_LDU_FAULT / Part 227 / Wire 194 / ORef 170 / RID 6<br>SCoil/operand APP M10.2 / Part 125 / Wire 196 / ORef 172 / RID 4</td></tr><tr><td>SdCoil Tag_135<br>Part 133</td><td>Contact APP M10.2 / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand APP M10.2 / Part 229 / Wire 198 / ORef 173 / RID 4<br>SdCoil/value S5T#6S / Part 133 / Wire 199 / ORef 174 / RID 12<br>SdCoil/operand Tag_135 / Part 133 / Wire 200 / ORef 175 / RID 13</td></tr><tr><td>RCoil APP M10.2<br>Part 138</td><td>Contact Tag_135 / Negated 없음<br>Contact APP M10.2 / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand APP M10.2 / Part 229 / Wire 198 / ORef 173 / RID 4<br>Contact/operand Tag_135 / Part 231 / Wire 201 / ORef 176 / RID 13<br>RCoil/operand APP M10.2 / Part 138 / Wire 203 / ORef 177 / RID 4</td></tr><tr><td>SdCoil Tag_136<br>Part 145</td><td>Contact m491 / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9<br>SdCoil/value S5T#2S / Part 145 / Wire 206 / ORef 179 / RID 14<br>SdCoil/operand Tag_136 / Part 145 / Wire 207 / ORef 180 / RID 15</td></tr><tr><td>Coil Rst allarm Burner<br>Part 149</td><td>Contact m491 / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9<br>Coil/operand Rst allarm Burner / Part 149 / Wire 208 / ORef 181 / RID 16</td></tr><tr><td>RCoil Allarm.BURNER_LDU_FAULT<br>Part 156</td><td>Contact Tag_136 / Negated 없음<br>Contact m491 / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9<br>Contact/operand Tag_136 / Part 235 / Wire 209 / ORef 182 / RID 15<br>RCoil/operand Allarm.BURNER_LDU_FAULT / Part 156 / Wire 210 / ORef 183 / RID 6</td></tr><tr><td>SdCoil Tag_137<br>Part 159</td><td>Contact Tag_136 / Negated 없음<br>Contact m491 / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9<br>Contact/operand Tag_136 / Part 235 / Wire 209 / ORef 182 / RID 15<br>SdCoil/value S5T#2S / Part 159 / Wire 211 / ORef 184 / RID 14<br>SdCoil/operand Tag_137 / Part 159 / Wire 212 / ORef 185 / RID 18</td></tr><tr><td>RCoil m491<br>Part 164</td><td>Contact Tag_137 / Negated 없음<br>Contact Tag_136 / Negated 없음<br>Contact m491 / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1<br>Contact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9<br>Contact/operand Tag_136 / Part 235 / Wire 209 / ORef 182 / RID 15<br>Contact/operand Tag_137 / Part 237 / Wire 213 / ORef 186 / RID 18<br>RCoil/operand m491 / Part 164 / Wire 215 / ORef 187 / RID 9</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>219</td><td>Contact / 없음</td></tr><tr><td>221</td><td>Contact / 없음</td></tr><tr><td>223</td><td>Contact / operand</td></tr><tr><td>117</td><td>SCoil / 없음</td></tr><tr><td>225</td><td>Contact / 없음</td></tr><tr><td>227</td><td>Contact / 없음</td></tr><tr><td>123</td><td>SCoil / 없음</td></tr><tr><td>125</td><td>SCoil / 없음</td></tr><tr><td>229</td><td>Contact / 없음</td></tr><tr><td>133</td><td>SdCoil / 없음</td></tr><tr><td>231</td><td>Contact / 없음</td></tr><tr><td>138</td><td>RCoil / 없음</td></tr><tr><td>233</td><td>Contact / 없음</td></tr><tr><td>145</td><td>SdCoil / 없음</td></tr><tr><td>149</td><td>Coil / 없음</td></tr><tr><td>235</td><td>Contact / 없음</td></tr><tr><td>156</td><td>RCoil / 없음</td></tr><tr><td>159</td><td>SdCoil / 없음</td></tr><tr><td>237</td><td>Contact / 없음</td></tr><tr><td>164</td><td>RCoil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>239</td><td>Powerrail  / <br>PCon 219 / in</td></tr><tr><td>188</td><td>OCon 165 /  · ON / RID 1<br>PCon 219 / operand</td></tr><tr><td>220</td><td>PCon 219 / out<br>PCon 221 / in<br>PCon 225 / in<br>PCon 229 / in<br>PCon 233 / in</td></tr><tr><td>189</td><td>OCon 166 /  · Brurner Lock Out / RID 3<br>PCon 221 / operand</td></tr><tr><td>222</td><td>PCon 221 / out<br>PCon 223 / in</td></tr><tr><td>190</td><td>OCon 167 /  · APP M10.2 / RID 4<br>PCon 223 / operand</td></tr><tr><td>224</td><td>PCon 223 / out<br>PCon 117 / in</td></tr><tr><td>192</td><td>OCon 168 /  · Allarm.BURNER_LDU_FAULT / RID 6<br>PCon 117 / operand</td></tr><tr><td>193</td><td>OCon 169 /  · Flag.RESET_ALLARM / RID 8<br>PCon 225 / operand</td></tr><tr><td>226</td><td>PCon 225 / out<br>PCon 227 / in</td></tr><tr><td>194</td><td>OCon 170 /  · Allarm.BURNER_LDU_FAULT / RID 6<br>PCon 227 / operand</td></tr><tr><td>228</td><td>PCon 227 / out<br>PCon 123 / in<br>PCon 125 / in</td></tr><tr><td>195</td><td>OCon 171 /  · m491 / RID 9<br>PCon 123 / operand</td></tr><tr><td>196</td><td>OCon 172 /  · APP M10.2 / RID 4<br>PCon 125 / operand</td></tr><tr><td>198</td><td>OCon 173 /  · APP M10.2 / RID 4<br>PCon 229 / operand</td></tr><tr><td>230</td><td>PCon 229 / out<br>PCon 133 / in<br>PCon 231 / in</td></tr><tr><td>199</td><td>OCon 174 /  · S5T#6S / RID 12<br>PCon 133 / value</td></tr><tr><td>200</td><td>OCon 175 /  · Tag_135 / RID 13<br>PCon 133 / operand</td></tr><tr><td>201</td><td>OCon 176 /  · Tag_135 / RID 13<br>PCon 231 / operand</td></tr><tr><td>232</td><td>PCon 231 / out<br>PCon 138 / in</td></tr><tr><td>203</td><td>OCon 177 /  · APP M10.2 / RID 4<br>PCon 138 / operand</td></tr><tr><td>205</td><td>OCon 178 /  · m491 / RID 9<br>PCon 233 / operand</td></tr><tr><td>234</td><td>PCon 233 / out<br>PCon 145 / in<br>PCon 149 / in<br>PCon 235 / in</td></tr><tr><td>206</td><td>OCon 179 /  · S5T#2S / RID 14<br>PCon 145 / value</td></tr><tr><td>207</td><td>OCon 180 /  · Tag_136 / RID 15<br>PCon 145 / operand</td></tr><tr><td>208</td><td>OCon 181 /  · Rst allarm Burner / RID 16<br>PCon 149 / operand</td></tr><tr><td>209</td><td>OCon 182 /  · Tag_136 / RID 15<br>PCon 235 / operand</td></tr><tr><td>236</td><td>PCon 235 / out<br>PCon 156 / in<br>PCon 159 / in<br>PCon 237 / in</td></tr><tr><td>210</td><td>OCon 183 /  · Allarm.BURNER_LDU_FAULT / RID 6<br>PCon 156 / operand</td></tr><tr><td>211</td><td>OCon 184 /  · S5T#2S / RID 14<br>PCon 159 / value</td></tr><tr><td>212</td><td>OCon 185 /  · Tag_137 / RID 18<br>PCon 159 / operand</td></tr><tr><td>213</td><td>OCon 186 /  · Tag_137 / RID 18<br>PCon 237 / operand</td></tr><tr><td>238</td><td>PCon 237 / out<br>PCon 164 / in</td></tr><tr><td>215</td><td>OCon 187 /  · m491 / RID 9<br>PCon 164 / operand</td></tr></tbody></table></div></details><details><summary>1855 · burner servomotor not in minimal position / 2개 원본 명령</summary><p><a href="sources/decoded-original/0172-FlgNet.xml">원본 XML</a> · <a href="networks/network-1855.html">원본 1855</a> · SHA256 42dc8e20b3a4a819be3b750235ffe5b037b2b9915229af86999474ca82bc0609</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>SCoil Allarm.SERVOMOTOR_MIN_POS_ALL<br>Part 245</td><td>Contact Inputs.FC Aria chiusa / Negated operand<br>Contact Flag.Start_Burner / Negated 없음<br>Contact ON / Negated 없음<br>Contact Inputs.FC GAS Chiuso / Negated operand</td><td>Contact/operand ON / Part 32 / Wire 31 / ORef 33 / RID 1<br>Contact/operand Flag.Start_Burner / Part 238 / Wire 260 / ORef 249 / RID 19<br>PBox/bit PLS M50.0 / Part 239 / Wire 262 / ORef 250 / RID 20<br>Contact/operand Inputs.FC GAS Chiuso / Part 240 / Wire 264 / ORef 251 / RID 223<br>Contact/operand Inputs.FC Aria chiusa / Part 242 / Wire 268 / ORef 253 / RID 224<br>SCoil/operand Allarm.SERVOMOTOR_MIN_POS_ALL / Part 245 / Wire 273 / ORef 255 / RID 23</td></tr><tr><td>RCoil Allarm.SERVOMOTOR_MIN_POS_ALL<br>Part 248</td><td>Contact Allarm.SERVOMOTOR_MIN_POS_ALL / Negated 없음<br>Contact Flag.RESET_ALLARM / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 32 / Wire 31 / ORef 33 / RID 1<br>Contact/operand Flag.RESET_ALLARM / Part 246 / Wire 274 / ORef 256 / RID 8<br>Contact/operand Allarm.SERVOMOTOR_MIN_POS_ALL / Part 247 / Wire 276 / ORef 257 / RID 23<br>RCoil/operand Allarm.SERVOMOTOR_MIN_POS_ALL / Part 248 / Wire 278 / ORef 258 / RID 23</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>32</td><td>Contact / 없음</td></tr><tr><td>238</td><td>Contact / 없음</td></tr><tr><td>239</td><td>PBox / 없음</td></tr><tr><td>240</td><td>Contact / operand</td></tr><tr><td>242</td><td>Contact / operand</td></tr><tr><td>244</td><td>O / 없음</td></tr><tr><td>245</td><td>SCoil / 없음</td></tr><tr><td>246</td><td>Contact / 없음</td></tr><tr><td>247</td><td>Contact / 없음</td></tr><tr><td>248</td><td>RCoil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>192</td><td>Powerrail  / <br>PCon 32 / in</td></tr><tr><td>31</td><td>OCon 33 /  · ON / RID 1<br>PCon 32 / operand</td></tr><tr><td>259</td><td>PCon 32 / out<br>PCon 238 / in<br>PCon 246 / in</td></tr><tr><td>260</td><td>OCon 249 /  · Flag.Start_Burner / RID 19<br>PCon 238 / operand</td></tr><tr><td>261</td><td>PCon 238 / out<br>PCon 239 / in</td></tr><tr><td>262</td><td>OCon 250 /  · PLS M50.0 / RID 20<br>PCon 239 / bit</td></tr><tr><td>263</td><td>PCon 239 / out<br>PCon 240 / in<br>PCon 242 / in</td></tr><tr><td>264</td><td>OCon 251 /  · Inputs.FC GAS Chiuso / RID 223<br>PCon 240 / operand</td></tr><tr><td>49</td><td>PCon 240 / out<br>PCon 244 / in1</td></tr><tr><td>268</td><td>OCon 253 /  · Inputs.FC Aria chiusa / RID 224<br>PCon 242 / operand</td></tr><tr><td>50</td><td>PCon 242 / out<br>PCon 244 / in2</td></tr><tr><td>24</td><td>PCon 244 / out<br>PCon 245 / in</td></tr><tr><td>273</td><td>OCon 255 /  · Allarm.SERVOMOTOR_MIN_POS_ALL / RID 23<br>PCon 245 / operand</td></tr><tr><td>274</td><td>OCon 256 /  · Flag.RESET_ALLARM / RID 8<br>PCon 246 / operand</td></tr><tr><td>275</td><td>PCon 246 / out<br>PCon 247 / in</td></tr><tr><td>276</td><td>OCon 257 /  · Allarm.SERVOMOTOR_MIN_POS_ALL / RID 23<br>PCon 247 / operand</td></tr><tr><td>277</td><td>PCon 247 / out<br>PCon 248 / in</td></tr><tr><td>278</td><td>OCon 258 /  · Allarm.SERVOMOTOR_MIN_POS_ALL / RID 23<br>PCon 248 / operand</td></tr></tbody></table></div></details><details><summary>1856 · a 56.3 max.temperaturefilter / 1개 원본 명령</summary><p><a href="sources/decoded-original/0173-FlgNet.xml">원본 XML</a> · <a href="networks/network-1856.html">원본 1856</a> · SHA256 b4f2002933f13ad38f8b8bc6daa3f3ef11a9181ea1c2f33f63ef7a3f7305dc07</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Coil Temperature Interlock OK<br>Part 150</td><td>Contact Allarm.MAX_MAX_TC01_TEMP / Negated operand<br>Contact Allarm.MAX_MAX_TC09 / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 160 / Wire 155 / ORef 151 / RID 1<br>Contact/operand Allarm.MAX_MAX_TC09 / Part 162 / Wire 156 / ORef 152 / RID 24<br>Contact/operand Allarm.MAX_MAX_TC01_TEMP / Part 164 / Wire 157 / ORef 153 / RID 25<br>Coil/operand Temperature Interlock OK / Part 150 / Wire 159 / ORef 154 / RID 26</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>160</td><td>Contact / 없음</td></tr><tr><td>162</td><td>Contact / operand</td></tr><tr><td>164</td><td>Contact / operand</td></tr><tr><td>150</td><td>Coil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>166</td><td>Powerrail  / <br>PCon 160 / in</td></tr><tr><td>155</td><td>OCon 151 /  · ON / RID 1<br>PCon 160 / operand</td></tr><tr><td>161</td><td>PCon 160 / out<br>PCon 162 / in</td></tr><tr><td>156</td><td>OCon 152 /  · Allarm.MAX_MAX_TC09 / RID 24<br>PCon 162 / operand</td></tr><tr><td>163</td><td>PCon 162 / out<br>PCon 164 / in</td></tr><tr><td>157</td><td>OCon 153 /  · Allarm.MAX_MAX_TC01_TEMP / RID 25<br>PCon 164 / operand</td></tr><tr><td>165</td><td>PCon 164 / out<br>PCon 150 / in</td></tr><tr><td>159</td><td>OCon 154 /  · Temperature Interlock OK / RID 26<br>PCon 150 / operand</td></tr></tbody></table></div></details><details><summary>1857 · start gas test / 1개 원본 명령</summary><p><a href="sources/decoded-original/0174-FlgNet.xml">원본 XML</a> · <a href="networks/network-1857.html">원본 1857</a> · SHA256 23fb073206f95c69abc4373d3080081a369e4dd5021c2bd1a90d63029bb908d5</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Coil Flag.Burner_ready<br>Part 182</td><td>Contact Inputs.FN02 Run / Negated 없음<br>Contact Inputs.Burner On / Negated 없음<br>Contact Inputs.RD01 run / Negated 없음<br>Contact Inputs.FN04 Run / Negated 없음<br>Contact Inputs.FN01 Run / Negated 없음<br>Contact Allarm.BURNER_LDU_FAULT / Negated operand<br>Contact Allarm.BURNER_START_FAULT / Negated operand<br>Contact Allarm.MAX_MAX_TC09 / Negated operand<br>Contact ON / Negated 없음<br>Contact Inputs.FEEDBACKMOTOR FN-06 / Negated 없음</td><td>Contact/operand ON / Part 207 / Wire 194 / ORef 183 / RID 1<br>Contact/operand Allarm.MAX_MAX_TC09 / Part 209 / Wire 195 / ORef 184 / RID 24<br>Contact/operand Allarm.BURNER_START_FAULT / Part 211 / Wire 196 / ORef 185 / RID 27<br>Contact/operand Allarm.BURNER_LDU_FAULT / Part 213 / Wire 197 / ORef 186 / RID 6<br>Contact/operand Inputs.FN01 Run / Part 23 / Wire 22 / ORef 24 / RID 218<br>Contact/operand Inputs.FN04 Run / Part 27 / Wire 26 / ORef 29 / RID 235<br>Contact/operand Inputs.RD01 run / Part 32 / Wire 31 / ORef 33 / RID 220<br>Contact/operand Inputs.FEEDBACKMOTOR FN-06 / Part 36 / Wire 35 / ORef 37 / RID 221<br>Contact/operand Inputs.Burner On / Part 228 / Wire 231 / ORef 229 / RID 227<br>Contact/operand Inputs.FN02 Run / Part 40 / Wire 39 / ORef 41 / RID 222<br>Coil/operand Flag.Burner_ready / Part 182 / Wire 206 / ORef 193 / RID 34</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>207</td><td>Contact / 없음</td></tr><tr><td>209</td><td>Contact / operand</td></tr><tr><td>211</td><td>Contact / operand</td></tr><tr><td>213</td><td>Contact / operand</td></tr><tr><td>23</td><td>Contact / 없음</td></tr><tr><td>27</td><td>Contact / 없음</td></tr><tr><td>32</td><td>Contact / 없음</td></tr><tr><td>36</td><td>Contact / 없음</td></tr><tr><td>228</td><td>Contact / 없음</td></tr><tr><td>38</td><td>O / 없음</td></tr><tr><td>40</td><td>Contact / 없음</td></tr><tr><td>182</td><td>Coil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>227</td><td>Powerrail  / <br>PCon 207 / in</td></tr><tr><td>194</td><td>OCon 183 /  · ON / RID 1<br>PCon 207 / operand</td></tr><tr><td>208</td><td>PCon 207 / out<br>PCon 209 / in</td></tr><tr><td>195</td><td>OCon 184 /  · Allarm.MAX_MAX_TC09 / RID 24<br>PCon 209 / operand</td></tr><tr><td>210</td><td>PCon 209 / out<br>PCon 211 / in</td></tr><tr><td>196</td><td>OCon 185 /  · Allarm.BURNER_START_FAULT / RID 27<br>PCon 211 / operand</td></tr><tr><td>212</td><td>PCon 211 / out<br>PCon 213 / in</td></tr><tr><td>197</td><td>OCon 186 /  · Allarm.BURNER_LDU_FAULT / RID 6<br>PCon 213 / operand</td></tr><tr><td>54</td><td>PCon 213 / out<br>PCon 23 / in</td></tr><tr><td>22</td><td>OCon 24 /  · Inputs.FN01 Run / RID 218<br>PCon 23 / operand</td></tr><tr><td>25</td><td>PCon 23 / out<br>PCon 27 / in</td></tr><tr><td>26</td><td>OCon 29 /  · Inputs.FN04 Run / RID 235<br>PCon 27 / operand</td></tr><tr><td>30</td><td>PCon 27 / out<br>PCon 32 / in</td></tr><tr><td>31</td><td>OCon 33 /  · Inputs.RD01 run / RID 220<br>PCon 32 / operand</td></tr><tr><td>34</td><td>PCon 32 / out<br>PCon 36 / in<br>PCon 228 / in</td></tr><tr><td>35</td><td>OCon 37 /  · Inputs.FEEDBACKMOTOR FN-06 / RID 221<br>PCon 36 / operand</td></tr><tr><td>53</td><td>PCon 36 / out<br>PCon 38 / in1</td></tr><tr><td>231</td><td>OCon 229 /  · Inputs.Burner On / RID 227<br>PCon 228 / operand</td></tr><tr><td>45</td><td>PCon 228 / out<br>PCon 38 / in2</td></tr><tr><td>46</td><td>PCon 38 / out<br>PCon 40 / in</td></tr><tr><td>39</td><td>OCon 41 /  · Inputs.FN02 Run / RID 222<br>PCon 40 / operand</td></tr><tr><td>55</td><td>PCon 40 / out<br>PCon 182 / in</td></tr><tr><td>206</td><td>OCon 193 /  · Flag.Burner_ready / RID 34<br>PCon 182 / operand</td></tr></tbody></table></div></details><details><summary>1858 · burner stop / 1개 원본 명령</summary><p><a href="sources/decoded-original/0175-FlgNet.xml">원본 XML</a> · <a href="networks/network-1858.html">원본 1858</a> · SHA256 41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>RCoil Flag.Start_Burner<br>Part 232</td><td>Contact ON / Negated 없음<br>Contact Allarm.EmergencyStopTC1_2 / Negated 없음<br>Contact ON / Negated 없음<br>Contact Allarm.HYDROGEN_BOX_FAULT / Negated 없음<br>Contact Allarm.PSL_AIR_LOW / Negated 없음<br>Contact Allarm.Low_Aspiration / Negated 없음<br>Contact Allarm.TC01_TC02_COMP_FAULT / Negated 없음<br>Contact Allarm.RO01_Signal_Fault / Negated 없음<br>Contact Allarm.MAX_MAX_TC01_TEMP / Negated 없음<br>Contact Allarm.MAX_MAX_TC03_TEMP / Negated 없음<br>Contact Allarm.MAX_TC05_TEMP / Negated 없음<br>Contact Allarm.MAX_TC04_TEMP / Negated 없음<br>Contact Allarm.SERVOMOTOR_MIN_POS_ALL / Negated 없음<br>Contact Allarm.FN_03_FAULT / Negated 없음<br>Contact Allarm.BURNER_LDU_FAULT / Negated 없음<br>Contact Allarm.BURNER_START_FAULT / Negated 없음<br>Contact Allarm.MAX_MAX_TC09 / Negated 없음<br>Contact Flag.Burner_ready / Negated operand</td><td>Contact/operand ON / Part 273 / Wire 251 / ORef 233 / RID 1<br>Contact/operand Flag.Burner_ready / Part 275 / Wire 252 / ORef 234 / RID 34<br>Contact/operand Allarm.MAX_MAX_TC09 / Part 277 / Wire 253 / ORef 235 / RID 24<br>Contact/operand Allarm.BURNER_START_FAULT / Part 279 / Wire 254 / ORef 236 / RID 27<br>Contact/operand Allarm.BURNER_LDU_FAULT / Part 281 / Wire 255 / ORef 237 / RID 6<br>Contact/operand Allarm.FN_03_FAULT / Part 283 / Wire 256 / ORef 238 / RID 35<br>Contact/operand Allarm.SERVOMOTOR_MIN_POS_ALL / Part 285 / Wire 257 / ORef 239 / RID 23<br>Contact/operand Allarm.MAX_TC04_TEMP / Part 287 / Wire 258 / ORef 240 / RID 36<br>Contact/operand Allarm.MAX_TC05_TEMP / Part 289 / Wire 259 / ORef 241 / RID 37<br>Contact/operand Allarm.MAX_MAX_TC03_TEMP / Part 291 / Wire 260 / ORef 242 / RID 38<br>Contact/operand Allarm.MAX_MAX_TC01_TEMP / Part 293 / Wire 261 / ORef 243 / RID 25<br>Contact/operand Allarm.RO01_Signal_Fault / Part 295 / Wire 262 / ORef 244 / RID 39<br>Contact/operand Allarm.TC01_TC02_COMP_FAULT / Part 297 / Wire 263 / ORef 245 / RID 40<br>Contact/operand Allarm.Low_Aspiration / Part 299 / Wire 264 / ORef 246 / RID 41<br>Contact/operand Allarm.PSL_AIR_LOW / Part 301 / Wire 265 / ORef 247 / RID 42<br>Contact/operand Allarm.HYDROGEN_BOX_FAULT / Part 303 / Wire 266 / ORef 248 / RID 43<br>Contact/operand Allarm.EmergencyStopTC1_2 / Part 22 / Wire 21 / ORef 23 / RID 245<br>Contact/operand ON / Part 305 / Wire 268 / ORef 249 / RID 1<br>RCoil/operand Flag.Start_Burner / Part 232 / Wire 272 / ORef 250 / RID 19</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>273</td><td>Contact / 없음</td></tr><tr><td>275</td><td>Contact / operand</td></tr><tr><td>277</td><td>Contact / 없음</td></tr><tr><td>279</td><td>Contact / 없음</td></tr><tr><td>281</td><td>Contact / 없음</td></tr><tr><td>283</td><td>Contact / 없음</td></tr><tr><td>285</td><td>Contact / 없음</td></tr><tr><td>287</td><td>Contact / 없음</td></tr><tr><td>289</td><td>Contact / 없음</td></tr><tr><td>291</td><td>Contact / 없음</td></tr><tr><td>293</td><td>Contact / 없음</td></tr><tr><td>295</td><td>Contact / 없음</td></tr><tr><td>297</td><td>Contact / 없음</td></tr><tr><td>299</td><td>Contact / 없음</td></tr><tr><td>301</td><td>Contact / 없음</td></tr><tr><td>303</td><td>Contact / 없음</td></tr><tr><td>22</td><td>Contact / 없음</td></tr><tr><td>219</td><td>O / 없음</td></tr><tr><td>305</td><td>Contact / 없음</td></tr><tr><td>213</td><td>O / 없음</td></tr><tr><td>232</td><td>RCoil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>307</td><td>Powerrail  / <br>PCon 273 / in</td></tr><tr><td>251</td><td>OCon 233 /  · ON / RID 1<br>PCon 273 / operand</td></tr><tr><td>274</td><td>PCon 273 / out<br>PCon 275 / in<br>PCon 277 / in<br>PCon 279 / in<br>PCon 281 / in<br>PCon 283 / in<br>PCon 285 / in<br>PCon 287 / in<br>PCon 289 / in<br>PCon 291 / in<br>PCon 293 / in<br>PCon 295 / in<br>PCon 297 / in<br>PCon 299 / in<br>PCon 301 / in<br>PCon 303 / in<br>PCon 22 / in</td></tr><tr><td>252</td><td>OCon 234 /  · Flag.Burner_ready / RID 34<br>PCon 275 / operand</td></tr><tr><td>276</td><td>PCon 275 / out<br>PCon 213 / in1</td></tr><tr><td>253</td><td>OCon 235 /  · Allarm.MAX_MAX_TC09 / RID 24<br>PCon 277 / operand</td></tr><tr><td>278</td><td>PCon 277 / out<br>PCon 213 / in2</td></tr><tr><td>254</td><td>OCon 236 /  · Allarm.BURNER_START_FAULT / RID 27<br>PCon 279 / operand</td></tr><tr><td>280</td><td>PCon 279 / out<br>PCon 213 / in3</td></tr><tr><td>255</td><td>OCon 237 /  · Allarm.BURNER_LDU_FAULT / RID 6<br>PCon 281 / operand</td></tr><tr><td>282</td><td>PCon 281 / out<br>PCon 213 / in4</td></tr><tr><td>256</td><td>OCon 238 /  · Allarm.FN_03_FAULT / RID 35<br>PCon 283 / operand</td></tr><tr><td>284</td><td>PCon 283 / out<br>PCon 219 / in1</td></tr><tr><td>257</td><td>OCon 239 /  · Allarm.SERVOMOTOR_MIN_POS_ALL / RID 23<br>PCon 285 / operand</td></tr><tr><td>286</td><td>PCon 285 / out<br>PCon 219 / in2</td></tr><tr><td>258</td><td>OCon 240 /  · Allarm.MAX_TC04_TEMP / RID 36<br>PCon 287 / operand</td></tr><tr><td>288</td><td>PCon 287 / out<br>PCon 219 / in3</td></tr><tr><td>259</td><td>OCon 241 /  · Allarm.MAX_TC05_TEMP / RID 37<br>PCon 289 / operand</td></tr><tr><td>290</td><td>PCon 289 / out<br>PCon 219 / in4</td></tr><tr><td>260</td><td>OCon 242 /  · Allarm.MAX_MAX_TC03_TEMP / RID 38<br>PCon 291 / operand</td></tr><tr><td>292</td><td>PCon 291 / out<br>PCon 219 / in5</td></tr><tr><td>261</td><td>OCon 243 /  · Allarm.MAX_MAX_TC01_TEMP / RID 25<br>PCon 293 / operand</td></tr><tr><td>294</td><td>PCon 293 / out<br>PCon 219 / in6</td></tr><tr><td>262</td><td>OCon 244 /  · Allarm.RO01_Signal_Fault / RID 39<br>PCon 295 / operand</td></tr><tr><td>296</td><td>PCon 295 / out<br>PCon 219 / in7</td></tr><tr><td>263</td><td>OCon 245 /  · Allarm.TC01_TC02_COMP_FAULT / RID 40<br>PCon 297 / operand</td></tr><tr><td>298</td><td>PCon 297 / out<br>PCon 219 / in8</td></tr><tr><td>264</td><td>OCon 246 /  · Allarm.Low_Aspiration / RID 41<br>PCon 299 / operand</td></tr><tr><td>300</td><td>PCon 299 / out<br>PCon 219 / in9</td></tr><tr><td>265</td><td>OCon 247 /  · Allarm.PSL_AIR_LOW / RID 42<br>PCon 301 / operand</td></tr><tr><td>302</td><td>PCon 301 / out<br>PCon 219 / in10</td></tr><tr><td>266</td><td>OCon 248 /  · Allarm.HYDROGEN_BOX_FAULT / RID 43<br>PCon 303 / operand</td></tr><tr><td>304</td><td>PCon 303 / out<br>PCon 219 / in11</td></tr><tr><td>21</td><td>OCon 23 /  · Allarm.EmergencyStopTC1_2 / RID 245<br>PCon 22 / operand</td></tr><tr><td>24</td><td>PCon 22 / out<br>PCon 219 / in12</td></tr><tr><td>267</td><td>PCon 219 / out<br>PCon 305 / in</td></tr><tr><td>268</td><td>OCon 249 /  · ON / RID 1<br>PCon 305 / operand</td></tr><tr><td>306</td><td>PCon 305 / out<br>PCon 213 / in5</td></tr><tr><td>270</td><td>PCon 213 / out<br>PCon 232 / in</td></tr><tr><td>272</td><td>OCon 250 /  · Flag.Start_Burner / RID 19<br>PCon 232 / operand</td></tr></tbody></table></div></details><details><summary>1859 · counter minutes of burner work / 3개 원본 명령</summary><p><a href="sources/decoded-original/0176-FlgNet.xml">원본 XML</a> · <a href="networks/network-1859.html">원본 1859</a> · SHA256 80a479c10365b5d5af6a592e09eda6fdbab66433658d69b0219043ac90a3be78</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Add WorkData.W5<br>Part 270</td><td>Contact Tag_138 / Negated 없음<br>Contact Inputs.Burner On / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 317 / Wire 298 / ORef 285 / RID 1<br>Contact/operand Inputs.Burner On / Part 319 / Wire 299 / ORef 286 / RID 227<br>Contact/operand Tag_138 / Part 321 / Wire 300 / ORef 287 / RID 44<br>PBox/bit PLS M51.5 / Part 268 / Wire 302 / ORef 288 / RID 45<br>Add/in1 WorkData.W5 / Part 270 / Wire 304 / ORef 289 / RID 48<br>Add/in2 1 / Part 270 / Wire 305 / ORef 290 / RID 49<br>Add/out WorkData.W5 / Part 270 / Wire 306 / ORef 291 / RID 48</td></tr><tr><td>SdCoil Tag_138<br>Part 277</td><td>Contact Tag_138 / Negated operand<br>Contact Inputs.Burner On / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 317 / Wire 298 / ORef 285 / RID 1<br>Contact/operand Inputs.Burner On / Part 319 / Wire 299 / ORef 286 / RID 227<br>Contact/operand Tag_138 / Part 323 / Wire 308 / ORef 293 / RID 44<br>SdCoil/value S5T#1M / Part 277 / Wire 307 / ORef 292 / RID 50<br>SdCoil/operand Tag_138 / Part 277 / Wire 310 / ORef 294 / RID 44</td></tr><tr><td>Move WorkData.W5<br>Part 282</td><td>Contact Inputs.Burner On / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 317 / Wire 298 / ORef 285 / RID 1<br>Contact/operand Inputs.Burner On / Part 325 / Wire 312 / ORef 295 / RID 227<br>Move/in 0 / Part 282 / Wire 314 / ORef 296 / RID 52<br>Move/out1 WorkData.W5 / Part 282 / Wire 315 / ORef 297 / RID 48</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>317</td><td>Contact / 없음</td></tr><tr><td>319</td><td>Contact / 없음</td></tr><tr><td>321</td><td>Contact / 없음</td></tr><tr><td>268</td><td>PBox / 없음</td></tr><tr><td>270</td><td>Add / 없음</td></tr><tr><td>323</td><td>Contact / operand</td></tr><tr><td>277</td><td>SdCoil / 없음</td></tr><tr><td>325</td><td>Contact / operand</td></tr><tr><td>282</td><td>Move / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>327</td><td>Powerrail  / <br>PCon 317 / in</td></tr><tr><td>298</td><td>OCon 285 /  · ON / RID 1<br>PCon 317 / operand</td></tr><tr><td>318</td><td>PCon 317 / out<br>PCon 319 / in<br>PCon 325 / in</td></tr><tr><td>299</td><td>OCon 286 /  · Inputs.Burner On / RID 227<br>PCon 319 / operand</td></tr><tr><td>320</td><td>PCon 319 / out<br>PCon 321 / in<br>PCon 323 / in</td></tr><tr><td>300</td><td>OCon 287 /  · Tag_138 / RID 44<br>PCon 321 / operand</td></tr><tr><td>322</td><td>PCon 321 / out<br>PCon 268 / in</td></tr><tr><td>302</td><td>OCon 288 /  · PLS M51.5 / RID 45<br>PCon 268 / bit</td></tr><tr><td>303</td><td>PCon 268 / out<br>PCon 270 / en</td></tr><tr><td>304</td><td>OCon 289 /  · WorkData.W5 / RID 48<br>PCon 270 / in1</td></tr><tr><td>305</td><td>OCon 290 /  · 1 / RID 49<br>PCon 270 / in2</td></tr><tr><td>306</td><td>PCon 270 / out<br>OCon 291 /  · WorkData.W5 / RID 48</td></tr><tr><td>308</td><td>OCon 293 /  · Tag_138 / RID 44<br>PCon 323 / operand</td></tr><tr><td>324</td><td>PCon 323 / out<br>PCon 277 / in</td></tr><tr><td>307</td><td>OCon 292 /  · S5T#1M / RID 50<br>PCon 277 / value</td></tr><tr><td>310</td><td>OCon 294 /  · Tag_138 / RID 44<br>PCon 277 / operand</td></tr><tr><td>312</td><td>OCon 295 /  · Inputs.Burner On / RID 227<br>PCon 325 / operand</td></tr><tr><td>326</td><td>PCon 325 / out<br>PCon 282 / en</td></tr><tr><td>314</td><td>OCon 296 /  · 0 / RID 52<br>PCon 282 / in</td></tr><tr><td>315</td><td>PCon 282 / out1<br>OCon 297 /  · WorkData.W5 / RID 48</td></tr></tbody></table></div></details><details><summary>1861 · programmed burner shutdown every 24 hours / 2개 원본 명령</summary><p><a href="sources/decoded-original/0177-FlgNet.xml">원본 XML</a> · <a href="networks/network-1861.html">원본 1861</a> · SHA256 6661adf80ebeb53185a94c177c09880d0d473fe4c3f883ad8aea642e6c0c3c1f</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Coil Programmed stop burner<br>Part 292</td><td>Contact OFF / Negated 없음</td><td>Contact/operand OFF / Part 318 / Wire 23 / ORef 24 / RID 80<br>Ge/in1 WorkData.W5 / Part 289 / Wire 307 / ORef 300 / RID 48<br>Ge/in2 1440 / Part 289 / Wire 308 / ORef 301 / RID 53<br>Coil/operand Programmed stop burner / Part 292 / Wire 311 / ORef 302 / RID 54</td></tr><tr><td>Coil Allarm.BURNER_TIME_LIMIT_22H<br>Part 298</td><td>Contact OFF / Negated 없음</td><td>Contact/operand OFF / Part 318 / Wire 23 / ORef 24 / RID 80<br>Ge/in1 WorkData.W5 / Part 295 / Wire 312 / ORef 303 / RID 48<br>Ge/in2 1320 / Part 295 / Wire 313 / ORef 304 / RID 55<br>Coil/operand Allarm.BURNER_TIME_LIMIT_22H / Part 298 / Wire 316 / ORef 305 / RID 56</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>318</td><td>Contact / 없음</td></tr><tr><td>289</td><td>Ge / 없음</td></tr><tr><td>292</td><td>Coil / 없음</td></tr><tr><td>295</td><td>Ge / 없음</td></tr><tr><td>298</td><td>Coil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>320</td><td>Powerrail  / <br>PCon 318 / in</td></tr><tr><td>23</td><td>OCon 24 /  · OFF / RID 80<br>PCon 318 / operand</td></tr><tr><td>319</td><td>PCon 318 / out<br>PCon 289 / pre<br>PCon 295 / pre</td></tr><tr><td>307</td><td>OCon 300 /  · WorkData.W5 / RID 48<br>PCon 289 / in1</td></tr><tr><td>308</td><td>OCon 301 /  · 1440 / RID 53<br>PCon 289 / in2</td></tr><tr><td>309</td><td>PCon 289 / out<br>PCon 292 / in</td></tr><tr><td>311</td><td>OCon 302 /  · Programmed stop burner / RID 54<br>PCon 292 / operand</td></tr><tr><td>312</td><td>OCon 303 /  · WorkData.W5 / RID 48<br>PCon 295 / in1</td></tr><tr><td>313</td><td>OCon 304 /  · 1320 / RID 55<br>PCon 295 / in2</td></tr><tr><td>314</td><td>PCon 295 / out<br>PCon 298 / in</td></tr><tr><td>316</td><td>OCon 305 /  · Allarm.BURNER_TIME_LIMIT_22H / RID 56<br>PCon 298 / operand</td></tr></tbody></table></div></details><details><summary>1862 · a 56.6 start high flameburner / 8개 원본 명령</summary><p><a href="sources/decoded-original/0178-FlgNet.xml">원본 XML</a> · <a href="networks/network-1862.html">원본 1862</a> · SHA256 36752e04a38e486ad4a0857d6baa8119d9b757678300358bcc95881f23e266c9</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Add App00<br>Part 409</td><td>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1<br>Add/in1 Data.TC01_SETPOINT / Part 409 / Wire 505 / ORef 472 / RID 59<br>Add/in2 20 / Part 409 / Wire 506 / ORef 473 / RID 60<br>Add/out App00 / Part 409 / Wire 507 / ORef 474 / RID 61</td></tr><tr><td>Add App01<br>Part 415</td><td>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1<br>Add/in1 Data.TC01_SETPOINT / Part 415 / Wire 508 / ORef 475 / RID 59<br>Add/in2 15 / Part 415 / Wire 509 / ORef 476 / RID 63<br>Add/out App01 / Part 415 / Wire 510 / ORef 477 / RID 64</td></tr><tr><td>RCoil Start High Flame<br>Part 422</td><td>Contact Inputs.Burner ON and OK / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1<br>Contact/operand Inputs.Burner ON and OK / Part 551 / Wire 511 / ORef 478 / RID 232<br>RCoil/operand Start High Flame / Part 422 / Wire 513 / ORef 479 / RID 66</td></tr><tr><td>Move Data.Burner_Panel_SetPoint<br>Part 441</td><td>Contact Allarm.MAX_TC03_TEMP / Negated 없음<br>Contact Start High Flame / Negated 없음<br>Contact Burner ON and OK / Negated 없음<br>Contact ON / Negated 없음<br>Contact Allarm.MAX_TC01_TEMP / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1<br>Contact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65<br>Contact/operand Start High Flame / Part 555 / Wire 515 / ORef 481 / RID 66<br>Contact/operand ON / Part 557 / Wire 516 / ORef 482 / RID 1<br>Ge/in1 Manage_TC1_2.PID_Ref_Temp / Part 432 / Wire 517 / ORef 483 / RID 242<br>Ge/in2 App00 / Part 432 / Wire 518 / ORef 484 / RID 61<br>Contact/operand Allarm.MAX_TC01_TEMP / Part 559 / Wire 521 / ORef 485 / RID 68<br>Contact/operand Allarm.MAX_TC03_TEMP / Part 561 / Wire 522 / ORef 486 / RID 69<br>Move/in 0 / Part 441 / Wire 524 / ORef 487 / RID 52<br>Move/out1 Data.Burner_Panel_SetPoint / Part 441 / Wire 525 / ORef 488 / RID 71</td></tr><tr><td>SdCoil Tag_139<br>Part 448</td><td>Contact Inputs.FC Aria chiusa / Negated 없음<br>Contact Inputs.FC GAS Chiuso / Negated 없음<br>Contact Allarm.MAX_TC03_TEMP / Negated 없음<br>Contact Start High Flame / Negated 없음<br>Contact Burner ON and OK / Negated 없음<br>Contact ON / Negated 없음<br>Contact Allarm.MAX_TC01_TEMP / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1<br>Contact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65<br>Contact/operand Start High Flame / Part 555 / Wire 515 / ORef 481 / RID 66<br>Contact/operand ON / Part 557 / Wire 516 / ORef 482 / RID 1<br>Ge/in1 Manage_TC1_2.PID_Ref_Temp / Part 432 / Wire 517 / ORef 483 / RID 242<br>Ge/in2 App00 / Part 432 / Wire 518 / ORef 484 / RID 61<br>Contact/operand Allarm.MAX_TC01_TEMP / Part 559 / Wire 521 / ORef 485 / RID 68<br>Contact/operand Allarm.MAX_TC03_TEMP / Part 561 / Wire 522 / ORef 486 / RID 69<br>Contact/operand Inputs.FC GAS Chiuso / Part 563 / Wire 527 / ORef 490 / RID 223<br>Contact/operand Inputs.FC Aria chiusa / Part 565 / Wire 528 / ORef 491 / RID 224<br>SdCoil/value S5T#50MS / Part 448 / Wire 526 / ORef 489 / RID 72<br>SdCoil/operand Tag_139 / Part 448 / Wire 530 / ORef 492 / RID 73</td></tr><tr><td>RCoil Start High Flame<br>Part 453</td><td>Contact Tag_139 / Negated 없음<br>Contact Allarm.MAX_TC03_TEMP / Negated 없음<br>Contact Start High Flame / Negated 없음<br>Contact Burner ON and OK / Negated 없음<br>Contact ON / Negated 없음<br>Contact Allarm.MAX_TC01_TEMP / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1<br>Contact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65<br>Contact/operand Start High Flame / Part 555 / Wire 515 / ORef 481 / RID 66<br>Contact/operand ON / Part 557 / Wire 516 / ORef 482 / RID 1<br>Ge/in1 Manage_TC1_2.PID_Ref_Temp / Part 432 / Wire 517 / ORef 483 / RID 242<br>Ge/in2 App00 / Part 432 / Wire 518 / ORef 484 / RID 61<br>Contact/operand Allarm.MAX_TC01_TEMP / Part 559 / Wire 521 / ORef 485 / RID 68<br>Contact/operand Allarm.MAX_TC03_TEMP / Part 561 / Wire 522 / ORef 486 / RID 69<br>Contact/operand Tag_139 / Part 567 / Wire 531 / ORef 493 / RID 73<br>RCoil/operand Start High Flame / Part 453 / Wire 533 / ORef 494 / RID 66</td></tr><tr><td>SdCoil Tag_140<br>Part 465</td><td>Contact Allarm.MAX_TC03_TEMP / Negated operand<br>Contact Allarm.MAX_TC01_TEMP / Negated operand<br>Contact Start High Flame / Negated operand<br>Contact Burner ON and OK / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1<br>Contact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65<br>Contact/operand Start High Flame / Part 569 / Wire 535 / ORef 495 / RID 66<br>Lt/in1 Manage_TC1_2.PID_Ref_Temp / Part 457 / Wire 536 / ORef 496 / RID 242<br>Lt/in2 App01 / Part 457 / Wire 537 / ORef 497 / RID 64<br>Contact/operand Allarm.MAX_TC01_TEMP / Part 571 / Wire 539 / ORef 498 / RID 68<br>Contact/operand Allarm.MAX_TC03_TEMP / Part 573 / Wire 540 / ORef 499 / RID 69<br>SdCoil/value S5T#8S / Part 465 / Wire 541 / ORef 500 / RID 74<br>SdCoil/operand Tag_140 / Part 465 / Wire 542 / ORef 501 / RID 75</td></tr><tr><td>SCoil Start High Flame<br>Part 470</td><td>Contact Tag_140 / Negated 없음<br>Contact Allarm.MAX_TC03_TEMP / Negated operand<br>Contact Allarm.MAX_TC01_TEMP / Negated operand<br>Contact Start High Flame / Negated operand<br>Contact Burner ON and OK / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1<br>Contact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65<br>Contact/operand Start High Flame / Part 569 / Wire 535 / ORef 495 / RID 66<br>Lt/in1 Manage_TC1_2.PID_Ref_Temp / Part 457 / Wire 536 / ORef 496 / RID 242<br>Lt/in2 App01 / Part 457 / Wire 537 / ORef 497 / RID 64<br>Contact/operand Allarm.MAX_TC01_TEMP / Part 571 / Wire 539 / ORef 498 / RID 68<br>Contact/operand Allarm.MAX_TC03_TEMP / Part 573 / Wire 540 / ORef 499 / RID 69<br>Contact/operand Tag_140 / Part 575 / Wire 543 / ORef 502 / RID 75<br>SCoil/operand Start High Flame / Part 470 / Wire 545 / ORef 503 / RID 66</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>549</td><td>Contact / 없음</td></tr><tr><td>409</td><td>Add / 없음</td></tr><tr><td>415</td><td>Add / 없음</td></tr><tr><td>551</td><td>Contact / operand</td></tr><tr><td>422</td><td>RCoil / 없음</td></tr><tr><td>553</td><td>Contact / 없음</td></tr><tr><td>555</td><td>Contact / 없음</td></tr><tr><td>557</td><td>Contact / 없음</td></tr><tr><td>432</td><td>Ge / 없음</td></tr><tr><td>559</td><td>Contact / 없음</td></tr><tr><td>561</td><td>Contact / 없음</td></tr><tr><td>436</td><td>O / 없음</td></tr><tr><td>441</td><td>Move / 없음</td></tr><tr><td>563</td><td>Contact / 없음</td></tr><tr><td>565</td><td>Contact / 없음</td></tr><tr><td>448</td><td>SdCoil / 없음</td></tr><tr><td>567</td><td>Contact / 없음</td></tr><tr><td>453</td><td>RCoil / 없음</td></tr><tr><td>569</td><td>Contact / operand</td></tr><tr><td>457</td><td>Lt / 없음</td></tr><tr><td>571</td><td>Contact / operand</td></tr><tr><td>573</td><td>Contact / operand</td></tr><tr><td>465</td><td>SdCoil / 없음</td></tr><tr><td>575</td><td>Contact / 없음</td></tr><tr><td>470</td><td>SCoil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>577</td><td>Powerrail  / <br>PCon 549 / in</td></tr><tr><td>504</td><td>OCon 471 /  · ON / RID 1<br>PCon 549 / operand</td></tr><tr><td>550</td><td>PCon 549 / out<br>PCon 409 / en<br>PCon 415 / en<br>PCon 551 / in<br>PCon 553 / in</td></tr><tr><td>505</td><td>OCon 472 /  · Data.TC01_SETPOINT / RID 59<br>PCon 409 / in1</td></tr><tr><td>506</td><td>OCon 473 /  · 20 / RID 60<br>PCon 409 / in2</td></tr><tr><td>507</td><td>PCon 409 / out<br>OCon 474 /  · App00 / RID 61</td></tr><tr><td>508</td><td>OCon 475 /  · Data.TC01_SETPOINT / RID 59<br>PCon 415 / in1</td></tr><tr><td>509</td><td>OCon 476 /  · 15 / RID 63<br>PCon 415 / in2</td></tr><tr><td>510</td><td>PCon 415 / out<br>OCon 477 /  · App01 / RID 64</td></tr><tr><td>511</td><td>OCon 478 /  · Inputs.Burner ON and OK / RID 232<br>PCon 551 / operand</td></tr><tr><td>552</td><td>PCon 551 / out<br>PCon 422 / in</td></tr><tr><td>513</td><td>OCon 479 /  · Start High Flame / RID 66<br>PCon 422 / operand</td></tr><tr><td>514</td><td>OCon 480 /  · Burner ON and OK / RID 65<br>PCon 553 / operand</td></tr><tr><td>554</td><td>PCon 553 / out<br>PCon 555 / in<br>PCon 569 / in</td></tr><tr><td>515</td><td>OCon 481 /  · Start High Flame / RID 66<br>PCon 555 / operand</td></tr><tr><td>556</td><td>PCon 555 / out<br>PCon 557 / in<br>PCon 559 / in<br>PCon 561 / in</td></tr><tr><td>516</td><td>OCon 482 /  · ON / RID 1<br>PCon 557 / operand</td></tr><tr><td>558</td><td>PCon 557 / out<br>PCon 432 / pre</td></tr><tr><td>517</td><td>OCon 483 /  · Manage_TC1_2.PID_Ref_Temp / RID 242<br>PCon 432 / in1</td></tr><tr><td>518</td><td>OCon 484 /  · App00 / RID 61<br>PCon 432 / in2</td></tr><tr><td>519</td><td>PCon 432 / out<br>PCon 436 / in1</td></tr><tr><td>521</td><td>OCon 485 /  · Allarm.MAX_TC01_TEMP / RID 68<br>PCon 559 / operand</td></tr><tr><td>27</td><td>PCon 559 / out<br>PCon 436 / in2</td></tr><tr><td>522</td><td>OCon 486 /  · Allarm.MAX_TC03_TEMP / RID 69<br>PCon 561 / operand</td></tr><tr><td>562</td><td>PCon 561 / out<br>PCon 436 / in3</td></tr><tr><td>523</td><td>PCon 436 / out<br>PCon 441 / en<br>PCon 563 / in<br>PCon 567 / in</td></tr><tr><td>524</td><td>OCon 487 /  · 0 / RID 52<br>PCon 441 / in</td></tr><tr><td>525</td><td>PCon 441 / out1<br>OCon 488 /  · Data.Burner_Panel_SetPoint / RID 71</td></tr><tr><td>527</td><td>OCon 490 /  · Inputs.FC GAS Chiuso / RID 223<br>PCon 563 / operand</td></tr><tr><td>564</td><td>PCon 563 / out<br>PCon 565 / in</td></tr><tr><td>528</td><td>OCon 491 /  · Inputs.FC Aria chiusa / RID 224<br>PCon 565 / operand</td></tr><tr><td>566</td><td>PCon 565 / out<br>PCon 448 / in</td></tr><tr><td>526</td><td>OCon 489 /  · S5T#50MS / RID 72<br>PCon 448 / value</td></tr><tr><td>530</td><td>OCon 492 /  · Tag_139 / RID 73<br>PCon 448 / operand</td></tr><tr><td>531</td><td>OCon 493 /  · Tag_139 / RID 73<br>PCon 567 / operand</td></tr><tr><td>568</td><td>PCon 567 / out<br>PCon 453 / in</td></tr><tr><td>533</td><td>OCon 494 /  · Start High Flame / RID 66<br>PCon 453 / operand</td></tr><tr><td>535</td><td>OCon 495 /  · Start High Flame / RID 66<br>PCon 569 / operand</td></tr><tr><td>570</td><td>PCon 569 / out<br>PCon 457 / pre</td></tr><tr><td>536</td><td>OCon 496 /  · Manage_TC1_2.PID_Ref_Temp / RID 242<br>PCon 457 / in1</td></tr><tr><td>537</td><td>OCon 497 /  · App01 / RID 64<br>PCon 457 / in2</td></tr><tr><td>538</td><td>PCon 457 / out<br>PCon 571 / in</td></tr><tr><td>539</td><td>OCon 498 /  · Allarm.MAX_TC01_TEMP / RID 68<br>PCon 571 / operand</td></tr><tr><td>572</td><td>PCon 571 / out<br>PCon 573 / in</td></tr><tr><td>540</td><td>OCon 499 /  · Allarm.MAX_TC03_TEMP / RID 69<br>PCon 573 / operand</td></tr><tr><td>574</td><td>PCon 573 / out<br>PCon 465 / in<br>PCon 575 / in</td></tr><tr><td>541</td><td>OCon 500 /  · S5T#8S / RID 74<br>PCon 465 / value</td></tr><tr><td>542</td><td>OCon 501 /  · Tag_140 / RID 75<br>PCon 465 / operand</td></tr><tr><td>543</td><td>OCon 502 /  · Tag_140 / RID 75<br>PCon 575 / operand</td></tr><tr><td>576</td><td>PCon 575 / out<br>PCon 470 / in</td></tr><tr><td>545</td><td>OCon 503 /  · Start High Flame / RID 66<br>PCon 470 / operand</td></tr></tbody></table></div></details><details><summary>1863 · enable relay forceed spark / 5개 원본 명령</summary><p><a href="sources/decoded-original/0179-FlgNet.xml">원본 XML</a> · <a href="networks/network-1863.html">원본 1863</a> · SHA256 ee88a6ae9661830d363fcbada7542a9bf829daa7c8515b2335806020ee0b5279</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>SCoil Main flame ON<br>Part 464</td><td>Contact Start High Flame / Negated 없음<br>Contact Inputs.Burner On / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1<br>Contact/operand Inputs.Burner On / Part 523 / Wire 501 / ORef 487 / RID 227<br>Contact/operand Start High Flame / Part 525 / Wire 502 / ORef 488 / RID 66<br>SCoil/operand Main flame ON / Part 464 / Wire 504 / ORef 489 / RID 76</td></tr><tr><td>SdCoil Tag_141<br>Part 472</td><td>Contact Main flame ON / Negated 없음<br>Contact Start High Flame / Negated operand<br>Contact Inputs.Burner On / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1<br>Contact/operand Inputs.Burner On / Part 523 / Wire 501 / ORef 487 / RID 227<br>Contact/operand Start High Flame / Part 527 / Wire 505 / ORef 490 / RID 66<br>Contact/operand Main flame ON / Part 529 / Wire 506 / ORef 491 / RID 76<br>SdCoil/value S5T#4S / Part 472 / Wire 507 / ORef 492 / RID 237<br>SdCoil/operand Tag_141 / Part 472 / Wire 508 / ORef 493 / RID 78</td></tr><tr><td>Coil Foced Spark<br>Part 477</td><td>Contact Tag_141 / Negated operand<br>Contact Main flame ON / Negated 없음<br>Contact Start High Flame / Negated operand<br>Contact Inputs.Burner On / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1<br>Contact/operand Inputs.Burner On / Part 523 / Wire 501 / ORef 487 / RID 227<br>Contact/operand Start High Flame / Part 527 / Wire 505 / ORef 490 / RID 66<br>Contact/operand Main flame ON / Part 529 / Wire 506 / ORef 491 / RID 76<br>Contact/operand Tag_141 / Part 531 / Wire 509 / ORef 494 / RID 78<br>Coil/operand Foced Spark / Part 477 / Wire 511 / ORef 495 / RID 79</td></tr><tr><td>RCoil Main flame ON<br>Part 481</td><td>Contact Tag_141 / Negated 없음<br>Contact Main flame ON / Negated 없음<br>Contact Start High Flame / Negated operand<br>Contact Inputs.Burner On / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1<br>Contact/operand Inputs.Burner On / Part 523 / Wire 501 / ORef 487 / RID 227<br>Contact/operand Start High Flame / Part 527 / Wire 505 / ORef 490 / RID 66<br>Contact/operand Main flame ON / Part 529 / Wire 506 / ORef 491 / RID 76<br>Contact/operand Tag_141 / Part 533 / Wire 512 / ORef 496 / RID 78<br>RCoil/operand Main flame ON / Part 481 / Wire 514 / ORef 497 / RID 76</td></tr><tr><td>RCoil Main flame ON<br>Part 485</td><td>Contact Inputs.Burner On / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1<br>Contact/operand Inputs.Burner On / Part 535 / Wire 517 / ORef 498 / RID 227<br>RCoil/operand Main flame ON / Part 485 / Wire 519 / ORef 499 / RID 76</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>521</td><td>Contact / 없음</td></tr><tr><td>523</td><td>Contact / 없음</td></tr><tr><td>525</td><td>Contact / 없음</td></tr><tr><td>464</td><td>SCoil / 없음</td></tr><tr><td>527</td><td>Contact / operand</td></tr><tr><td>529</td><td>Contact / 없음</td></tr><tr><td>472</td><td>SdCoil / 없음</td></tr><tr><td>531</td><td>Contact / operand</td></tr><tr><td>477</td><td>Coil / 없음</td></tr><tr><td>533</td><td>Contact / 없음</td></tr><tr><td>481</td><td>RCoil / 없음</td></tr><tr><td>535</td><td>Contact / operand</td></tr><tr><td>485</td><td>RCoil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>537</td><td>Powerrail  / <br>PCon 521 / in</td></tr><tr><td>500</td><td>OCon 486 /  · ON / RID 1<br>PCon 521 / operand</td></tr><tr><td>522</td><td>PCon 521 / out<br>PCon 523 / in<br>PCon 535 / in</td></tr><tr><td>501</td><td>OCon 487 /  · Inputs.Burner On / RID 227<br>PCon 523 / operand</td></tr><tr><td>524</td><td>PCon 523 / out<br>PCon 525 / in<br>PCon 527 / in</td></tr><tr><td>502</td><td>OCon 488 /  · Start High Flame / RID 66<br>PCon 525 / operand</td></tr><tr><td>526</td><td>PCon 525 / out<br>PCon 464 / in</td></tr><tr><td>504</td><td>OCon 489 /  · Main flame ON / RID 76<br>PCon 464 / operand</td></tr><tr><td>505</td><td>OCon 490 /  · Start High Flame / RID 66<br>PCon 527 / operand</td></tr><tr><td>528</td><td>PCon 527 / out<br>PCon 529 / in</td></tr><tr><td>506</td><td>OCon 491 /  · Main flame ON / RID 76<br>PCon 529 / operand</td></tr><tr><td>530</td><td>PCon 529 / out<br>PCon 472 / in<br>PCon 531 / in<br>PCon 533 / in</td></tr><tr><td>507</td><td>OCon 492 /  · S5T#4S / RID 237<br>PCon 472 / value</td></tr><tr><td>508</td><td>OCon 493 /  · Tag_141 / RID 78<br>PCon 472 / operand</td></tr><tr><td>509</td><td>OCon 494 /  · Tag_141 / RID 78<br>PCon 531 / operand</td></tr><tr><td>532</td><td>PCon 531 / out<br>PCon 477 / in</td></tr><tr><td>511</td><td>OCon 495 /  · Foced Spark / RID 79<br>PCon 477 / operand</td></tr><tr><td>512</td><td>OCon 496 /  · Tag_141 / RID 78<br>PCon 533 / operand</td></tr><tr><td>534</td><td>PCon 533 / out<br>PCon 481 / in</td></tr><tr><td>514</td><td>OCon 497 /  · Main flame ON / RID 76<br>PCon 481 / operand</td></tr><tr><td>517</td><td>OCon 498 /  · Inputs.Burner On / RID 227<br>PCon 535 / operand</td></tr><tr><td>536</td><td>PCon 535 / out<br>PCon 485 / in</td></tr><tr><td>519</td><td>OCon 499 /  · Main flame ON / RID 76<br>PCon 485 / operand</td></tr></tbody></table></div></details><details><summary>1865 · burner lock / 2개 원본 명령</summary><p><a href="sources/decoded-original/0181-FlgNet.xml">원본 XML</a> · <a href="networks/network-1865.html">원본 1865</a> · SHA256 98e839ee13a05db05768503e768e9238d892c4788dc7b6c9d3017fc86d3b722b</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>SCoil Lock Burner<br>Part 579</td><td>Contact Inputs.FC Aria chiusa / Negated 없음<br>Contact Inputs.FC GAS Chiuso / Negated 없음<br>Contact Programmed stop burner / Negated 없음<br>Contact ON / Negated 없음<br>Contact Allarm.MAX_TC03_TEMP / Negated 없음<br>Contact OFF / Negated 없음<br>Contact Allarm.MAX_TC01_TEMP / Negated 없음</td><td>Contact/operand ON / Part 630 / Wire 604 / ORef 589 / RID 1<br>Contact/operand OFF / Part 632 / Wire 605 / ORef 590 / RID 80<br>Contact/operand Allarm.MAX_TC01_TEMP / Part 634 / Wire 606 / ORef 591 / RID 68<br>Contact/operand Allarm.MAX_TC03_TEMP / Part 636 / Wire 607 / ORef 592 / RID 69<br>Contact/operand Programmed stop burner / Part 638 / Wire 610 / ORef 593 / RID 54<br>Le/in1 Data.GAS_BR_01 / Part 573 / Wire 612 / ORef 594 / RID 88<br>Le/in2 30 / Part 573 / Wire 613 / ORef 595 / RID 82<br>Contact/operand Inputs.FC GAS Chiuso / Part 640 / Wire 615 / ORef 596 / RID 223<br>Contact/operand Inputs.FC Aria chiusa / Part 642 / Wire 616 / ORef 597 / RID 224<br>SCoil/operand Lock Burner / Part 579 / Wire 620 / ORef 598 / RID 89</td></tr><tr><td>RCoil Lock Burner<br>Part 588</td><td>Contact Programmed stop burner / Negated operand<br>Contact ON / Negated 없음<br>Contact ON / Negated 없음<br>Contact Allarm.MAX_TC03_TEMP / Negated operand<br>Contact Allarm.MAX_TC01_TEMP / Negated operand</td><td>Contact/operand ON / Part 630 / Wire 604 / ORef 589 / RID 1<br>Contact/operand Allarm.MAX_TC01_TEMP / Part 644 / Wire 621 / ORef 599 / RID 68<br>Contact/operand Allarm.MAX_TC03_TEMP / Part 646 / Wire 622 / ORef 600 / RID 69<br>Contact/operand ON / Part 648 / Wire 624 / ORef 601 / RID 1<br>Contact/operand Programmed stop burner / Part 650 / Wire 626 / ORef 602 / RID 54<br>RCoil/operand Lock Burner / Part 588 / Wire 628 / ORef 603 / RID 89</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>630</td><td>Contact / 없음</td></tr><tr><td>632</td><td>Contact / 없음</td></tr><tr><td>634</td><td>Contact / 없음</td></tr><tr><td>636</td><td>Contact / 없음</td></tr><tr><td>638</td><td>Contact / 없음</td></tr><tr><td>652</td><td>O / 없음</td></tr><tr><td>573</td><td>Le / 없음</td></tr><tr><td>640</td><td>Contact / 없음</td></tr><tr><td>642</td><td>Contact / 없음</td></tr><tr><td>572</td><td>O / 없음</td></tr><tr><td>579</td><td>SCoil / 없음</td></tr><tr><td>644</td><td>Contact / operand</td></tr><tr><td>646</td><td>Contact / operand</td></tr><tr><td>648</td><td>Contact / 없음</td></tr><tr><td>586</td><td>O / 없음</td></tr><tr><td>650</td><td>Contact / operand</td></tr><tr><td>588</td><td>RCoil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>653</td><td>Powerrail  / <br>PCon 630 / in</td></tr><tr><td>604</td><td>OCon 589 /  · ON / RID 1<br>PCon 630 / operand</td></tr><tr><td>631</td><td>PCon 630 / out<br>PCon 632 / in<br>PCon 638 / in<br>PCon 644 / in<br>PCon 648 / in</td></tr><tr><td>605</td><td>OCon 590 /  · OFF / RID 80<br>PCon 632 / operand</td></tr><tr><td>633</td><td>PCon 632 / out<br>PCon 634 / in<br>PCon 636 / in</td></tr><tr><td>606</td><td>OCon 591 /  · Allarm.MAX_TC01_TEMP / RID 68<br>PCon 634 / operand</td></tr><tr><td>635</td><td>PCon 634 / out<br>PCon 652 / in1</td></tr><tr><td>607</td><td>OCon 592 /  · Allarm.MAX_TC03_TEMP / RID 69<br>PCon 636 / operand</td></tr><tr><td>637</td><td>PCon 636 / out<br>PCon 652 / in2</td></tr><tr><td>610</td><td>OCon 593 /  · Programmed stop burner / RID 54<br>PCon 638 / operand</td></tr><tr><td>639</td><td>PCon 638 / out<br>PCon 652 / in3</td></tr><tr><td>611</td><td>PCon 652 / out<br>PCon 573 / pre<br>PCon 640 / in</td></tr><tr><td>612</td><td>OCon 594 /  · Data.GAS_BR_01 / RID 88<br>PCon 573 / in1</td></tr><tr><td>613</td><td>OCon 595 /  · 30 / RID 82<br>PCon 573 / in2</td></tr><tr><td>614</td><td>PCon 573 / out<br>PCon 572 / in1</td></tr><tr><td>615</td><td>OCon 596 /  · Inputs.FC GAS Chiuso / RID 223<br>PCon 640 / operand</td></tr><tr><td>641</td><td>PCon 640 / out<br>PCon 642 / in</td></tr><tr><td>616</td><td>OCon 597 /  · Inputs.FC Aria chiusa / RID 224<br>PCon 642 / operand</td></tr><tr><td>643</td><td>PCon 642 / out<br>PCon 572 / in2</td></tr><tr><td>618</td><td>PCon 572 / out<br>PCon 579 / in</td></tr><tr><td>620</td><td>OCon 598 /  · Lock Burner / RID 89<br>PCon 579 / operand</td></tr><tr><td>621</td><td>OCon 599 /  · Allarm.MAX_TC01_TEMP / RID 68<br>PCon 644 / operand</td></tr><tr><td>645</td><td>PCon 644 / out<br>PCon 646 / in</td></tr><tr><td>622</td><td>OCon 600 /  · Allarm.MAX_TC03_TEMP / RID 69<br>PCon 646 / operand</td></tr><tr><td>647</td><td>PCon 646 / out<br>PCon 586 / in1</td></tr><tr><td>624</td><td>OCon 601 /  · ON / RID 1<br>PCon 648 / operand</td></tr><tr><td>649</td><td>PCon 648 / out<br>PCon 586 / in2</td></tr><tr><td>625</td><td>PCon 586 / out<br>PCon 650 / in</td></tr><tr><td>626</td><td>OCon 602 /  · Programmed stop burner / RID 54<br>PCon 650 / operand</td></tr><tr><td>651</td><td>PCon 650 / out<br>PCon 588 / in</td></tr><tr><td>628</td><td>OCon 603 /  · Lock Burner / RID 89<br>PCon 588 / operand</td></tr></tbody></table></div></details><details><summary>1866 · burner start sequence / 3개 원본 명령</summary><p><a href="sources/decoded-original/0182-FlgNet.xml">원본 XML</a> · <a href="networks/network-1866.html">원본 1866</a> · SHA256 f11326ea7f915ce3d9347f72a4b314635e0943fc251db9a67694aedd3795dd0b</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>SCoil Flag.M_FN_03<br>Part 600</td><td>Contact OFF / Negated 없음<br>Contact Flag.M_FN_03 / Negated operand<br>Contact Lock Burner / Negated operand<br>Contact Flag.Start_Burner / Negated 없음</td><td>Contact/operand Flag.Start_Burner / Part 634 / Wire 621 / ORef 612 / RID 19<br>Contact/operand Lock Burner / Part 636 / Wire 622 / ORef 613 / RID 89<br>Contact/operand Flag.M_FN_03 / Part 638 / Wire 623 / ORef 614 / RID 90<br>Contact/operand OFF / Part 640 / Wire 624 / ORef 615 / RID 80<br>SCoil/operand Flag.M_FN_03 / Part 600 / Wire 626 / ORef 616 / RID 90</td></tr><tr><td>Coil Enable start burner(1)<br>Part 607</td><td>Contact Inputs.FN03 Run / Negated 없음<br>Contact Lock Burner / Negated operand<br>Contact Flag.Start_Burner / Negated 없음</td><td>Contact/operand Flag.Start_Burner / Part 634 / Wire 621 / ORef 612 / RID 19<br>Contact/operand Lock Burner / Part 636 / Wire 622 / ORef 613 / RID 89<br>Contact/operand Inputs.FN03 Run / Part 642 / Wire 627 / ORef 617 / RID 225<br>Coil/operand Enable start burner(1) / Part 607 / Wire 628 / ORef 618 / RID 92</td></tr><tr><td>Coil Rem. Start/Stop Burner<br>Part 611</td><td>Contact Enable start burner / Negated 없음<br>Contact Inputs.FN03 Run / Negated 없음<br>Contact Lock Burner / Negated operand<br>Contact Flag.Start_Burner / Negated 없음</td><td>Contact/operand Flag.Start_Burner / Part 634 / Wire 621 / ORef 612 / RID 19<br>Contact/operand Lock Burner / Part 636 / Wire 622 / ORef 613 / RID 89<br>Contact/operand Inputs.FN03 Run / Part 642 / Wire 627 / ORef 617 / RID 225<br>Contact/operand Enable start burner / Part 644 / Wire 629 / ORef 619 / RID 93<br>Coil/operand Rem. Start/Stop Burner / Part 611 / Wire 631 / ORef 620 / RID 94</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>634</td><td>Contact / 없음</td></tr><tr><td>636</td><td>Contact / operand</td></tr><tr><td>638</td><td>Contact / operand</td></tr><tr><td>640</td><td>Contact / 없음</td></tr><tr><td>600</td><td>SCoil / 없음</td></tr><tr><td>642</td><td>Contact / 없음</td></tr><tr><td>607</td><td>Coil / 없음</td></tr><tr><td>644</td><td>Contact / 없음</td></tr><tr><td>611</td><td>Coil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>646</td><td>Powerrail  / <br>PCon 634 / in</td></tr><tr><td>621</td><td>OCon 612 /  · Flag.Start_Burner / RID 19<br>PCon 634 / operand</td></tr><tr><td>635</td><td>PCon 634 / out<br>PCon 636 / in</td></tr><tr><td>622</td><td>OCon 613 /  · Lock Burner / RID 89<br>PCon 636 / operand</td></tr><tr><td>637</td><td>PCon 636 / out<br>PCon 638 / in<br>PCon 642 / in</td></tr><tr><td>623</td><td>OCon 614 /  · Flag.M_FN_03 / RID 90<br>PCon 638 / operand</td></tr><tr><td>639</td><td>PCon 638 / out<br>PCon 640 / in</td></tr><tr><td>624</td><td>OCon 615 /  · OFF / RID 80<br>PCon 640 / operand</td></tr><tr><td>641</td><td>PCon 640 / out<br>PCon 600 / in</td></tr><tr><td>626</td><td>OCon 616 /  · Flag.M_FN_03 / RID 90<br>PCon 600 / operand</td></tr><tr><td>627</td><td>OCon 617 /  · Inputs.FN03 Run / RID 225<br>PCon 642 / operand</td></tr><tr><td>643</td><td>PCon 642 / out<br>PCon 607 / in<br>PCon 644 / in</td></tr><tr><td>628</td><td>OCon 618 /  · Enable start burner(1) / RID 92<br>PCon 607 / operand</td></tr><tr><td>629</td><td>OCon 619 /  · Enable start burner / RID 93<br>PCon 644 / operand</td></tr><tr><td>645</td><td>PCon 644 / out<br>PCon 611 / in</td></tr><tr><td>631</td><td>OCon 620 /  · Rem. Start/Stop Burner / RID 94<br>PCon 611 / operand</td></tr></tbody></table></div></details><details><summary>1867 · for viewing washing time in supervisor / 2개 원본 명령</summary><p><a href="sources/decoded-original/0183-FlgNet.xml">원본 XML</a> · <a href="networks/network-1867.html">원본 1867</a> · SHA256 7f609f32b756215f62c2d9311d8471ecb4e44f7358d2cefcccff8c9fc5930e18</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Add WorkData.BR01_CleanTime<br>Part 625</td><td>Contact Tag_142 / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 653 / Wire 642 / ORef 634 / RID 1<br>Contact/operand Tag_142 / Part 655 / Wire 643 / ORef 635 / RID 95<br>Add/in1 WorkData.BR01_CleanTime / Part 625 / Wire 645 / ORef 636 / RID 97<br>Add/in2 1 / Part 625 / Wire 646 / ORef 637 / RID 49<br>Add/out WorkData.BR01_CleanTime / Part 625 / Wire 647 / ORef 638 / RID 97</td></tr><tr><td>SdCoil Tag_142<br>Part 632</td><td>Contact Tag_142 / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 653 / Wire 642 / ORef 634 / RID 1<br>Contact/operand Tag_142 / Part 657 / Wire 649 / ORef 640 / RID 95<br>SdCoil/value S5T#1S / Part 632 / Wire 648 / ORef 639 / RID 98<br>SdCoil/operand Tag_142 / Part 632 / Wire 651 / ORef 641 / RID 95</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>653</td><td>Contact / 없음</td></tr><tr><td>655</td><td>Contact / 없음</td></tr><tr><td>625</td><td>Add / 없음</td></tr><tr><td>657</td><td>Contact / operand</td></tr><tr><td>632</td><td>SdCoil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>659</td><td>Powerrail  / <br>PCon 653 / in</td></tr><tr><td>642</td><td>OCon 634 /  · ON / RID 1<br>PCon 653 / operand</td></tr><tr><td>654</td><td>PCon 653 / out<br>PCon 655 / in<br>PCon 657 / in</td></tr><tr><td>643</td><td>OCon 635 /  · Tag_142 / RID 95<br>PCon 655 / operand</td></tr><tr><td>656</td><td>PCon 655 / out<br>PCon 625 / en</td></tr><tr><td>645</td><td>OCon 636 /  · WorkData.BR01_CleanTime / RID 97<br>PCon 625 / in1</td></tr><tr><td>646</td><td>OCon 637 /  · 1 / RID 49<br>PCon 625 / in2</td></tr><tr><td>647</td><td>PCon 625 / out<br>OCon 638 /  · WorkData.BR01_CleanTime / RID 97</td></tr><tr><td>649</td><td>OCon 640 /  · Tag_142 / RID 95<br>PCon 657 / operand</td></tr><tr><td>658</td><td>PCon 657 / out<br>PCon 632 / in</td></tr><tr><td>648</td><td>OCon 639 /  · S5T#1S / RID 98<br>PCon 632 / value</td></tr><tr><td>651</td><td>OCon 641 /  · Tag_142 / RID 95<br>PCon 632 / operand</td></tr></tbody></table></div></details><details><summary>1868 · enable burner cleaning sequence / 34개 원본 명령</summary><p><a href="sources/decoded-original/0184-FlgNet.xml">원본 XML</a> · <a href="networks/network-1868.html">원본 1868</a> · SHA256 a0a59597c73eb68e1cbdb2f41d640eabccfd05655c4e9c08624be6027974caf3</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Move WorkData.BR01_State<br>Part 1122</td><td>Contact Enable start burner(1) / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1636 / Wire 1477 / ORef 1367 / RID 92<br>Move/in 0 / Part 1122 / Wire 1478 / ORef 1368 / RID 52<br>Move/out1 WorkData.BR01_State / Part 1122 / Wire 1479 / ORef 1369 / RID 100</td></tr><tr><td>RCoil Open MV03 for washing<br>Part 1127</td><td>Contact Enable start burner(1) / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1636 / Wire 1477 / ORef 1367 / RID 92<br>RCoil/operand Open MV03 for washing / Part 1127 / Wire 1480 / ORef 1370 / RID 101</td></tr><tr><td>SCoil Close MV03 for Burner Startup<br>Part 1669</td><td>Contact Inputs.MV03 Close / Negated 없음<br>Contact Inputs.MV03 Close / Negated operand<br>Contact Enable start burner(1) / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1636 / Wire 1477 / ORef 1367 / RID 92<br>Contact/operand Inputs.MV03 Close / Part 28 / Wire 37 / ORef 38 / RID 233<br>Contact/operand Inputs.MV03 Close / Part 1670 / Wire 33 / ORef 34 / RID 233<br>SCoil/operand Close MV03 for Burner Startup / Part 1669 / Wire 25 / ORef 26 / RID 238</td></tr><tr><td>RCoil Enable start burner<br>Part 1130</td><td>Contact Enable start burner(1) / Negated operand<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1636 / Wire 1477 / ORef 1367 / RID 92<br>RCoil/operand Enable start burner / Part 1130 / Wire 1481 / ORef 1371 / RID 93</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1146</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1137 / Wire 1484 / ORef 1373 / RID 100<br>Eq/in2 0 / Part 1137 / Wire 1485 / ORef 1374 / RID 52<br>Ge/in1 Manage_TC1_2.PID_Ref_Temp / Part 1143 / Wire 1487 / ORef 1375 / RID 242<br>Ge/in2 500.0 / Part 1143 / Wire 1488 / ORef 1376 / RID 243<br>Move/in 7 / Part 1146 / Wire 1491 / ORef 1377 / RID 104<br>Move/out1 WorkData.BR01_State / Part 1146 / Wire 1492 / ORef 1378 / RID 100</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1154</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1137 / Wire 1484 / ORef 1373 / RID 100<br>Eq/in2 0 / Part 1137 / Wire 1485 / ORef 1374 / RID 52<br>Lt/in1 Manage_TC1_2.PID_Ref_Temp / Part 1151 / Wire 1493 / ORef 1379 / RID 242<br>Lt/in2 500.0 / Part 1151 / Wire 1494 / ORef 1380 / RID 243<br>Move/in 1 / Part 1154 / Wire 1497 / ORef 1381 / RID 49<br>Move/out1 WorkData.BR01_State / Part 1154 / Wire 1498 / ORef 1382 / RID 100</td></tr><tr><td>Move WorkData.BR01_CleanTime<br>Part 1159</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1137 / Wire 1484 / ORef 1373 / RID 100<br>Eq/in2 0 / Part 1137 / Wire 1485 / ORef 1374 / RID 52<br>Move/in 0 / Part 1159 / Wire 1499 / ORef 1383 / RID 52<br>Move/out1 WorkData.BR01_CleanTime / Part 1159 / Wire 1500 / ORef 1384 / RID 97</td></tr><tr><td>Move Data.Burner_Panel_SetPoint<br>Part 1171</td><td>Contact OFF / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1164 / Wire 1502 / ORef 1385 / RID 100<br>Eq/in2 1 / Part 1164 / Wire 1503 / ORef 1386 / RID 49<br>Contact/operand OFF / Part 1640 / Wire 1505 / ORef 1387 / RID 80<br>Move/in Data.Max_PRC_BR1 / Part 1171 / Wire 1507 / ORef 1388 / RID 108<br>Move/out1 Data.Burner_Panel_SetPoint / Part 1171 / Wire 1508 / ORef 1389 / RID 71</td></tr><tr><td>SCoil Open MV03 for washing<br>Part 1176</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1164 / Wire 1502 / ORef 1385 / RID 100<br>Eq/in2 1 / Part 1164 / Wire 1503 / ORef 1386 / RID 49<br>SCoil/operand Open MV03 for washing / Part 1176 / Wire 1509 / ORef 1390 / RID 101</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1179</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1164 / Wire 1502 / ORef 1385 / RID 100<br>Eq/in2 1 / Part 1164 / Wire 1503 / ORef 1386 / RID 49<br>Move/in 2 / Part 1179 / Wire 1510 / ORef 1391 / RID 110<br>Move/out1 WorkData.BR01_State / Part 1179 / Wire 1511 / ORef 1392 / RID 100</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1188</td><td>Contact Inputs.MV03 open / Negated operand<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1184 / Wire 1513 / ORef 1393 / RID 100<br>Eq/in2 2 / Part 1184 / Wire 1514 / ORef 1394 / RID 110<br>Contact/operand Inputs.MV03 open / Part 1642 / Wire 23 / ORef 24 / RID 231<br>Move/in 3 / Part 1188 / Wire 1518 / ORef 1396 / RID 113<br>Move/out1 WorkData.BR01_State / Part 1188 / Wire 1519 / ORef 1397 / RID 100</td></tr><tr><td>SdCoil Tag_143<br>Part 1199</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1193 / Wire 1520 / ORef 1398 / RID 100<br>Eq/in2 3 / Part 1193 / Wire 1521 / ORef 1399 / RID 113<br>SdCoil/value S5T#4M / Part 1199 / Wire 1523 / ORef 1400 / RID 114<br>SdCoil/operand Tag_143 / Part 1199 / Wire 1524 / ORef 1401 / RID 115</td></tr><tr><td>Add WorkData.BR01_CleanTime<br>Part 1208</td><td>Contact Tag_142 / Negated 없음<br>Contact ON / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1193 / Wire 1520 / ORef 1398 / RID 100<br>Eq/in2 3 / Part 1193 / Wire 1521 / ORef 1399 / RID 113<br>Contact/operand ON / Part 1644 / Wire 1525 / ORef 1402 / RID 1<br>Contact/operand Tag_142 / Part 1646 / Wire 1526 / ORef 1403 / RID 95<br>Add/in1 WorkData.BR01_CleanTime / Part 1208 / Wire 1528 / ORef 1404 / RID 97<br>Add/in2 1 / Part 1208 / Wire 1529 / ORef 1405 / RID 49<br>Add/out WorkData.BR01_CleanTime / Part 1208 / Wire 1530 / ORef 1406 / RID 97</td></tr><tr><td>SdCoil Tag_142<br>Part 1215</td><td>Contact Tag_142 / Negated operand<br>Contact ON / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1193 / Wire 1520 / ORef 1398 / RID 100<br>Eq/in2 3 / Part 1193 / Wire 1521 / ORef 1399 / RID 113<br>Contact/operand ON / Part 1644 / Wire 1525 / ORef 1402 / RID 1<br>Contact/operand Tag_142 / Part 1648 / Wire 1532 / ORef 1408 / RID 95<br>SdCoil/value S5T#1S / Part 1215 / Wire 1531 / ORef 1407 / RID 98<br>SdCoil/operand Tag_142 / Part 1215 / Wire 1534 / ORef 1409 / RID 95</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1220</td><td>Contact Tag_143 / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1193 / Wire 1520 / ORef 1398 / RID 100<br>Eq/in2 3 / Part 1193 / Wire 1521 / ORef 1399 / RID 113<br>Contact/operand Tag_143 / Part 1650 / Wire 1536 / ORef 1410 / RID 115<br>Move/in 4 / Part 1220 / Wire 1538 / ORef 1411 / RID 119<br>Move/out1 WorkData.BR01_State / Part 1220 / Wire 1539 / ORef 1412 / RID 100</td></tr><tr><td>Move Data.Burner_Panel_SetPoint<br>Part 1232</td><td>Contact OFF / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1225 / Wire 1541 / ORef 1413 / RID 100<br>Eq/in2 4 / Part 1225 / Wire 1542 / ORef 1414 / RID 119<br>Contact/operand OFF / Part 1652 / Wire 1544 / ORef 1415 / RID 80<br>Move/in 0 / Part 1232 / Wire 1546 / ORef 1416 / RID 52<br>Move/out1 Data.Burner_Panel_SetPoint / Part 1232 / Wire 1547 / ORef 1417 / RID 71</td></tr><tr><td>RCoil Open MV03 for washing<br>Part 1237</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1225 / Wire 1541 / ORef 1413 / RID 100<br>Eq/in2 4 / Part 1225 / Wire 1542 / ORef 1414 / RID 119<br>RCoil/operand Open MV03 for washing / Part 1237 / Wire 1548 / ORef 1418 / RID 101</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1240</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1225 / Wire 1541 / ORef 1413 / RID 100<br>Eq/in2 4 / Part 1225 / Wire 1542 / ORef 1414 / RID 119<br>Move/in 5 / Part 1240 / Wire 1549 / ORef 1419 / RID 122<br>Move/out1 WorkData.BR01_State / Part 1240 / Wire 1550 / ORef 1420 / RID 100</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1251</td><td>Contact ON / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음<br>Contact Inputs.MV03 Close / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1245 / Wire 1552 / ORef 1421 / RID 100<br>Eq/in2 5 / Part 1245 / Wire 1553 / ORef 1422 / RID 122<br>Contact/operand Inputs.MV03 Close / Part 1654 / Wire 1555 / ORef 1423 / RID 233<br>Contact/operand ON / Part 1656 / Wire 1556 / ORef 1424 / RID 1<br>Move/in 6 / Part 1251 / Wire 1559 / ORef 1425 / RID 125<br>Move/out1 WorkData.BR01_State / Part 1251 / Wire 1560 / ORef 1426 / RID 100</td></tr><tr><td>SdCoil Tag_144<br>Part 1262</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1256 / Wire 1561 / ORef 1427 / RID 100<br>Eq/in2 6 / Part 1256 / Wire 1562 / ORef 1428 / RID 125<br>SdCoil/value S5T#1S / Part 1262 / Wire 1564 / ORef 1429 / RID 98<br>SdCoil/operand Tag_144 / Part 1262 / Wire 1565 / ORef 1430 / RID 126</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1267</td><td>Contact Tag_144 / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1256 / Wire 1561 / ORef 1427 / RID 100<br>Eq/in2 6 / Part 1256 / Wire 1562 / ORef 1428 / RID 125<br>Contact/operand Tag_144 / Part 1658 / Wire 1566 / ORef 1431 / RID 126<br>Move/in 7 / Part 1267 / Wire 1568 / ORef 1432 / RID 104<br>Move/out1 WorkData.BR01_State / Part 1267 / Wire 1569 / ORef 1433 / RID 100</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1281</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1272 / Wire 1571 / ORef 1434 / RID 100<br>Eq/in2 77 / Part 1272 / Wire 1572 / ORef 1435 / RID 128<br>Ge/in1 Data.Oxigen_RO01 / Part 1278 / Wire 1574 / ORef 1436 / RID 129<br>Ge/in2 60 / Part 1278 / Wire 1575 / ORef 1437 / RID 130<br>Move/in 7 / Part 1281 / Wire 1578 / ORef 1438 / RID 104<br>Move/out1 WorkData.BR01_State / Part 1281 / Wire 1579 / ORef 1439 / RID 100</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1289</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1272 / Wire 1571 / ORef 1434 / RID 100<br>Eq/in2 77 / Part 1272 / Wire 1572 / ORef 1435 / RID 128<br>Lt/in1 Data.Oxigen_RO01 / Part 1286 / Wire 1580 / ORef 1440 / RID 129<br>Lt/in2 60 / Part 1286 / Wire 1581 / ORef 1441 / RID 130<br>Move/in 0 / Part 1289 / Wire 1584 / ORef 1442 / RID 52<br>Move/out1 WorkData.BR01_State / Part 1289 / Wire 1585 / ORef 1443 / RID 100</td></tr><tr><td>SCoil Enable start burner<br>Part 1300</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1294 / Wire 1587 / ORef 1444 / RID 100<br>Eq/in2 7 / Part 1294 / Wire 1588 / ORef 1445 / RID 104<br>SCoil/operand Enable start burner / Part 1300 / Wire 1590 / ORef 1446 / RID 93</td></tr><tr><td>RCoil Open MV03 for washing<br>Part 1303</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1294 / Wire 1587 / ORef 1444 / RID 100<br>Eq/in2 7 / Part 1294 / Wire 1588 / ORef 1445 / RID 104<br>RCoil/operand Open MV03 for washing / Part 1303 / Wire 1591 / ORef 1447 / RID 101</td></tr><tr><td>SCoil Close MV03 for Burner Startup<br>Part 1306</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1294 / Wire 1587 / ORef 1444 / RID 100<br>Eq/in2 7 / Part 1294 / Wire 1588 / ORef 1445 / RID 104<br>SCoil/operand Close MV03 for Burner Startup / Part 1306 / Wire 1592 / ORef 1448 / RID 238</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1309</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1294 / Wire 1587 / ORef 1444 / RID 100<br>Eq/in2 7 / Part 1294 / Wire 1588 / ORef 1445 / RID 104<br>Move/in 8 / Part 1309 / Wire 1593 / ORef 1449 / RID 135<br>Move/out1 WorkData.BR01_State / Part 1309 / Wire 1594 / ORef 1450 / RID 100</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1318</td><td>Contact Inputs.Burner On / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1314 / Wire 1596 / ORef 1451 / RID 100<br>Eq/in2 8 / Part 1314 / Wire 1597 / ORef 1452 / RID 135<br>Contact/operand Inputs.Burner On / Part 1660 / Wire 1599 / ORef 1453 / RID 227<br>Move/in 9 / Part 1318 / Wire 1601 / ORef 1454 / RID 137<br>Move/out1 WorkData.BR01_State / Part 1318 / Wire 1602 / ORef 1455 / RID 100</td></tr><tr><td>SdCoil Tag_145<br>Part 1329</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1323 / Wire 1603 / ORef 1456 / RID 100<br>Eq/in2 9 / Part 1323 / Wire 1604 / ORef 1457 / RID 137<br>SdCoil/value S5T#30S / Part 1329 / Wire 1606 / ORef 1458 / RID 138<br>SdCoil/operand Tag_145 / Part 1329 / Wire 1607 / ORef 1459 / RID 139</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1334</td><td>Contact Tag_145 / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1323 / Wire 1603 / ORef 1456 / RID 100<br>Eq/in2 9 / Part 1323 / Wire 1604 / ORef 1457 / RID 137<br>Contact/operand Tag_145 / Part 1662 / Wire 1608 / ORef 1460 / RID 139<br>Move/in 10 / Part 1334 / Wire 1610 / ORef 1461 / RID 141<br>Move/out1 WorkData.BR01_State / Part 1334 / Wire 1611 / ORef 1462 / RID 100</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1342</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1339 / Wire 1613 / ORef 1463 / RID 100<br>Eq/in2 10 / Part 1339 / Wire 1614 / ORef 1464 / RID 141<br>Move/in 11 / Part 1342 / Wire 1617 / ORef 1465 / RID 143<br>Move/out1 WorkData.BR01_State / Part 1342 / Wire 1618 / ORef 1466 / RID 100</td></tr><tr><td>Coil Start Burner<br>Part 1354</td><td>Contact Inputs.Burner On / Negated 없음<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1347 / Wire 1619 / ORef 1467 / RID 100<br>Eq/in2 11 / Part 1347 / Wire 1620 / ORef 1468 / RID 143<br>Contact/operand Inputs.Burner On / Part 1664 / Wire 1622 / ORef 1469 / RID 227<br>Coil/operand Start Burner / Part 1354 / Wire 1624 / ORef 1470 / RID 144</td></tr><tr><td>Move WorkData.BR01_State<br>Part 1358</td><td>Contact Inputs.Burner On / Negated operand<br>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1347 / Wire 1619 / ORef 1467 / RID 100<br>Eq/in2 11 / Part 1347 / Wire 1620 / ORef 1468 / RID 143<br>Contact/operand Inputs.Burner On / Part 1666 / Wire 1625 / ORef 1471 / RID 227<br>Move/in 0 / Part 1358 / Wire 1627 / ORef 1472 / RID 52<br>Move/out1 WorkData.BR01_State / Part 1358 / Wire 1628 / ORef 1473 / RID 100</td></tr><tr><td>Move WorkData.BR01_CleanTime<br>Part 1363</td><td>Contact Enable start burner(1) / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1<br>Contact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92<br>Eq/in1 WorkData.BR01_State / Part 1347 / Wire 1619 / ORef 1467 / RID 100<br>Eq/in2 11 / Part 1347 / Wire 1620 / ORef 1468 / RID 143<br>Move/in 0 / Part 1363 / Wire 1629 / ORef 1474 / RID 52<br>Move/out1 WorkData.BR01_CleanTime / Part 1363 / Wire 1630 / ORef 1475 / RID 97</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>1634</td><td>Contact / 없음</td></tr><tr><td>1636</td><td>Contact / operand</td></tr><tr><td>1122</td><td>Move / 없음</td></tr><tr><td>1127</td><td>RCoil / 없음</td></tr><tr><td>28</td><td>Contact / operand</td></tr><tr><td>1670</td><td>Contact / 없음</td></tr><tr><td>1669</td><td>SCoil / 없음</td></tr><tr><td>1130</td><td>RCoil / 없음</td></tr><tr><td>1638</td><td>Contact / 없음</td></tr><tr><td>1137</td><td>Eq / 없음</td></tr><tr><td>1143</td><td>Ge / 없음</td></tr><tr><td>1146</td><td>Move / 없음</td></tr><tr><td>1151</td><td>Lt / 없음</td></tr><tr><td>1154</td><td>Move / 없음</td></tr><tr><td>1159</td><td>Move / 없음</td></tr><tr><td>1164</td><td>Eq / 없음</td></tr><tr><td>1640</td><td>Contact / 없음</td></tr><tr><td>1171</td><td>Move / 없음</td></tr><tr><td>1176</td><td>SCoil / 없음</td></tr><tr><td>1179</td><td>Move / 없음</td></tr><tr><td>1184</td><td>Eq / 없음</td></tr><tr><td>1642</td><td>Contact / operand</td></tr><tr><td>1188</td><td>Move / 없음</td></tr><tr><td>1193</td><td>Eq / 없음</td></tr><tr><td>1199</td><td>SdCoil / 없음</td></tr><tr><td>1644</td><td>Contact / 없음</td></tr><tr><td>1646</td><td>Contact / 없음</td></tr><tr><td>1208</td><td>Add / 없음</td></tr><tr><td>1648</td><td>Contact / operand</td></tr><tr><td>1215</td><td>SdCoil / 없음</td></tr><tr><td>1650</td><td>Contact / 없음</td></tr><tr><td>1220</td><td>Move / 없음</td></tr><tr><td>1225</td><td>Eq / 없음</td></tr><tr><td>1652</td><td>Contact / 없음</td></tr><tr><td>1232</td><td>Move / 없음</td></tr><tr><td>1237</td><td>RCoil / 없음</td></tr><tr><td>1240</td><td>Move / 없음</td></tr><tr><td>1245</td><td>Eq / 없음</td></tr><tr><td>1654</td><td>Contact / 없음</td></tr><tr><td>1656</td><td>Contact / 없음</td></tr><tr><td>1248</td><td>O / 없음</td></tr><tr><td>1251</td><td>Move / 없음</td></tr><tr><td>1256</td><td>Eq / 없음</td></tr><tr><td>1262</td><td>SdCoil / 없음</td></tr><tr><td>1658</td><td>Contact / 없음</td></tr><tr><td>1267</td><td>Move / 없음</td></tr><tr><td>1272</td><td>Eq / 없음</td></tr><tr><td>1278</td><td>Ge / 없음</td></tr><tr><td>1281</td><td>Move / 없음</td></tr><tr><td>1286</td><td>Lt / 없음</td></tr><tr><td>1289</td><td>Move / 없음</td></tr><tr><td>1294</td><td>Eq / 없음</td></tr><tr><td>1300</td><td>SCoil / 없음</td></tr><tr><td>1303</td><td>RCoil / 없음</td></tr><tr><td>1306</td><td>SCoil / 없음</td></tr><tr><td>1309</td><td>Move / 없음</td></tr><tr><td>1314</td><td>Eq / 없음</td></tr><tr><td>1660</td><td>Contact / 없음</td></tr><tr><td>1318</td><td>Move / 없음</td></tr><tr><td>1323</td><td>Eq / 없음</td></tr><tr><td>1329</td><td>SdCoil / 없음</td></tr><tr><td>1662</td><td>Contact / 없음</td></tr><tr><td>1334</td><td>Move / 없음</td></tr><tr><td>1339</td><td>Eq / 없음</td></tr><tr><td>1342</td><td>Move / 없음</td></tr><tr><td>1347</td><td>Eq / 없음</td></tr><tr><td>1664</td><td>Contact / 없음</td></tr><tr><td>1354</td><td>Coil / 없음</td></tr><tr><td>1666</td><td>Contact / operand</td></tr><tr><td>1358</td><td>Move / 없음</td></tr><tr><td>1363</td><td>Move / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>1668</td><td>Powerrail  / <br>PCon 1634 / in</td></tr><tr><td>1476</td><td>OCon 1366 /  · ON / RID 1<br>PCon 1634 / operand</td></tr><tr><td>1635</td><td>PCon 1634 / out<br>PCon 1636 / in<br>PCon 1638 / in</td></tr><tr><td>1477</td><td>OCon 1367 /  · Enable start burner(1) / RID 92<br>PCon 1636 / operand</td></tr><tr><td>1637</td><td>PCon 1636 / out<br>PCon 1122 / en<br>PCon 1127 / in<br>PCon 28 / in<br>PCon 1130 / in</td></tr><tr><td>1478</td><td>OCon 1368 /  · 0 / RID 52<br>PCon 1122 / in</td></tr><tr><td>1479</td><td>PCon 1122 / out1<br>OCon 1369 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1480</td><td>OCon 1370 /  · Open MV03 for washing / RID 101<br>PCon 1127 / operand</td></tr><tr><td>37</td><td>OCon 38 /  · Inputs.MV03 Close / RID 233<br>PCon 28 / operand</td></tr><tr><td>29</td><td>PCon 28 / out<br>PCon 1670 / in</td></tr><tr><td>33</td><td>OCon 34 /  · Inputs.MV03 Close / RID 233<br>PCon 1670 / operand</td></tr><tr><td>30</td><td>PCon 1670 / out<br>PCon 1669 / in</td></tr><tr><td>25</td><td>OCon 26 /  · Close MV03 for Burner Startup / RID 238<br>PCon 1669 / operand</td></tr><tr><td>1481</td><td>OCon 1371 /  · Enable start burner / RID 93<br>PCon 1130 / operand</td></tr><tr><td>1483</td><td>OCon 1372 /  · Enable start burner(1) / RID 92<br>PCon 1638 / operand</td></tr><tr><td>1639</td><td>PCon 1638 / out<br>PCon 1137 / pre<br>PCon 1164 / pre<br>PCon 1184 / pre<br>PCon 1193 / pre<br>PCon 1225 / pre<br>PCon 1245 / pre<br>PCon 1256 / pre<br>PCon 1272 / pre<br>PCon 1294 / pre<br>PCon 1314 / pre<br>PCon 1323 / pre<br>PCon 1339 / pre<br>PCon 1347 / pre</td></tr><tr><td>1484</td><td>OCon 1373 /  · WorkData.BR01_State / RID 100<br>PCon 1137 / in1</td></tr><tr><td>1485</td><td>OCon 1374 /  · 0 / RID 52<br>PCon 1137 / in2</td></tr><tr><td>1486</td><td>PCon 1137 / out<br>PCon 1143 / pre<br>PCon 1151 / pre<br>PCon 1159 / en</td></tr><tr><td>1487</td><td>OCon 1375 /  · Manage_TC1_2.PID_Ref_Temp / RID 242<br>PCon 1143 / in1</td></tr><tr><td>1488</td><td>OCon 1376 /  · 500.0 / RID 243<br>PCon 1143 / in2</td></tr><tr><td>1489</td><td>PCon 1143 / out<br>PCon 1146 / en</td></tr><tr><td>1491</td><td>OCon 1377 /  · 7 / RID 104<br>PCon 1146 / in</td></tr><tr><td>1492</td><td>PCon 1146 / out1<br>OCon 1378 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1493</td><td>OCon 1379 /  · Manage_TC1_2.PID_Ref_Temp / RID 242<br>PCon 1151 / in1</td></tr><tr><td>1494</td><td>OCon 1380 /  · 500.0 / RID 243<br>PCon 1151 / in2</td></tr><tr><td>1495</td><td>PCon 1151 / out<br>PCon 1154 / en</td></tr><tr><td>1497</td><td>OCon 1381 /  · 1 / RID 49<br>PCon 1154 / in</td></tr><tr><td>1498</td><td>PCon 1154 / out1<br>OCon 1382 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1499</td><td>OCon 1383 /  · 0 / RID 52<br>PCon 1159 / in</td></tr><tr><td>1500</td><td>PCon 1159 / out1<br>OCon 1384 /  · WorkData.BR01_CleanTime / RID 97</td></tr><tr><td>1502</td><td>OCon 1385 /  · WorkData.BR01_State / RID 100<br>PCon 1164 / in1</td></tr><tr><td>1503</td><td>OCon 1386 /  · 1 / RID 49<br>PCon 1164 / in2</td></tr><tr><td>1504</td><td>PCon 1164 / out<br>PCon 1640 / in<br>PCon 1176 / in<br>PCon 1179 / en</td></tr><tr><td>1505</td><td>OCon 1387 /  · OFF / RID 80<br>PCon 1640 / operand</td></tr><tr><td>1641</td><td>PCon 1640 / out<br>PCon 1171 / en</td></tr><tr><td>1507</td><td>OCon 1388 /  · Data.Max_PRC_BR1 / RID 108<br>PCon 1171 / in</td></tr><tr><td>1508</td><td>PCon 1171 / out1<br>OCon 1389 /  · Data.Burner_Panel_SetPoint / RID 71</td></tr><tr><td>1509</td><td>OCon 1390 /  · Open MV03 for washing / RID 101<br>PCon 1176 / operand</td></tr><tr><td>1510</td><td>OCon 1391 /  · 2 / RID 110<br>PCon 1179 / in</td></tr><tr><td>1511</td><td>PCon 1179 / out1<br>OCon 1392 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1513</td><td>OCon 1393 /  · WorkData.BR01_State / RID 100<br>PCon 1184 / in1</td></tr><tr><td>1514</td><td>OCon 1394 /  · 2 / RID 110<br>PCon 1184 / in2</td></tr><tr><td>21</td><td>PCon 1184 / out<br>PCon 1642 / in</td></tr><tr><td>23</td><td>OCon 24 /  · Inputs.MV03 open / RID 231<br>PCon 1642 / operand</td></tr><tr><td>22</td><td>PCon 1642 / out<br>PCon 1188 / en</td></tr><tr><td>1518</td><td>OCon 1396 /  · 3 / RID 113<br>PCon 1188 / in</td></tr><tr><td>1519</td><td>PCon 1188 / out1<br>OCon 1397 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1520</td><td>OCon 1398 /  · WorkData.BR01_State / RID 100<br>PCon 1193 / in1</td></tr><tr><td>1521</td><td>OCon 1399 /  · 3 / RID 113<br>PCon 1193 / in2</td></tr><tr><td>1522</td><td>PCon 1193 / out<br>PCon 1199 / in<br>PCon 1644 / in<br>PCon 1650 / in</td></tr><tr><td>1523</td><td>OCon 1400 /  · S5T#4M / RID 114<br>PCon 1199 / value</td></tr><tr><td>1524</td><td>OCon 1401 /  · Tag_143 / RID 115<br>PCon 1199 / operand</td></tr><tr><td>1525</td><td>OCon 1402 /  · ON / RID 1<br>PCon 1644 / operand</td></tr><tr><td>1645</td><td>PCon 1644 / out<br>PCon 1646 / in<br>PCon 1648 / in</td></tr><tr><td>1526</td><td>OCon 1403 /  · Tag_142 / RID 95<br>PCon 1646 / operand</td></tr><tr><td>1647</td><td>PCon 1646 / out<br>PCon 1208 / en</td></tr><tr><td>1528</td><td>OCon 1404 /  · WorkData.BR01_CleanTime / RID 97<br>PCon 1208 / in1</td></tr><tr><td>1529</td><td>OCon 1405 /  · 1 / RID 49<br>PCon 1208 / in2</td></tr><tr><td>1530</td><td>PCon 1208 / out<br>OCon 1406 /  · WorkData.BR01_CleanTime / RID 97</td></tr><tr><td>1532</td><td>OCon 1408 /  · Tag_142 / RID 95<br>PCon 1648 / operand</td></tr><tr><td>1649</td><td>PCon 1648 / out<br>PCon 1215 / in</td></tr><tr><td>1531</td><td>OCon 1407 /  · S5T#1S / RID 98<br>PCon 1215 / value</td></tr><tr><td>1534</td><td>OCon 1409 /  · Tag_142 / RID 95<br>PCon 1215 / operand</td></tr><tr><td>1536</td><td>OCon 1410 /  · Tag_143 / RID 115<br>PCon 1650 / operand</td></tr><tr><td>1651</td><td>PCon 1650 / out<br>PCon 1220 / en</td></tr><tr><td>1538</td><td>OCon 1411 /  · 4 / RID 119<br>PCon 1220 / in</td></tr><tr><td>1539</td><td>PCon 1220 / out1<br>OCon 1412 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1541</td><td>OCon 1413 /  · WorkData.BR01_State / RID 100<br>PCon 1225 / in1</td></tr><tr><td>1542</td><td>OCon 1414 /  · 4 / RID 119<br>PCon 1225 / in2</td></tr><tr><td>1543</td><td>PCon 1225 / out<br>PCon 1652 / in<br>PCon 1237 / in<br>PCon 1240 / en</td></tr><tr><td>1544</td><td>OCon 1415 /  · OFF / RID 80<br>PCon 1652 / operand</td></tr><tr><td>1653</td><td>PCon 1652 / out<br>PCon 1232 / en</td></tr><tr><td>1546</td><td>OCon 1416 /  · 0 / RID 52<br>PCon 1232 / in</td></tr><tr><td>1547</td><td>PCon 1232 / out1<br>OCon 1417 /  · Data.Burner_Panel_SetPoint / RID 71</td></tr><tr><td>1548</td><td>OCon 1418 /  · Open MV03 for washing / RID 101<br>PCon 1237 / operand</td></tr><tr><td>1549</td><td>OCon 1419 /  · 5 / RID 122<br>PCon 1240 / in</td></tr><tr><td>1550</td><td>PCon 1240 / out1<br>OCon 1420 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1552</td><td>OCon 1421 /  · WorkData.BR01_State / RID 100<br>PCon 1245 / in1</td></tr><tr><td>1553</td><td>OCon 1422 /  · 5 / RID 122<br>PCon 1245 / in2</td></tr><tr><td>1554</td><td>PCon 1245 / out<br>PCon 1654 / in<br>PCon 1656 / in</td></tr><tr><td>1555</td><td>OCon 1423 /  · Inputs.MV03 Close / RID 233<br>PCon 1654 / operand</td></tr><tr><td>1655</td><td>PCon 1654 / out<br>PCon 1248 / in1</td></tr><tr><td>1556</td><td>OCon 1424 /  · ON / RID 1<br>PCon 1656 / operand</td></tr><tr><td>1657</td><td>PCon 1656 / out<br>PCon 1248 / in2</td></tr><tr><td>1557</td><td>PCon 1248 / out<br>PCon 1251 / en</td></tr><tr><td>1559</td><td>OCon 1425 /  · 6 / RID 125<br>PCon 1251 / in</td></tr><tr><td>1560</td><td>PCon 1251 / out1<br>OCon 1426 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1561</td><td>OCon 1427 /  · WorkData.BR01_State / RID 100<br>PCon 1256 / in1</td></tr><tr><td>1562</td><td>OCon 1428 /  · 6 / RID 125<br>PCon 1256 / in2</td></tr><tr><td>1563</td><td>PCon 1256 / out<br>PCon 1262 / in<br>PCon 1658 / in</td></tr><tr><td>1564</td><td>OCon 1429 /  · S5T#1S / RID 98<br>PCon 1262 / value</td></tr><tr><td>1565</td><td>OCon 1430 /  · Tag_144 / RID 126<br>PCon 1262 / operand</td></tr><tr><td>1566</td><td>OCon 1431 /  · Tag_144 / RID 126<br>PCon 1658 / operand</td></tr><tr><td>1659</td><td>PCon 1658 / out<br>PCon 1267 / en</td></tr><tr><td>1568</td><td>OCon 1432 /  · 7 / RID 104<br>PCon 1267 / in</td></tr><tr><td>1569</td><td>PCon 1267 / out1<br>OCon 1433 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1571</td><td>OCon 1434 /  · WorkData.BR01_State / RID 100<br>PCon 1272 / in1</td></tr><tr><td>1572</td><td>OCon 1435 /  · 77 / RID 128<br>PCon 1272 / in2</td></tr><tr><td>1573</td><td>PCon 1272 / out<br>PCon 1278 / pre<br>PCon 1286 / pre</td></tr><tr><td>1574</td><td>OCon 1436 /  · Data.Oxigen_RO01 / RID 129<br>PCon 1278 / in1</td></tr><tr><td>1575</td><td>OCon 1437 /  · 60 / RID 130<br>PCon 1278 / in2</td></tr><tr><td>1576</td><td>PCon 1278 / out<br>PCon 1281 / en</td></tr><tr><td>1578</td><td>OCon 1438 /  · 7 / RID 104<br>PCon 1281 / in</td></tr><tr><td>1579</td><td>PCon 1281 / out1<br>OCon 1439 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1580</td><td>OCon 1440 /  · Data.Oxigen_RO01 / RID 129<br>PCon 1286 / in1</td></tr><tr><td>1581</td><td>OCon 1441 /  · 60 / RID 130<br>PCon 1286 / in2</td></tr><tr><td>1582</td><td>PCon 1286 / out<br>PCon 1289 / en</td></tr><tr><td>1584</td><td>OCon 1442 /  · 0 / RID 52<br>PCon 1289 / in</td></tr><tr><td>1585</td><td>PCon 1289 / out1<br>OCon 1443 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1587</td><td>OCon 1444 /  · WorkData.BR01_State / RID 100<br>PCon 1294 / in1</td></tr><tr><td>1588</td><td>OCon 1445 /  · 7 / RID 104<br>PCon 1294 / in2</td></tr><tr><td>1589</td><td>PCon 1294 / out<br>PCon 1300 / in<br>PCon 1303 / in<br>PCon 1306 / in<br>PCon 1309 / en</td></tr><tr><td>1590</td><td>OCon 1446 /  · Enable start burner / RID 93<br>PCon 1300 / operand</td></tr><tr><td>1591</td><td>OCon 1447 /  · Open MV03 for washing / RID 101<br>PCon 1303 / operand</td></tr><tr><td>1592</td><td>OCon 1448 /  · Close MV03 for Burner Startup / RID 238<br>PCon 1306 / operand</td></tr><tr><td>1593</td><td>OCon 1449 /  · 8 / RID 135<br>PCon 1309 / in</td></tr><tr><td>1594</td><td>PCon 1309 / out1<br>OCon 1450 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1596</td><td>OCon 1451 /  · WorkData.BR01_State / RID 100<br>PCon 1314 / in1</td></tr><tr><td>1597</td><td>OCon 1452 /  · 8 / RID 135<br>PCon 1314 / in2</td></tr><tr><td>31</td><td>PCon 1314 / out<br>PCon 1660 / in</td></tr><tr><td>1599</td><td>OCon 1453 /  · Inputs.Burner On / RID 227<br>PCon 1660 / operand</td></tr><tr><td>32</td><td>PCon 1660 / out<br>PCon 1318 / en</td></tr><tr><td>1601</td><td>OCon 1454 /  · 9 / RID 137<br>PCon 1318 / in</td></tr><tr><td>1602</td><td>PCon 1318 / out1<br>OCon 1455 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1603</td><td>OCon 1456 /  · WorkData.BR01_State / RID 100<br>PCon 1323 / in1</td></tr><tr><td>1604</td><td>OCon 1457 /  · 9 / RID 137<br>PCon 1323 / in2</td></tr><tr><td>1605</td><td>PCon 1323 / out<br>PCon 1329 / in<br>PCon 1662 / in</td></tr><tr><td>1606</td><td>OCon 1458 /  · S5T#30S / RID 138<br>PCon 1329 / value</td></tr><tr><td>1607</td><td>OCon 1459 /  · Tag_145 / RID 139<br>PCon 1329 / operand</td></tr><tr><td>1608</td><td>OCon 1460 /  · Tag_145 / RID 139<br>PCon 1662 / operand</td></tr><tr><td>1663</td><td>PCon 1662 / out<br>PCon 1334 / en</td></tr><tr><td>1610</td><td>OCon 1461 /  · 10 / RID 141<br>PCon 1334 / in</td></tr><tr><td>1611</td><td>PCon 1334 / out1<br>OCon 1462 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1613</td><td>OCon 1463 /  · WorkData.BR01_State / RID 100<br>PCon 1339 / in1</td></tr><tr><td>1614</td><td>OCon 1464 /  · 10 / RID 141<br>PCon 1339 / in2</td></tr><tr><td>1615</td><td>PCon 1339 / out<br>PCon 1342 / en</td></tr><tr><td>1617</td><td>OCon 1465 /  · 11 / RID 143<br>PCon 1342 / in</td></tr><tr><td>1618</td><td>PCon 1342 / out1<br>OCon 1466 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1619</td><td>OCon 1467 /  · WorkData.BR01_State / RID 100<br>PCon 1347 / in1</td></tr><tr><td>1620</td><td>OCon 1468 /  · 11 / RID 143<br>PCon 1347 / in2</td></tr><tr><td>1621</td><td>PCon 1347 / out<br>PCon 1664 / in<br>PCon 1666 / in<br>PCon 1363 / en</td></tr><tr><td>1622</td><td>OCon 1469 /  · Inputs.Burner On / RID 227<br>PCon 1664 / operand</td></tr><tr><td>1665</td><td>PCon 1664 / out<br>PCon 1354 / in</td></tr><tr><td>1624</td><td>OCon 1470 /  · Start Burner / RID 144<br>PCon 1354 / operand</td></tr><tr><td>1625</td><td>OCon 1471 /  · Inputs.Burner On / RID 227<br>PCon 1666 / operand</td></tr><tr><td>1667</td><td>PCon 1666 / out<br>PCon 1358 / en</td></tr><tr><td>1627</td><td>OCon 1472 /  · 0 / RID 52<br>PCon 1358 / in</td></tr><tr><td>1628</td><td>PCon 1358 / out1<br>OCon 1473 /  · WorkData.BR01_State / RID 100</td></tr><tr><td>1629</td><td>OCon 1474 /  · 0 / RID 52<br>PCon 1363 / in</td></tr><tr><td>1630</td><td>PCon 1363 / out1<br>OCon 1475 /  · WorkData.BR01_CleanTime / RID 97</td></tr></tbody></table></div></details><details><summary>1869 · burner start fault reset / 1개 원본 명령</summary><p><a href="sources/decoded-original/0185-FlgNet.xml">원본 XML</a> · <a href="networks/network-1869.html">원본 1869</a> · SHA256 2532fbe9602e3effc1f3992aaeb6749e93841072f0e4d797c4b7a369a849ab61</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>RCoil Allarm.BURNER_START_FAULT<br>Part 1122</td><td>Contact Allarm.BURNER_START_FAULT / Negated 없음<br>Contact Flag.RESET_ALLARM / Negated 없음</td><td>Contact/operand Flag.RESET_ALLARM / Part 1130 / Wire 1126 / ORef 1123 / RID 8<br>Contact/operand Allarm.BURNER_START_FAULT / Part 1132 / Wire 1127 / ORef 1124 / RID 27<br>RCoil/operand Allarm.BURNER_START_FAULT / Part 1122 / Wire 1129 / ORef 1125 / RID 27</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>1130</td><td>Contact / 없음</td></tr><tr><td>1132</td><td>Contact / 없음</td></tr><tr><td>1122</td><td>RCoil / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>1134</td><td>Powerrail  / <br>PCon 1130 / in</td></tr><tr><td>1126</td><td>OCon 1123 /  · Flag.RESET_ALLARM / RID 8<br>PCon 1130 / operand</td></tr><tr><td>1131</td><td>PCon 1130 / out<br>PCon 1132 / in</td></tr><tr><td>1127</td><td>OCon 1124 /  · Allarm.BURNER_START_FAULT / RID 27<br>PCon 1132 / operand</td></tr><tr><td>1133</td><td>PCon 1132 / out<br>PCon 1122 / in</td></tr><tr><td>1129</td><td>OCon 1125 /  · Allarm.BURNER_START_FAULT / RID 27<br>PCon 1122 / operand</td></tr></tbody></table></div></details><details><summary>1871 · if on auto send pid result to the module / 1개 원본 명령</summary><p><a href="sources/decoded-original/0187-FlgNet.xml">원본 XML</a> · <a href="networks/network-1871.html">원본 1871</a> · SHA256 0d4e4dd53c729f48c4ad275eba51d89fab582958032f9eae6f722daff808e027</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Add Data.Burner_Panel_SetPoint<br>Part 1176</td><td>Contact Flag AutoBurner / Negated 없음</td><td>Contact/operand Flag AutoBurner / Part 1188 / Wire 1184 / ORef 1180 / RID 149<br>Add/in1 WorkData.Burner_PID_Result / Part 1176 / Wire 1185 / ORef 1181 / RID 152<br>Add/in2 0 / Part 1176 / Wire 1186 / ORef 1182 / RID 52<br>Add/out Data.Burner_Panel_SetPoint / Part 1176 / Wire 1187 / ORef 1183 / RID 71</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>1188</td><td>Contact / 없음</td></tr><tr><td>1176</td><td>Add / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>1190</td><td>Powerrail  / <br>PCon 1188 / in</td></tr><tr><td>1184</td><td>OCon 1180 /  · Flag AutoBurner / RID 149<br>PCon 1188 / operand</td></tr><tr><td>1189</td><td>PCon 1188 / out<br>PCon 1176 / en</td></tr><tr><td>1185</td><td>OCon 1181 /  · WorkData.Burner_PID_Result / RID 152<br>PCon 1176 / in1</td></tr><tr><td>1186</td><td>OCon 1182 /  · 0 / RID 52<br>PCon 1176 / in2</td></tr><tr><td>1187</td><td>PCon 1176 / out<br>OCon 1183 /  · Data.Burner_Panel_SetPoint / RID 71</td></tr></tbody></table></div></details><details><summary>1872 · burner air range limits / 4개 원본 명령</summary><p><a href="sources/decoded-original/0188-FlgNet.xml">원본 XML</a> · <a href="networks/network-1872.html">원본 1872</a> · SHA256 8a7aa3d5d5d26de589c1c386f20e1d28cb83244bbc78c5cee17671964bc1ac08</p><div class="table-wrap"><table><thead><tr><th>대상 명령</th><th>앞 연결 접점</th><th>피연산자·원본 식별</th></tr></thead><tbody><tr><td>Move Data.Burner_Panel_SetPoint<br>Part 1265</td><td>Contact Inputs.Burner On / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1350 / Wire 1318 / ORef 1297 / RID 1<br>Contact/operand Inputs.Burner On / Part 1352 / Wire 1319 / ORef 1298 / RID 227<br>Gt/in1 Data.Burner_Panel_SetPoint / Part 1262 / Wire 1320 / ORef 1299 / RID 71<br>Gt/in2 Data.Max_PRC_BR1 / Part 1262 / Wire 1321 / ORef 1300 / RID 108<br>Move/in Data.Max_PRC_BR1 / Part 1265 / Wire 1324 / ORef 1301 / RID 108<br>Move/out1 Data.Burner_Panel_SetPoint / Part 1265 / Wire 1325 / ORef 1302 / RID 71</td></tr><tr><td>Move Data.Burner_Panel_SetPoint<br>Part 1273</td><td>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1350 / Wire 1318 / ORef 1297 / RID 1<br>Gt/in1 Data.Burner_Panel_SetPoint / Part 1270 / Wire 1326 / ORef 1303 / RID 71<br>Gt/in2 100 / Part 1270 / Wire 1327 / ORef 1304 / RID 154<br>Move/in 100 / Part 1273 / Wire 1330 / ORef 1305 / RID 154<br>Move/out1 Data.Burner_Panel_SetPoint / Part 1273 / Wire 1331 / ORef 1306 / RID 71</td></tr><tr><td>Move Data.Burner_Panel_SetPoint<br>Part 1282</td><td>Contact Rem. Start/Stop Burner / Negated 없음<br>Contact ON / Negated 없음</td><td>Contact/operand ON / Part 1350 / Wire 1318 / ORef 1297 / RID 1<br>Contact/operand Rem. Start/Stop Burner / Part 1354 / Wire 1332 / ORef 1307 / RID 94<br>Lt/in1 Data.Burner_Panel_SetPoint / Part 1279 / Wire 1333 / ORef 1308 / RID 71<br>Lt/in2 0 / Part 1279 / Wire 1334 / ORef 1309 / RID 52<br>Move/in 0 / Part 1282 / Wire 1337 / ORef 1310 / RID 52<br>Move/out1 Data.Burner_Panel_SetPoint / Part 1282 / Wire 1338 / ORef 1311 / RID 71</td></tr><tr><td>Move Data.Burner_Panel_SetPoint<br>Part 1294</td><td>Contact Enable start burner(1) / Negated operand<br>Contact ON / Negated 없음<br>Contact Rem. Start/Stop Burner / Negated operand</td><td>Contact/operand ON / Part 1350 / Wire 1318 / ORef 1297 / RID 1<br>Contact/operand Rem. Start/Stop Burner / Part 1356 / Wire 1339 / ORef 1312 / RID 94<br>Le/in1 Data.Burner_Panel_SetPoint / Part 1289 / Wire 1340 / ORef 1313 / RID 71<br>Le/in2 0 / Part 1289 / Wire 1341 / ORef 1314 / RID 52<br>Contact/operand Enable start burner(1) / Part 1358 / Wire 1344 / ORef 1315 / RID 92<br>Move/in 0 / Part 1294 / Wire 1347 / ORef 1316 / RID 52<br>Move/out1 Data.Burner_Panel_SetPoint / Part 1294 / Wire 1348 / ORef 1317 / RID 71</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·반전</th></tr></thead><tbody><tr><td>1350</td><td>Contact / 없음</td></tr><tr><td>1352</td><td>Contact / 없음</td></tr><tr><td>1262</td><td>Gt / 없음</td></tr><tr><td>1265</td><td>Move / 없음</td></tr><tr><td>1270</td><td>Gt / 없음</td></tr><tr><td>1273</td><td>Move / 없음</td></tr><tr><td>1354</td><td>Contact / 없음</td></tr><tr><td>1279</td><td>Lt / 없음</td></tr><tr><td>1282</td><td>Move / 없음</td></tr><tr><td>1356</td><td>Contact / operand</td></tr><tr><td>1289</td><td>Le / 없음</td></tr><tr><td>1358</td><td>Contact / operand</td></tr><tr><td>1293</td><td>O / 없음</td></tr><tr><td>1294</td><td>Move / 없음</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 연결</th></tr></thead><tbody><tr><td>1360</td><td>Powerrail  / <br>PCon 1350 / in</td></tr><tr><td>1318</td><td>OCon 1297 /  · ON / RID 1<br>PCon 1350 / operand</td></tr><tr><td>1351</td><td>PCon 1350 / out<br>PCon 1352 / in<br>PCon 1270 / pre<br>PCon 1354 / in<br>PCon 1356 / in<br>PCon 1358 / in</td></tr><tr><td>1319</td><td>OCon 1298 /  · Inputs.Burner On / RID 227<br>PCon 1352 / operand</td></tr><tr><td>1353</td><td>PCon 1352 / out<br>PCon 1262 / pre</td></tr><tr><td>1320</td><td>OCon 1299 /  · Data.Burner_Panel_SetPoint / RID 71<br>PCon 1262 / in1</td></tr><tr><td>1321</td><td>OCon 1300 /  · Data.Max_PRC_BR1 / RID 108<br>PCon 1262 / in2</td></tr><tr><td>1322</td><td>PCon 1262 / out<br>PCon 1265 / en</td></tr><tr><td>1324</td><td>OCon 1301 /  · Data.Max_PRC_BR1 / RID 108<br>PCon 1265 / in</td></tr><tr><td>1325</td><td>PCon 1265 / out1<br>OCon 1302 /  · Data.Burner_Panel_SetPoint / RID 71</td></tr><tr><td>1326</td><td>OCon 1303 /  · Data.Burner_Panel_SetPoint / RID 71<br>PCon 1270 / in1</td></tr><tr><td>1327</td><td>OCon 1304 /  · 100 / RID 154<br>PCon 1270 / in2</td></tr><tr><td>1328</td><td>PCon 1270 / out<br>PCon 1273 / en</td></tr><tr><td>1330</td><td>OCon 1305 /  · 100 / RID 154<br>PCon 1273 / in</td></tr><tr><td>1331</td><td>PCon 1273 / out1<br>OCon 1306 /  · Data.Burner_Panel_SetPoint / RID 71</td></tr><tr><td>1332</td><td>OCon 1307 /  · Rem. Start/Stop Burner / RID 94<br>PCon 1354 / operand</td></tr><tr><td>1355</td><td>PCon 1354 / out<br>PCon 1279 / pre</td></tr><tr><td>1333</td><td>OCon 1308 /  · Data.Burner_Panel_SetPoint / RID 71<br>PCon 1279 / in1</td></tr><tr><td>1334</td><td>OCon 1309 /  · 0 / RID 52<br>PCon 1279 / in2</td></tr><tr><td>1335</td><td>PCon 1279 / out<br>PCon 1282 / en</td></tr><tr><td>1337</td><td>OCon 1310 /  · 0 / RID 52<br>PCon 1282 / in</td></tr><tr><td>1338</td><td>PCon 1282 / out1<br>OCon 1311 /  · Data.Burner_Panel_SetPoint / RID 71</td></tr><tr><td>1339</td><td>OCon 1312 /  · Rem. Start/Stop Burner / RID 94<br>PCon 1356 / operand</td></tr><tr><td>1357</td><td>PCon 1356 / out<br>PCon 1289 / pre</td></tr><tr><td>1340</td><td>OCon 1313 /  · Data.Burner_Panel_SetPoint / RID 71<br>PCon 1289 / in1</td></tr><tr><td>1341</td><td>OCon 1314 /  · 0 / RID 52<br>PCon 1289 / in2</td></tr><tr><td>1342</td><td>PCon 1289 / out<br>PCon 1293 / in1</td></tr><tr><td>1344</td><td>OCon 1315 /  · Enable start burner(1) / RID 92<br>PCon 1358 / operand</td></tr><tr><td>1359</td><td>PCon 1358 / out<br>PCon 1293 / in2</td></tr><tr><td>1345</td><td>PCon 1293 / out<br>PCon 1294 / en</td></tr><tr><td>1347</td><td>OCon 1316 /  · 0 / RID 52<br>PCon 1294 / in</td></tr><tr><td>1348</td><td>PCon 1294 / out1<br>OCon 1317 /  · Data.Burner_Panel_SetPoint / RID 71</td></tr></tbody></table></div></details><h2 id="index">11. 원본 버너 블록 전체 색인·분석 범위</h2><p>선택16개 네트워크의 원본 명령을 상세 대조했습니다. 나머지는 원본 색인과 기존 작업지에서 추가 검토합니다. 기존 simulation 제목은 백업 원본의 구조이며 시뮬레이터 작성·실행을 뜻하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>제목</th><th>상세 대조 범위</th></tr></thead><tbody><tr><td><a href="networks/network-1854.html">원본 1854</a></td><td>burner control box fault</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1855.html">원본 1855</a></td><td>burner servomotor not in minimal position</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1856.html">원본 1856</a></td><td>a 56.3 max.temperaturefilter</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1857.html">원본 1857</a></td><td>start gas test</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1858.html">원본 1858</a></td><td>burner stop</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1859.html">원본 1859</a></td><td>counter minutes of burner work</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1860.html">원본 1860</a></td><td>counter burner off during preheating or production</td><td>기존 원본 색인 / 추가검토</td></tr><tr><td><a href="networks/network-1861.html">원본 1861</a></td><td>programmed burner shutdown every 24 hours</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1862.html">원본 1862</a></td><td>a 56.6 start high flameburner</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1863.html">원본 1863</a></td><td>enable relay forceed spark</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1864.html">원본 1864</a></td><td>reduce speed mn01 se tc01 &gt; 30°c the setpoint</td><td>기존 원본 색인 / 추가검토</td></tr><tr><td><a href="networks/network-1865.html">원본 1865</a></td><td>burner lock</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1866.html">원본 1866</a></td><td>burner start sequence</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1867.html">원본 1867</a></td><td>for viewing washing time in supervisor</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a></td><td>enable burner cleaning sequence</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1869.html">원본 1869</a></td><td>burner start fault reset</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1870.html">원본 1870</a></td><td>burner servomotor control fb41 pid mode</td><td>기존 원본 색인 / 추가검토</td></tr><tr><td><a href="networks/network-1871.html">원본 1871</a></td><td>if on auto send pid result to the module</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1872.html">원본 1872</a></td><td>burner air range limits</td><td>이번 상세대조</td></tr><tr><td><a href="networks/network-1873.html">원본 1873</a></td><td>simulation</td><td>기존 원본 색인 / 백업 기존블록</td></tr><tr><td><a href="networks/network-1874.html">원본 1874</a></td><td>stoichiometry out of range</td><td>기존 원본 색인 / 추가검토</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>dryout warm first ramp</td><td>기존 원본 색인 / 추가검토</td></tr><tr><td><a href="networks/network-1876.html">원본 1876</a></td><td>dryout warm second ramp</td><td>기존 원본 색인 / 추가검토</td></tr><tr><td><a href="networks/network-1877.html">원본 1877</a></td><td>dryout warm third ramp</td><td>기존 원본 색인 / 추가검토</td></tr></tbody></table></div><p><a href="registers/burner-interface.json">전체 정적 근거 JSON</a></p></main></body></html>