<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BF01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>BF01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=BF01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>본체와 소유 경계</h3><ul><li>`registers/equipment.json` BF01 별칭은 pr_bf01/pr_br01/bf_01/filter 1이다. DP01에도 pr_bf01 별칭이 있다. 따라서 PR_BF01이라는 PLC 변수명을 BF01 본체의 독립적인 물리 입력으로 이중 집계하지 않는다. BF02와 이름이 같아도 서로 다른 catalog ID다.</li><li>P&amp;ID `PID_1684n002I.pdf` p1의 BF01 확대에서 본체 하부 SC10/M34, 출구 VR04/M38, DP01, 상부 EV11~18/19~26/27~34/35~42/43~50, 공통 배출측 FN04→CM01을 구분했다. SC10·VR04는 catalog parent가 비어 있는 독립 모터다. 도면의 공정 연결을 catalog 부모나 완료 상속으로 바꾸지 않는다.</li><li>EV11~EV50은 INVENTORY에서 parent_id=BF01, phase=excluded, 사용자 제공 작성 제외인 40개다. 아래 출력 인터페이스의 구조 확인은 BF01 공통 제어 설명용이며 개별 EV 매뉴얼·수리·현장 확인 40건 완료가 아니다. EV08/09/10을 만들지 않는다.</li><li>DP01/TC09/PV14/LD01/FN04도 독립 catalog ID다. BF01의 넓은 FG152~180B 묶음에는 DP02, LD01, PV14, FN04, ER01, 예비 채널까지 들어 있다. FG 범위 전체를 BF01 전용 제어 소유로 해석하지 않는다.</li><li>P&amp;ID 도번1684n002, 원작성06/04/2011, 판I 변경15/01/2013이다. 상부 AIR 6–8 Bar, DP01 표기 Setpoint 5÷10 mbar, 유입 Max180°C·TC09 Open170°C/Close160°C는 **그 도면 시점의 표기**다. 현행 안전 한계·PLC 계수·현장 압축공기 설정으로 채우거나 적용하지 않는다.</li><li>백 재질·수량·길이/면적, 케이지/씰/교체품, 차압계 현행 제조사/모델/교정, 분진 특성·방폭·화재 대응·안전정비 주기는 확보하지 않았다. 주변 모터의 명판이나 타 필터 수치를 복제하지 않는다.</li></ul><p><a href="../devices/BF01.html">BF01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/HMI_DECOATER.png</td><td>b84b888a2df87d23b514aeb790d2fc51f31c3b20486061a365380b28986f49af</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P042.png</td><td>6db06f70ecee9bc8c976d432f326b1b33393201f58466f783c0f114aa67845a2</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P060.png</td><td>3de78bdcf13d974dfdc464a96007ca654cbc84feeac427b424b155a8e1ec82ff</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P061.png</td><td>2bc0f25001d7a3f14c525f391f3ccaa388b2f6ab705f6bd7dc0530cfd66b6b94</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P153.png</td><td>d97d17387f5cf9d0340e01ece477efd2f2cc8798ce111941292d9759e8d747f2</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P154.png</td><td>07113ff2d7d0ec350f20eee8d5e9c050f6b4e519311750f8e26cc54a11a53c76</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P155.png</td><td>cfdf5f2afdc26863b6ba3766b33a94d77f129c927cd12d9e15af79cff4c88911</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P169.png</td><td>4ae25844b2fd5f28fd91828d792bd4ee414396526ebf06db87c65fa97392016a</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P170.png</td><td>cfdaabc6c9129ba6fa5818a041d3705b592baa4606c7a356a2f5f1d02964807f</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P171.png</td><td>55112a32c48ec24d9f110df1b509c7e13eb90e6a74073b4583e3cc911c49892e</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P172.png</td><td>57bde87e85a995257657ef24fa7924ac151c00cfd38cf5d897ef0c3f3a9166a2</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P173.png</td><td>585fdfb493eb5dfb296acbc61324541c41aa5b2a254675f981c6ce8425cafa67</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P174.png</td><td>e9b7b9d5a3f9d61ab5aec5d397d5af4afb245a930098319a0305c017b197f423</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P178.png</td><td>24cee3f6fbcf2df919fb62c05e7d30a16ee96bedddacdd1461d46cf2f4488f60</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P182.png</td><td>fd8fff228beddcdf82e6ef9e79a0f1b40e7165508137bce397a72801aa21a11f</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P183.png</td><td>8a148ba3efef37f9ea0d5b17ca20720e16a860a4fd0b3c5a4fca8f53072ab020</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/BF01.json</td><td>c99cb237f2f36b11327e0e829c903e68d71927fb8c3679e093e1e877ed20d104</td></tr><tr><td>catalog-sources/BF01-DOTS-DRAFT.md</td><td>b66269d2df73e6c704e9f98156a6d546f56e1d9fbf1baf9c9210ffb506d48b07</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/hmi-window-provenance.json</td><td>b0251e377268ec7be83a781fb41e84684a6b187d0132fc7cfa51a6074823a2fa</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>6ba4146ba8f6734af3131045ca5ce2ed12777c1b6e8c3c4ba1ebd2fa9307744b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0033-FlgNet.xml</td><td>e7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0056-IdentXmlPart.xml</td><td>c5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a</td></tr><tr><td>sources/decoded-original/0057-IdentXmlPart.xml</td><td>1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b</td></tr><tr><td>sources/decoded-original/0064-IdentXmlPart.xml</td><td>ce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0198-FlgNet.xml</td><td>95d631a1979b04f148bf6b71eebb8857e580511c523912d533814ed41dda871d</td></tr><tr><td>sources/decoded-original/0199-FlgNet.xml</td><td>005617b53ff1021c24dd11b19cae78c72ff535407999707d4c4636e493888b7c</td></tr><tr><td>sources/decoded-original/0200-FlgNet.xml</td><td>2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e</td></tr><tr><td>sources/decoded-original/0201-FlgNet.xml</td><td>77e7fdcb37e54b3d513aee760f3c142f7259990352dd0ad14a3c9a1a5f61da32</td></tr><tr><td>sources/decoded-original/0202-FlgNet.xml</td><td>8caa0c15a086ffb64f7857fb656b3baba3090a32948b9942ccecff6c730186bb</td></tr><tr><td>sources/decoded-original/0203-FlgNet.xml</td><td>85510fca2cc0450d123d825e2c61e63d4d8c4ccbd354f58ee73d045e6967e7c9</td></tr><tr><td>sources/decoded-original/0204-FlgNet.xml</td><td>d34dd80c437e1ae8351dfbee61ce0db8f6c85ee3625ad2c09fa55d3aa64edc40</td></tr><tr><td>sources/decoded-original/0205-FlgNet.xml</td><td>8003cb41dd3e68d51e5a91e1dee0726d98fd4ea3270a5ea93a4bfb871db67574</td></tr><tr><td>sources/decoded-original/0206-FlgNet.xml</td><td>7eb7f0c937530eb553cb63ee40932230fda4222ef6678d34f0be3d47412bb603</td></tr><tr><td>sources/decoded-original/0207-FlgNet.xml</td><td>cfbf5535ee20794aaa138dd21a1c80fb3d246e0bf3303449d1eff49d3dca1377</td></tr><tr><td>sources/decoded-original/0208-FlgNet.xml</td><td>b0c8b09146738898af5821fce9c80c9cf8af4c8728259b60577b54ae55a54d3d</td></tr><tr><td>sources/decoded-original/0209-FlgNet.xml</td><td>a120b9ed2abe7e65c896cf097dd4d85eb7fdc6726c5c4f5dff38ebafbf8c6801</td></tr><tr><td>sources/decoded-original/0210-FlgNet.xml</td><td>80bf954b84e90fbec9a8c682a4f4097c47da3635e940008c88fc3df43463b677</td></tr><tr><td>sources/decoded-original/0211-FlgNet.xml</td><td>d2d66556f622fc4f0264c638b22ed6a8add9bf3a55da6ecbfa344739703c1757</td></tr><tr><td>sources/decoded-original/0212-FlgNet.xml</td><td>f3dab4c2d6143637144daeecff0484ec546ab85e0c2ccab278ddcab8d72a1fc2</td></tr><tr><td>sources/decoded-original/0215-FlgNet.xml</td><td>723789a5daf72bba1d49751963bc6517739761ae3a4122b875b8a66ea0de3a14</td></tr><tr><td>sources/decoded-original/0216-FlgNet.xml</td><td>3a7fa8b0a095f054c543f90d0ffab84a8cd0c60ff1b5ec0101b112dc8f4ff37d</td></tr><tr><td>sources/decoded-original/0217-FlgNet.xml</td><td>cbff99bc9f5f8bbde0272c9541be1b26e48808865be58859ff6cef50b8eb9368</td></tr><tr><td>sources/decoded-original/0218-FlgNet.xml</td><td>1cfcecebc32b8f69d30d2ea3946f13554acd79e3470e7d7b6358ac4f5e9e0481</td></tr><tr><td>sources/decoded-original/0219-FlgNet.xml</td><td>245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0521-FlgNet.xml</td><td>8966080bc8e628f2604909960f79a060c150cc8fbb401b20f38c59a481cdd4d5</td></tr><tr><td>sources/decoded-original/0540-FlgNet.xml</td><td>c05d5c1db35f1659992cae845cbcad515bbc34f00089169c0722076db9d77735</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0595-IdentXmlPart.xml</td><td>10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0631-IdentXmlPart.xml</td><td>8e5072374f8ef098de72fbf93965b2a7bb0965c0f803e397daa68588c0c38555</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0633-IdentXmlPart.xml</td><td>9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: c1b146933dfdfc980062edf337a43598384135d72dd81ad761397624a0b251d3</p><p><a href="../devices/BF01.html">BF01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 선언과 주소</h3><p>주소는 선언 SSD.AO/AOS.BO와 SAD 영역, BAD→DepDBBlock.TOD로 대조했다. 현재 CPU 주소·초기화·최적화 DB·통신과의 일치까지 확인한 것은 아니다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·주소</th><th>선언 위치와 직접 용도</th><th>경계</th></tr></thead><tbody><tr><td>BF01_RUN</td><td>Bool %M180.3</td><td>0594 RID341 AO1443, NID29 UID75 Write; live_index doc902</td><td>세정 허가 미러, 물리 응답 아님</td></tr><tr><td>Forza_Lavaggio</td><td>Local Bool BO34</td><td>0598 RID57, NID3 UID437 Write/NID29 UID39 Read</td><td>FC Filter Local, HMI 물리 입력 아님</td></tr><tr><td>Abilita_lavaggio_BF01</td><td>Local Bool BO32</td><td>0598 RID63, NID29 UID40 Write, NID4 UID23 및 NID10~17 Read</td><td>세정 허가, 실제 공기 분사 증거 아님</td></tr><tr><td>SC10 처리응답</td><td>Bool DB13.DBX5.0</td><td>0596 RID304 AO40 BAD303→0595 Inputs TOD13; NID29 UID35</td><td>원시 I5.0과 별도 저장부</td></tr><tr><td>VR04 처리 Run</td><td>Bool DB13.DBX5.5</td><td>0596 RID318 AO45, NID29 UID36</td><td>접촉기 응답 전달, 실제 분진 배출 아님</td></tr><tr><td>SC-10_Fbk/SC-11_Fbk</td><td>Bool %I5.0/%I5.1</td><td>0594 RID62/64 Input AO40/41; NID6 UID572/578,575/579</td><td>Data.LAVA 쓰기는 처리 비트 대신 원시 입력 사용</td></tr><tr><td>PR_BF01</td><td>Int %IW398, 원문 :P</td><td>0678 RID295 Input AO3184, SAD.SAM=Peripherie; NID40 UID1544, doc1523</td><td>DP01 아날로그 원시값, BF01 별칭과 구분</td></tr><tr><td>Data.DP_01</td><td>Int DB1.DBW240</td><td>0676 RID298 BO1920 BAD11→0674 Data TOD1, NID40 UID1547 Write; 0596 RID6/0684 RID114 Read</td><td>환산 결과. 승인 단위·현재값 미확인</td></tr><tr><td>Coeff.ZERO_DP01 / COEFF_DP01</td><td>Int DB4.DBW116 / 118</td><td>0676 RID297/451 BO928/944, BAD8→0674 Coeff TOD4, NID40 UID1546/1545</td><td>계수/제로는 보호값 변경 대상 아님</td></tr><tr><td>DP_01_SOGLIA_1~4</td><td>Int DB4.DBW138/140/142/144</td><td>0596 RID8/15/19/23, BO1104/1120/1136/1152</td><td>1은 BF02 허가에서도 읽힘</td></tr><tr><td>DP_01_PAUSA_SOGLIA_1~5</td><td>S5Time DB4.DBW146/148/150/152/154</td><td>0596 RID10/17/21/25/28, BO1168~1232</td><td>1은 KF_KT KT가 다시 씀</td></tr><tr><td>DP_01_LAVORO_SOGLIA_1</td><td>S5Time DB4.DBW156</td><td>0596 RID13 BO1248, NID25 UID52 Write</td><td>0198의 5단계 모두 이 동일 LAVORO_1을 읽음</td></tr><tr><td>Data.VALVE_W / VALVE_P</td><td>Int DB1.DBW318 / 320</td><td>0596 RID291/290 BO2544/2560, NID25 UID34/25</td><td>KF_KT 입력. HMI 설정 있음</td></tr><tr><td>Data.LAVA</td><td>Int DB1.DBW230</td><td>0596 RID68 BO1840; NID6 UID571/574/577/581 Write</td><td>OFF 아래 네 Move, 출력명령 자체가 아님</td></tr><tr><td>LAVA_START / LAVA_END</td><td>Int DB1.DBW232 / 234</td><td>0596 RID76/78 BO1856/1872; NID7 네 쓰기씩 + NID8 별도 쓰기</td><td>공유 카운터 범위, 최종값 순서 주의</td></tr><tr><td>LAVA_PAUSA / LAVA_LAVORO</td><td>Word DB1.DBW236 / 238</td><td>0596 RID11/14 BO1888/1904; NID1·2·4 복수 Write</td><td>시간 형태는 S5Time 입력과 구분; raw Word를 ms로 오독 금지</td></tr><tr><td>Ev_filter_on</td><td>Int DB1.DBW170</td><td>0596 RID3 BO1360; NID27 UID34/38/42 Write</td><td>공유 단계 번호, EV 태그 번호와 다름</td></tr><tr><td>Tag_129 / Tag_130</td><td>Timer %T133 / %T134</td><td>0594 RID53/55, NID3</td><td>10분/2시간 회로. Tag명이 HMI 태그라는 뜻 아님</td></tr><tr><td>Tag_131 / Tag_132</td><td>Timer %T1 / %T2</td><td>0594 RID60/61, NID4</td><td>작업/휴지 시간 공통 회로</td></tr><tr><td>PLS 50 3</td><td>Bool %M50.3</td><td>0594 RID89 Memory AO403, NID27 UID31 RW</td><td>PBox 경계 저장비트</td></tr><tr><td>ON / OFF</td><td>Bool %M0.0 / %M0.1</td><td>0594 RID52/1 Memory AO0/1</td><td>문자열만으로 현행 상수 TRUE/FALSE로 취급하지 않음</td></tr><tr><td>BF01_OFR</td><td>Bool DB3.DBX24.3</td><td>0676 RID426 AO195 BAD354→0674 Allarm TOD3, NID40 UID23 Write</td><td>DP01 환산 함수의 Out_of_range 연결</td></tr><tr><td>MAX_DP_FILTER</td><td>Bool DB3.DBX9.5</td><td>0684 RID119 AO77 BAD10→0682 Allarm TOD3, NID14 UID1165 Set/1172 Reset</td><td>DP01/DP02 공유 알람</td></tr><tr><td>Tag_112</td><td>Timer %T114</td><td>0686 RID118 AO114, NID14 UID1163 Write/1164 Read</td><td>MAX_DP_FILTER의 S5T#3M</td></tr></tbody></table></div><p><a href="../networks/network-1773.html">DP01 호출</a> · <a href="../networks/network-1886.html">허가미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a> · <a href="../assets/HMI_DECOATER.png">보존HMI 정지이미지</a></p></article><article id="review-2-2"><h3>원시 입력과 Word 전달</h3><ul><li>LAD1070 `0397`, NID1: Move35의 in←ORef36/RID10(W39), out1→ORef37/RID11(W40). 0627의 Tag_180=Word Input AO32와 0629 RID11 Word AO32/BAD4, 0628 Inputs TOD13을 대조하면 **IW4→DB13.DBW4**다. SC10 I5.0, VR04 I5.5가 그 워드 범위에 포함된다.</li><li>Move35.en은 앞 Move27.eno(W41) 뒤며 DisableENO 속성도 있다. 선·속성 확인과 현재 매 스캔 실행 보증은 다르다.</li><li>main LAD1613 `0030` NID19의 Recipes Handler→HMI→HMI Output ENO 연쇄(W31~33) 뒤에 NOT Simulation(1) 접점37(W42/44), 그 out→HMI Inputs CRef28.en(W43)이 있다. 호출 식과 현재 활성 여부를 분리한다.</li><li>0635에는 SC10 처리응답 RID124/NID4 UID42 Write, VR04 처리응답 RID132/NID4 UID63 Write가 추가로 있다. 이는 중지된 simulation 블록의 Writer 선언 존재 확인에 한정했다. 해당 프로그램 실행·활성화·행동시험을 하지 않았다.</li><li>HMI Output LAD356 `0401`, NID1은 Move28의 in←ORef45/RID38 Tag_286(W72), out1→ORef46/RID55(W74), rail→en(W21)이다. 0632의 Word/Output AO96, 0633의 Word AO96/BAD26, 0064 Output TOD14에 따라 QW12→DB14.DBW12로 명령을 읽어 미러링한다. 물리 출력의 독립 Writer 또는 실제 밸브 피드백으로 세지 않는다. BF01 본체를 별도의 Q 한 점으로 만들지 않는다.</li></ul><p><a href="../networks/network-1773.html">DP01 호출</a> · <a href="../networks/network-1886.html">허가미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a> · <a href="../assets/HMI_DECOATER.png">보존HMI 정지이미지</a></p></article><article id="review-2-3"><h3>HMI 주소·화면과 미확정 이벤트</h3><p>`sources/hmi_plc_tags.csv`에서 이름 검색에만 의존하지 않고 위 주소를 대조하여 10행을 확인했다. Access Name은 모두 PLC, 근거 문구는 `dde.cfg 설정; 온라인 현재값 아님`이다.</p><div class="table-wrap"><table><thead><tr><th>CSV행</th><th>HMI 태그</th><th>설정 주소</th><th>내부 ID</th><th>연결/한계</th></tr></thead><tbody><tr><td>20</td><td>BF01_RUN</td><td>MX180.3</td><td>00456</td><td>허가 메모리 주소 일치, 실물 운전증거 아님</td></tr><tr><td>218</td><td>data_DB1_DBW170</td><td>DB1,INT170</td><td>002BF</td><td>공유 active step 후보 주소</td></tr><tr><td>256</td><td>data_DB1_DBW240</td><td>DB1,INT240</td><td>0028A</td><td>DP01 환산값 주소</td></tr><tr><td>297</td><td>data_DB1_DBW318</td><td>DB1,INT318</td><td>00255</td><td>VALVE_W 입력 가능 주소</td></tr><tr><td>315</td><td>data_DB1_DBW320</td><td>DB1,INT320</td><td>00242</td><td>VALVE_P 입력 가능 주소</td></tr><tr><td>360</td><td>Coeff_DB4_DBW116</td><td>DB4,INT116</td><td>00206</td><td>ZERO_DP01 주소</td></tr><tr><td>361</td><td>Coeff_DB4_DBW138</td><td>DB4,INT138</td><td>00205</td><td>DP01 문턱1 주소</td></tr><tr><td>382</td><td>Coeff_DB4_DBW118</td><td>DB4,INT118</td><td>001E7</td><td>COEFF_DP01 주소</td></tr><tr><td>535</td><td>Allarmi_78</td><td>DB3,X9.5</td><td>0013F</td><td>공유 MAX_DP_FILTER 주소</td></tr><tr><td>783</td><td>Allarmi_233</td><td>DB3,X24.3</td><td>00025</td><td>BF01_OFR 주소</td></tr></tbody></table></div><ul><li>`assets/HMI_DECOATER.png` 실제 정지 이미지는 상단 2026-10-07, 오른쪽 BF-01 OUTSIDE/BF-02 INSIDE, DP-01/02 단위 mb, ACTIVE STEP CLEANING FILTER 32, SC10/VR04 등을 표시한다. 이 이미지의 0.0/32 값은 그 화면 캡처에 있는 숫자이며 현재값이나 새 온라인 관찰이 아니다.</li><li>32라는 단계는 아래 공통 인터페이스에서 BF02 측 출력과 연결되는 번호다. `active step 32=BF01 EV32`라고 읽을 수 없다. 화면 표시가 실제로 어느 태그에 바인딩됐는지와 색상/클릭/권한/단위 소수점 스케일/쓰기 이벤트는 원 프로젝트 자료가 없다.</li><li>`registers/hmi-window-provenance.json`도 원 WindowsInfo.json·screen events가 이 작업공간에 없고 current_hmi_verified=false라고 명시한다. 태그 CSV·정지 화면으로 실제 버튼의 Write 또는 알람 문구·우선순위·음성 동작을 완료 처리하지 않는다.</li><li>이 CSV에서 LAVA DB1W230~238, Coeff 시간 Word146/156의 직접 동일주소 행은 찾지 못했다. 다른 화면·간접 접근이 없다는 뜻은 아니다.</li></ul><p><a href="../networks/network-1773.html">DP01 호출</a> · <a href="../networks/network-1886.html">허가미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a> · <a href="../assets/HMI_DECOATER.png">보존HMI 정지이미지</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>타이머 이외 ON 가지가 있는 Forza</h3><p>LAD1885 `0200`, NID3, 0594/0597/0598 선언:</p><ul><li>ON Contact451, ORef429/RID52, W438/459; out W452에서 네 가지가 갈라진다.</li><li>NOT Tag_129 Contact453, ORef431/RID53(W440), out W454→SdCoil418.in. value ORef430/RID54(W439), `0597` S5Time 원문 S5T#2H(SV=S5T_x0023_2H,V14112); operand ORef432/RID55(W442)=%T134 Tag_130.</li><li>Tag_130 Contact455, ORef434/RID55(W444), out W456→SdCoil423.in. value ORef433/RID56(W443), S5T#10M(SV=S5T_x0023_10M,V9728); operand ORef435/RID53(W446)=%T133 Tag_129.</li><li>Tag_130 Contact457, ORef436(W447), out W458→OR21.in1. 별도의 ON Contact460, ORef461/RID52(W463), out **W22→OR21.in2**.</li><li>OR21.out W23→Coil428.in; ORef437/RID57(W449)=Local Forza_Lavaggio.</li></ul><p>정적 분기식은 ON 아래 `(Tag_130 OR ON)`이다. ‘2시간 만료에만 Forza가 켜진다’는 설명은 두 번째 OR 가지를 누락한다. 타이머의 현재값·기동 리텐션·FC호출·스캔 간 상태와 실제 시간을 시험하지 않았으며 V14112/9728을 ms로 읽지 않는다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-2"><h3>세정 허가, ≤ 방향 및 직렬 응답</h3><p>LAD1886 `0219`, NID29:</p><ul><li>ON21(ORef34/RID52,W48)→SC10 처리접점22(ORef35/RID304,W50)→VR04 처리접점23(ORef36/RID318,W52), 전원 W47/49/51.</li><li>23.out W53이 Le24.pre와 Forza Contact25.in을 같이 허가한다. Le24.in1=DP_01 ORef37/RID6(W54), in2=DP_01_SOGLIA_1 ORef38/RID8(W55).</li><li>Le24.out W56→OR26.in1; Forza25(ORef39/RID57,W57).out W58→OR26.in2.</li><li>OR26.out W59→Coil27, ORef40/RID63(W60)=Abilita_lavaggio_BF01. 그 Coil.out W72→Coil74, ORef75/RID341(W73)=BF01_RUN.</li></ul><p>따라서 `ON AND SC10_processed AND VR04_processed AND ((DP_01 &lt;= SOGLIA_1) OR Forza)`다. 비교를 관행에 맞춰 ≥로 바꾸지 않는다. Forza가 SC10/VR04의 선행 응답을 우회하는 것도 아니다. BF02 병렬 가지는 SC11·VR05·DP02를 쓰되 비교의 Coeff는 동일 **DP_01_SOGLIA_1**(ORef44/RID8,W66)이다. 공유 의존성은 기록하되 BF02 완료로 집계하지 않는다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-3"><h3>KF_KT 호출·고정 시간 쓰기와 공통 타이머</h3><ul><li>LAD1882 `0217`, NID25: FC109 KF_KT 선언 0056 RID299, 0057 BlockInterfaceInfo RID300의 KF:Int, SEC:Bool, KT:Word를 확인했다. CRef23/CodeBlock22는 KF←Data.VALVE_P ORef25/RID290(W24), SEC←ORef27/RID302(W26), KT→Coeff.DP_01_PAUSA_SOGLIA_1 ORef30/RID10(W29). CRef23.eno W28→CRef32.en; 두 번째 KF←VALVE_W ORef34/RID291(W33), SEC←ORef49/RID302(W35), KT→LAVORO_SOGLIA_1 ORef52/RID13(W51)이다.</li><li>0597 RID302/NID25 UID27·49는 **Bool literal0**다. ‘0초’로 읽지 않는다. live_index doc458의 인터페이스 주석은 SEC true=seconds/false=tenths이고 doc457 제목은 max9990seconds이나, 이 초안에서 FC109 STL 본체의 모든 분기·범위 처리를 독립 해석하지 않았다.</li><li>LAD1887 `0201`, NID4: ON Contact500.out W501→Move457/462.en. Coeff.PAUSA_1 ORef476/RID10→LAVA_PAUSA ORef477/RID11(W487/488), Coeff.LAVORO_1 ORef478/RID13→LAVA_LAVORO ORef479/RID14(W489/490)를 **허가 비트와 별도 가지에서** 쓴다.</li><li>같은 ON 아래 BF01허가 Contact22(ORef23/RID63,W21)와 BF02허가 Contact507(ORef508/RID65,W510)가 OR25(W24/26)로 합류한다. OR25.out W27→NOT Tag_131 Contact502→SdCoil468.in(W503); value=LAVA_PAUSA ORef480(W491), operand=Tag_132 ORef482(W494).</li><li>ON의 다른 가지→Tag_132 Contact504(ORef484,W496).out W505→SdCoil473.in; value=LAVA_LAVORO ORef483(W495), operand=Tag_131 ORef485(W498). 두 필터가 타이머 T1/T2와 시간 Word를 공유한다. 개별 BF01 타이머 두 벌로 복제하지 않는다.</li></ul><p>보충 snapshot: live_index doc1604는 name/type/value 배열 각각129개, doc1629는 각각162개가 맞는다. 저장값 ZERO_DP01=0, COEFF_DP01=250, SOGLIA_1=50, PAUSA_1=S5T#4S, LAVORO_1=S5T#200MS, VALVE_W=2, VALVE_P=40을 대응시켰다. 이는 XML 핀 의미의 보충값이며 현재 운전값·승인 기본값·설정 지시가 아니다. Word16#0400/16#0020을 단순 정수 ms로 바꾸지 않는다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-4"><h3>DP 단계형 시간 가지와 복수 Word 쓰기</h3><p>LAD1883 `0198`, NID1, OFF377→Lt206(Ev_filter_on ORef280/RID3 &lt; literal51 ORef281/RID4), W318~321 이후:</p><div class="table-wrap"><table><thead><tr><th>비교 구간(원문)</th><th>비교 Part·주요 입력 Wire</th><th>PAUSA Move→대상 ORef</th><th>LAVORO Move→대상 ORef</th></tr></thead><tbody><tr><td>DP01 &lt; S1</td><td>Lt213 W322/323</td><td>216, PAUSA_1 ORef284→285 W326/327</td><td>219, LAVORO_1 ORef286→287 W329/330</td></tr><tr><td>DP01 ≥ S1 AND &lt; S2</td><td>Ge225→Lt228, W331~335</td><td>231, PAUSA_2 ORef292→293 W338/339</td><td>234, LAVORO_1 ORef294→295 W341/342</td></tr><tr><td>DP01 ≥ S2 AND &lt; S3</td><td>Ge240→Lt243, W343~347</td><td>246, PAUSA_3 ORef300→301 W350/351</td><td>249, LAVORO_1 ORef302→303 W353/354</td></tr><tr><td>DP01 ≥ S3 AND &lt; S4</td><td>Ge255→Lt258, W355~359</td><td>261, PAUSA_4 ORef308→309 W362/363</td><td>264, LAVORO_1 ORef310→311 W365/366</td></tr><tr><td>DP01 ≥ S4</td><td>Ge270 W367/368</td><td>273, PAUSA_5 ORef314→315 W371/372</td><td>276, LAVORO_1 ORef316→317 W374/375</td></tr></tbody></table></div><p>각 LAVORO Move.en은 앞 PAUSA Move.eno(W328/340/352/364/373)다. 다섯 구간의 LAVORO 소스는 모두 0596 RID13 `DP_01_LAVORO_SOGLIA_1`이며 번호2~5로 바꿔 쓰지 않는다.</p><p>LAD1884 `0199`, NID2는 OFF559→Gt388(Ev_filter_on &gt;50, W500~503) 뒤 DP02의 같은 형태 5구간이 **동일 DB1W236/238**에 쓰는 별도 경로다. 해당 Write UID는 PAUSA467/475/483/491/497, LAVORO469/477/485/493/499(0596 RID11/14)다. LAD1887의 ON 쓰기 UID477/479는 다른 NID4이므로 UID 숫자가 같아도 별개다.</p><p>여기서 51 미만/50 초과는 공통 step 번호이며 아래 출력 인터페이스의 BF01/BF02 교차 순서와 단순한 필터별50개 분할로 일치하지 않는다. OFF의 현행 상태·현재 실행순서·상위 호출·간접/외부쓰기가 확인되지 않아 ‘DP별 주기가 현재 적용됨’ 또는 ‘OFF라 영구 사문화됨’ 어느 쪽도 확정하지 않는다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-5"><h3>OFF 아래 Data.LAVA와 범위, ON의 별도 범위 쓰기</h3><p>LAD1888 `0202`, NID6의 OFF Contact599/ORef569/RID1(W582/609), out W600은 네 가지로 분기한다.</p><div class="table-wrap"><table><thead><tr><th>조건</th><th>Move·상수</th><th>동일 Data.LAVA 대상</th></tr></thead><tbody><tr><td>OFF</td><td>547, ORef570/RID67 Int0(W583)</td><td>ORef571/RID68 W584</td></tr><tr><td>OFF AND SC10 원시601</td><td>553, ORef573/RID70 Int1(W587)</td><td>ORef574/RID68 W588</td></tr><tr><td>OFF AND SC11 원시603</td><td>559, ORef576/RID72 Int2(W591)</td><td>ORef577/RID68 W592</td></tr><tr><td>OFF AND SC10 원시605 AND SC11 원시607</td><td>566, ORef580/RID74 Int3(W596)</td><td>ORef581/RID68 W597</td></tr></tbody></table></div><p>LAD1889 `0203`, NID7 OFF780(W742/782) 아래 Eq672/684/696/708은 LAVA=0/1/2/3을 비교하여 START/END를 각각 0/0,11/50,51/90,11/90으로 쓴다. 첫 Move675/687/699/711의 ENO가 다음 Move678/690/702/714를 허가(W749/758/767/776)한다. 대상 START ORef721/727/733/739 RID76, END ORef723/729/735/741 RID78이다.</p><p>그러나 LAD1890 `0204`, NID8 ON714/ORef703/RID52(W708/716) 아래 W715가 Move695/700.en을 직접 허가한다. Int11 ORef704/RID80→START ORef705/RID76(W709/710), Int90 ORef706/RID84→END ORef707/RID78(W711/712)의 **별도 쓰기**가 있다. OFF분기 결과만 보고 최종 범위를 확정할 수 없다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-6"><h3>단계 증가·경계 보정과 제외 EV 인터페이스</h3><p>LAD1899 `0218`, NID27: ON21→Tag_132 Contact22(W43/44/67/46)→PBox23.in(W45), bit=PLS50 3 ORef31/RID89(W48). PBox.out W49가 Add24.en와 Lt25.pre/Gt27.pre를 병렬 허가한다.</p><ul><li>Add24: Int1 ORef32/RID70(W50)+Ev_filter_on ORef33/RID3(W51)→동일 카운터 ORef34(W52).</li><li>Lt25: 카운터 ORef35 &lt; LAVA_START ORef36(W53/54)→Move26(W55), START ORef37→카운터 ORef38(W56/57).</li><li>Gt27: 카운터 ORef39 &gt; LAVA_END ORef40(W58/59)→Move28(W60), START ORef41→카운터 ORef42(W61/62).</li></ul><p>같은 Word에 Add와 두 Move가 있다. 경계 비교가 Add.eno 연쇄가 아니라 동일 PBox.out에 붙어 있는 구조를 보존한다. 실제 스캔 최종값·펄스 폭·활성 타이머 전이를 시험하지 않았다.</p><p>출력 경계 원본 `0205`~`0212` NID10~17을 구조 추출하여 공통 ON→Tag_132→Eq(step)→해당 필터허가→Coil의 연결을 대조했다. BF01 허가를 읽는 40개 가지는 **step11,13,…,89→EV11,12,…,50**, 출력 %Q12.0~%Q16.7이다. BF02는 그 사이 짝수 step이다. 이는 본체 공통 제어의 출력 경계 목록이며 제외40설비의 전체 의미/수리/전기도면 검토 완료가 아니다.</p><ul><li>첫 BF01 경계: LAD1891 `0205` NID10 ON1060→T2접점1062(W1061/998/1063), Eq887(step11, ORef958/RID80,W999/1000), 허가1064(ORef959/RID63,W1001/1002), Coil891(W1065), EV11 ORef960/RID93(W1004), 0594 Output AO96=%Q12.0.</li><li>마지막 BF01 경계: LAD1898 `0212` NID17 Eq1895(step89), 허가2032, Coil1899→EV50 ORef1944/RID247, 0594 Output AO135=%Q16.7. 전체 40가지의 고유 Part/ORef/Wire·주소는 별도 pulse-interface-map.json에 보존했다.</li><li>P&amp;ID의 EV11~50과 본체 출력 경계는 대응하지만 도면 번호/전선/현행 설치를 모든 하위 EV에 자동 전개하지 않는다. 대표 EV11의 전기 전달만 §4에서 확인했다.</li></ul><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-7"><h3>호출·Word 겹침·주석과 현행 실행의 경계</h3><ul><li>main LAD1619 `0031`, NID6: ON282/ORef271 W280/284, out W283이 Analog input conversion CRef261, Allarms1/2/3 CRef264/267/270.en을 각각 허가한다. 0688은 Analog conversion RID55/CodeBlock273=FC3, Allarms3 RID64/CodeBlock279=FC6. 이를 직렬 ENO 호출로 설명하지 않는다.</li><li>main LAD1620 `0549`, NID7: ON350/ORef335(W348/352), out **W351**이 Motors1 CRef319, Filter CRef322 등으로 분기한다. 0688 RID70/CodeBlock339, 0694 RID71/CRef322가 **Filter FC8**이다. motors1.eno→Filter.en의 직렬 Wire가 아니다.</li><li>main LAD1622 `0033`, NID9: ON352/ORef349 W351/354→CRef347.en(W353); CodeBlock350/RID91=Allarm manager FC24.</li><li>startup only LAD403 `0148`: ON329/ORef284→W330→Move267.en. Int0 ORef293/RID54(W315)→DB3 Word ORef294/RID32(W316). 0047/0048·0563의 선언은 NID3이고 0563 AO64/BAD23→0562 Allarm DB3이므로 **DB3.DBW8←0**, 그 범위에 MAX_DP_FILTER DBX9.5가 포함된다. 파생 network-map의 NID=null과 원본 선언 NID3을 구분했다. BF01_OFR DBX24.3은 이 startup의 W0~16 범위에 포함되지 않는다.</li><li>startup only LAD402 `0147`의 DB2W2←0은 SC10/VR04 요청 비트를 포함하지만 그 모터별 제어 소유는 독립이다. BF01 허가 Local·M180.3을 그 Word로 Reset한다고 쓰지 않는다.</li><li>전체 IdentXmlPart 선언을 이름과 주소 범위로 검색했다. BF01_RUN M180.3에 겹치는 Memory Word/DWord 직접 Write 선언은 이번 추출에서 찾지 못했으며, Data의 관련 명명 Writer는 위 네트워크의 다중쓰기를 따로 세었다. 이름이 비어 있는 GlobalAccess 직접 Write도 주소 범위를 검색했고, 그 검색에서 해당 DB1 구간을 덮는 추가 절대 Word 선언은 찾지 못했다. 이것은 간접 포인터/블록복사/통신/현재 CPU의 모든 Writer가 없다는 증명이 아니다.</li><li>startup doc401 검색 원문은 `set s &quot;on&quot; clr s &quot;off&quot;`이며 0047 ON RID1/NID1 UID24와 OFF RID2/NID1 UID27 모두 OID7 Write다. **CLR 다음 S를 R(Reset)로 바꿔 읽지 않는다.** 현재 OFF=False 초기화, ON=True 고정, 기동호출·리텐션은 미확정이다.</li><li>live_index doc1904의 EV OR→BF01_RUN/BF02_RUN SCL 검색 텍스트는 전체 `(* … *)` 주석으로 감싸져 있다. 활성 Writer 근거로 채택하지 않았다. 직접 XML 근거의 M180.3 Writer는 §3.2 허가 Coil이다. 검색 문자열의 존재와 활성 코드는 다르다.</li></ul><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>개별 시트·페이지·footer</h3><p>`Electrical_Rev2.pdf`의 파일명 Rev2를 시트별 개정 날짜로 복제하지 않았다. 아래 12개 시트는 각각 실제 전체 렌더의 해당 내용과 footer를 확인했다. 공통 기본일자 표기가 같아도 개별로 대조했다. 모두 footer DATA=27.05.2024, 해당 시트에 별도 Rev2/17.03.2025 문구를 확인하지 못했다.</p><div class="table-wrap"><table><thead><tr><th>FG</th><th>실제 PDF쪽</th><th>확인한 내용</th><th>footer 개정/날짜 판독</th><th>범위</th></tr></thead><tbody><tr><td>152</td><td>153</td><td>JB1 전원·보호·110Vac/24Vdc 분기</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>핵심 경로</td></tr><tr><td>153</td><td>154</td><td>JB1 IM·I/O 구성과 전원단자</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>핵심 경로</td></tr><tr><td>154</td><td>155</td><td>대표 EV11 명령·릴레이·110Vac부하</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>대표 출력 경계</td></tr><tr><td>168</td><td>169</td><td>PV14 출력·열림/닫힘 입력</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>독립 PV14 소유 경계</td></tr><tr><td>169</td><td>170</td><td>DP01/02 전원·4–20mA·단자</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>DP01 핵심 경로</td></tr><tr><td>170</td><td>171</td><td>LD01 저레벨/점검문/셀렉터</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>독립 LD01 소유 경계</td></tr><tr><td>171</td><td>172</td><td>TC09 두 채널, 예비TC10</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>독립 TC09 소유 경계</td></tr><tr><td>172</td><td>173</td><td>DP01 PEW398 모듈핀·전원</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>DP01 핵심 경로</td></tr><tr><td>173</td><td>174</td><td>EV11 Q12.0 모듈핀·공급</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>대표 출력 경계</td></tr><tr><td>177</td><td>178</td><td>PV14/FN04/ER01/LD01 입력</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>혼합 소유 경계</td></tr><tr><td>180A</td><td>182</td><td>FN04 PAW336 아날로그출력</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>FN04 소유 경계</td></tr><tr><td>180B</td><td>183</td><td>PAW344/346/348/350 SPARE</td><td>27.05.2024; 별도 개정 문구 미확인</td><td>예비 채널 경계</td></tr></tbody></table></div><p>FG155~167/174~176/178~180 등 catalog 범위 나머지 시트는 색인/텍스트 탐색 범위다. 개별 EV 전선·접점·footer를 전부 의미검토했다고 세지 않는다. 별도 렌더만 만들어도 실제 판독 완료로 계산하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=155">FG154 · PDF155</a> · <a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=171">FG170 · PDF171</a> · <a href="../sources/Electrical_Rev2.pdf#page=172">FG171 · PDF172</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=174">FG173 · PDF174</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=182">FG180A · PDF182</a> · <a href="../sources/Electrical_Rev2.pdf#page=183">FG180B · PDF183</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=42">시공·케이블 · PDF42</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>JB1 공통 전원</h3><p>FG152/PDF153:</p><ul><li>110Vac9.11(60/6)→X3:1, 0Vac9.9(9/5)→X3:2→152QF1 6A 두 극→152.1/152.2→152GD1 AC/DC 5A. +출력152.3→152QF2 4A→+24Vdc152.5, −출력→−0Vdc152.4. 표기 배선 RED/BLUE FAS17 1.5mm².</li><li>별도 110Vac9.10(9/4)→X3:3→152QF4 2A→110Vac152.8, 공통0Vac9.9와 함께154/0으로 간다. DC제어 공급과 EV의110Vac 부하 공급을 구분한다.</li><li>QF3 1A→152TM1 L:5, N:7, 출력3→152EV1 제어반 냉각 가지가 별도로 그려져 있다. 이를 필터세정 EV11로 혼동하지 않는다.</li><li>24Vdc 선은59/9·60/9 교차참조도 있다. BF01만의 완전히 독립된 전원/격리회로라는 결론을 내리지 않는다.</li></ul><p>FG153/PDF154에서 153IM155의 1L+/2L+,1M/2M 전원, Profinet X1P1/X1P2와 POS2 AI 153A1, POS3 DQ 153A2, POS4 DI/DQ153A3, POS5 AQ153A4를 확인했다. **그림 내부 형식과 외부 문자열이 일부 다르다**(IM 6ES7155-5AA00-0AB0 대 외부6ES7155-5AA01-0AB0; DI/DQ 내부6ES7523-1BL00-0AA0 대 외부6ES7523-1BL01-0AB0). 153A1은6ES7531-7KF00-0AB0,153A2는6ES7522-1BL01-0AB0,153A4는6ES7532-5HF00-0AB0 표기다. 도면의 모델 표기이며 실제 설치 모델·호환성·교체품 추천으로 확정하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=155">FG154 · PDF155</a> · <a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=171">FG170 · PDF171</a> · <a href="../sources/Electrical_Rev2.pdf#page=172">FG171 · PDF172</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=174">FG173 · PDF174</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=182">FG180A · PDF182</a> · <a href="../sources/Electrical_Rev2.pdf#page=183">FG180B · PDF183</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=42">시공·케이블 · PDF42</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>대표 세정 출력의 양 끝점</h3><p>제외 EV11의 개별 매뉴얼을 재개하는 것이 아니라 BF01 공통 제어가 현장 출력으로 전달되는 대표 경계다.</p><ul><li>PLC XML EV11 %Q12.0(§3.6)↔FG173/PDF174 `A12.0`, CPU515/MOD3 채널핀1→FG154/3.</li><li>FG154/PDF155 A12.0→154KA1 코일 **A1**, A2→−0Vdc152.4. DC 코일과110Vac 부하를 구분한다.</li><li>부하측110Vac152.8→154KA1 **접점5–9**→선154.1→X3:4의5×20 2A F→선154.2→EV11 A1→EV11 A2→X3:5→0Vac9.9. 하단 접점표의1/5/9 중 실제 그린 부하 경로는5/9다.</li><li>FG173의24V 공통은X22:4001 5×20 4A F→공급핀9,0V→핀10이다. 현행 회로·코일 전압·퓨즈 설치/설정·접점 상태는 현장 미확인이다.</li><li>원본에 이 대표 출력의 실제 밸브 이동/공기압 분사 피드백 경로는 확인하지 못했다. Q=1 또는릴레이 동작만으로 세정 완료·차압회복을 선언하지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=155">FG154 · PDF155</a> · <a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=171">FG170 · PDF171</a> · <a href="../sources/Electrical_Rev2.pdf#page=172">FG171 · PDF172</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=174">FG173 · PDF174</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=182">FG180A · PDF182</a> · <a href="../sources/Electrical_Rev2.pdf#page=183">FG180B · PDF183</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=42">시공·케이블 · PDF42</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>DP01 센서부터 PLC 환산까지</h3><ul><li>FG169/PDF170 DP01은 제목 DIFFERENTIAL PRESSURE SWITCH이나 도형의 출력은 **4–20mA**, 범위0/50 mbar다. 센서 측110Vac152.8→X3:90(5×20 2A F)→DP01 전원+,0Vac9.9→X3:91→전원−. 신호 DP01+→X3:92→+PEW398(172/4),−→X3:93→−PEW398(172/4); 차폐169SCH1→X3:94와 접지 표기→172/3을 구분했다.</li><li>FG172/PDF173 `PEW398`, CPU515/MOD2, +→**30 I6+**, −→**32 U6−/I6−**. 29Uv6/31U6+는 이4–20mA 경로의 실제 연결핀으로 바꾸지 않는다. 모듈 공통 +24Vdc→X22:4000 500mA F→41L+, −0Vdc→44M. DP02는 PEW400,34/36핀의 별도 채널이다.</li><li>LAD1773 `0521`, NID40: ON1555/ORef1542 RID1(W1549/1557), out W1556→CRef1536.en. 0672 CodeBlock1548/RID5=Signal linearization, 0680 BlockInterfaceInfo RID351. IN0←ON ORef1543(W1550), Analog_input←PR_BF01 ORef1544/RID295(W1551), Coeff←COEFF_DP01 ORef1545/RID451(W1552), Zero←ZERO_DP01 ORef1546/RID297(W1553), OutValue→DP_01 ORef1547/RID298(W1554), Out_of_range→BF01_OFR ORef23/RID426(W24).</li><li>공유 환산 함수 LAD1658 `0291` NID1은 IN0 아래 `Analog_input &gt; -1382 AND &lt;=32767`일 때 Convert164/167→Add170(원시값+Zero)→Convert174(Coeff)→Mul177→Div181(/28000)→Move185 OutValue의 ENO 연쇄다. App3/4/5/6는0611에 DInt, OutValue는Int로 선언돼 있다. 계수·제로를 실제 스케일 승인값으로 단정하지 않는다.</li><li>입력 &gt;32767 또는 &lt;=−1382는 Gt190/Le259→OR47(W35/48/49)→Move193의 literal−9999 ORef218/RID21(0612,W252)→OutValue ORef219(W253); Move193.eno W21→Coil23 Out_of_range ORef24/RID26(W22)이다. 일반 Coil과 Move의 ENO 경계를 임의로 래치 알람으로 바꾸지 않는다. ORef41/RID25의−1382는0612 선언으로 결속했으며 다른 블록0631의 동숫자 Allarm1과 혼합하지 않았다.</li><li>LAD1659 `0014`, NID2는 NOT IN0 Contact171→Move162(W172), Int0 ORef166→OutValue ORef167(W169/170)이다. 함수 내부의 비활성0경로가 있어도1773 호출 자체가 ON 조건이므로 **ON이 꺼질 때 반드시 매 스캔0을 쓴다**고 확정할 수 없다.</li></ul><p>도면0/50 mbar·P&amp;ID set5÷10mbar·PLC Int계수/문턱·HMI의mb 소수점 표시는 서로 다른 층이다. 원 프로젝트의 채널설정·교정·환산단위/화면스케일을 확보하기 전 소수점 위치·정상범위·보호한계로 합치지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=155">FG154 · PDF155</a> · <a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=171">FG170 · PDF171</a> · <a href="../sources/Electrical_Rev2.pdf#page=172">FG171 · PDF172</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=174">FG173 · PDF174</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=182">FG180A · PDF182</a> · <a href="../sources/Electrical_Rev2.pdf#page=183">FG180B · PDF183</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=42">시공·케이블 · PDF42</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-5"><h3>시공 케이블·승인상태</h3><p>`Electrical_Can_Decoating_20241118.pdf` 실제 PDF42/60/61을 확인했다. 각각 도번 CANDC-CONS-E025-042/C010-060/C011-061, footer24.11.11 `first draft design`, CHECKED/APPROVED 공란이다. 승인 준공도나 현행 케이블 길이로 확정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>실제 PDF/행</th><th>양 끝점</th><th>케이블 번호·표기</th><th>경계</th></tr></thead><tbody><tr><td>60/10_23</td><td>CR→BF01 JB01 POWER(110V/110V/0V)</td><td>=DUS+BF01-JB01A, CVV4G4.0, LEN104</td><td>110Vac 공통 공급 계획</td></tr><tr><td>60/10_24</td><td>BF02 JB02→BF01 JB01 IM</td><td>=DUS+BF01-JB01B, Profinet, LEN11</td><td>통신 연결 계획; 현행 온라인/토폴로지 미검증</td></tr><tr><td>60/10_25</td><td>BF01 JB01→JB01TB1 EV11~20</td><td>=DUS+BF01-JB01TB1A, CVV25G1.0, spare4,LEN24</td><td>대표 출력 군 연결; EV별 완료 아님</td></tr><tr><td>61/11_1</td><td>BF01 JB01→JB01TB5 DP01 POWER</td><td>=DUS+BF01-JB01TB5A, CVV3G1.0,LEN6</td><td>중간접속점이 있는 전원경로</td></tr><tr><td>61/11_2</td><td>BF01 JB01→JB01TB5 DP01 AI</td><td>=DUS+BF01-JB01TB5B, CVV-S2S1.0,LEN6</td><td>중간접속점이 있는 신호경로</td></tr><tr><td>61/11_25</td><td>JB01TB5→DP01 IN POWER</td><td>=DUS+BF01-DP01A, CVV3G1.0,LEN2</td><td>최종 전원 구간</td></tr><tr><td>61/11_26</td><td>JB01TB5→DP01 OUTPUT</td><td>=DUS+BF01-DP01B, CVV-S2S1.0,LEN2</td><td>최종 아날로그 구간</td></tr></tbody></table></div><p>PDF42 DUST ZONE08 도형은222RD→JB01TB5→DP01과 JB01 분기를 보여 준다. 표의11_1/11_2 중간구간 및11_26 신호구간을 확인했다. PDF61의 최종 전원11_25까지 PDF42 표 한 줄로 모두 판독했다고 확장하지 않는다. 전기X3:90~94와 시공JB01TB5의 실제 단자번호 대응표·현장케이블 식별은 미확보다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=155">FG154 · PDF155</a> · <a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=171">FG170 · PDF171</a> · <a href="../sources/Electrical_Rev2.pdf#page=172">FG171 · PDF172</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=174">FG173 · PDF174</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=182">FG180A · PDF182</a> · <a href="../sources/Electrical_Rev2.pdf#page=183">FG180B · PDF183</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=42">시공·케이블 · PDF42</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>두 필터 공통 차압 경보</h3><p>LAD1992 `0540`, NID14, 0682/0683/0684/0686:</p><ul><li>ON1204/ORef1153(RID1,W1173) 아래 W1205→Gt1121(DP01 ORef1154 &gt; Int2800 ORef1155), Gt1124(DP02 ORef1156 &gt;2800 ORef1157), Lt1127(DP01 ORef1158 &lt;−100 ORef1159), Lt1130(DP02 ORef1160 &lt;−100 ORef1161).</li><li>각 out W1176/1179/1182/1185→OR1120.in1~4. OR.out W1186이 SdCoil1136.in과 Tag_112 Contact1206.in을 같이 허가한다.</li><li>value ORef1162/RID96(W1187)=**S5T#3M**, 0683의 S5Time SV=S5T_x0023_3M,V8576 원문. operand ORef1163/RID118(W1188)=Tag112 **T114**. Contact1206 ORef1164(W1189).out W1207→SCoil1141; ORef1165/RID119(W1191)=MAX_DP_FILTER.</li><li>Reset 가지는 ON→RESET_ALLARM1208(ORef1166/RID24,W1193)→기존 MAX_DP_FILTER1210(ORef1167,W1194)→Lt1146(DP01 ORef1168 &lt;Int2500 ORef1169,W1195/1196)→Lt1149(DP02 ORef1170 &lt;2500 ORef1171,W1198/1199)→RCoil1152(W1200), 대상ORef1172/RID119(W1202).</li></ul><p>발생의 비교는 strict &gt;2800 또는 strict &lt;−100이고 Reset의 두 비교도 strict &lt;2500이다. Reset에는 −100 이상 복귀 조건이 없다. 예를 들어 센서 이상값−9999가 단지2500보다 작다는 이유로 Reset 비교를 만족할 수 있어, 알람해제는 센서 정상화·원인 제거·안전 운전의 증거가 아니다. 실제 동시 Set/Reset 우선순위·타이머 만료·호출·화면 재표시는 현재 CPU에서 미확인이다. 이 공유 알람을 BF01 전용·BF02 전용 두 독립알람으로 만들지 않는다.</p><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a></p></article><article id="review-5-2"><h3>Word 경보 전달·startup 초기화의 차이</h3><ul><li>공통 allarm manager LAD927 `0151` NID1은 RESET_ALLARM/ RUN_HORN/STOP_HORN의 OR121.out W212 아래 DB3 W0,2,4,6,8,10,12,14,16을 WorkData로 복사한다. MAX_DP_FILTER가 포함된 DB3W8은 ORef181/RID21→Move147.in W202, out→WorkData.W4 ORef182/RID22 W203;0565와0564 Allarm TOD3/WorkData TOD6로 대조했다.</li><li>LAD928 `0152` NID2에서 Ne203의 DB3W8 ORef228/RID21(W252) 대 WorkData.W4 ORef229/RID22(W253)→OR190.in5(W254). 다른 8개Word 변화와 OR한 뒤 NOT STOP_HORN271(ORef238,W268)→Coil219 NEW_ALLARM ORef239/RID35(W270/272).</li><li>LAD929 `0153` NID3는 NEW_ALLARM219→NOT RESET_ALLARM221→NOT STOP_HORN223(W220/222) 뒤 W224에서 RUN_HORN Set204, NEW_ALLARM Reset206을 갈라 쓴다. 실제 경적 출력·스피커·HMI 경보표시까지 완료 검증한 것은 아니다.</li><li>**BF01_OFR DB3.X24.3은 위 W0~16 복사/비교 범위 밖**이다. 이 근거로 해당 OFR이 이 Word변화경로를 직접 거친다고 할 수 없다. HMI Allarmi_233 설정 존재와 구별하며 전체 시스템에 다른 알림경로가 전혀 없다고 단정하지 않는다.</li><li>MAX_DP_FILTER는 startup DB3W8←0의 겹침 쓰기가 있다(§3.7). BF01_OFR은 해당 범위 밖이다. 같은 DB의 모든 알람이 같은 방식으로 초기화·경보화된다는 가정을 하지 않는다.</li><li>LAD930 `0158`, NID9: Inputs.Reset_allarmi Contact23 또는 Flag.Reset_Allarms_HMI26→OR28.out W38→SCoil33 RESET_ALLARM(ORef37)와RCoil40 Reset_Allarms_HMI(ORef43). 별도 Reset 요청·ACK/소거·원인 제거·재기동을 한 동작으로 합치지 않는다. 버튼을 작동하거나 현장 Reset을 수행하지 않았다.</li></ul><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a></p></article><article id="review-5-3"><h3>PV14·온도 및 모터 경계</h3><ul><li>Filter LAD1902 `0215` NID20의 PV14 불일치식은 `ON AND [(PV14명령 AND NOT OPEN응답) OR (NOT PV14명령 AND NOT CLOSE응답)]`→SdCoil1986(원문 S5T#20S)→Fault_PV14 Set1991이며 RESET_ALLARM과 기존 Fault로Reset1996한다. 소유는 독립 PV14이고 BF01 세정 밸브의 20초 고장으로 복제하지 않는다.</li><li>LAD1903 `0216`, NID21: ON2035 아래 Fault_PV14 Contact2037→RCoil2004 `Flag.M_PV14` Reset. 별도로 M_PV14 Contact2041, Open false air2043, MAX_TC09 2045, MAX_MAX_TC09 2047, Emergency_module_fault22의 **5개 OR2007**→Coil2012 `PV-14` 출력이다. 따라서 요청Reset이 모든 출력OR를 차단한다고 설명하지 않는다. 0596 RID277=DB2.X13.1, MAX_TC09/MAX_MAX_TC09=DB3.X8.6/8.7,Emergency=DB3.X16.6;0594 PV14 RID268 Output AO136=%Q17.0.</li><li>FG168/177의 PV14 I28.0/I28.1 응답, TC09 FG171의 두4–20mA 채널, FN04·ER01·LD01은 공유시트의 다른 소유다. 이번 BF01 문서로 TC09의 전체 알람 발생조건·FN04 정지·PV14의 모든 Writer·현장 정상극성까지 완료하지 않았다.</li><li>SC10/VR04 전용 고장 2초·모터 출력/기동·FN04 공유 예고장 90분 등은 별도 조사 초안에 있다. BF01의 타이머·알람 수에 복사해서 더하지 않는다. 이번 본체 핵심 식에는 그 처리응답이 입력으로 쓰인다는 점만 직접 결속했다.</li></ul><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 준비</h3><p>아래는 읽기 전용 비교점과 승인된 점검을 준비하기 위한 지침이다. 실제 강제출력·보호값/타이머 변경·우회·운전시험·정비 실행은 하지 않았으며, 전기/기계/공압 접근은 현장 절차·전원/압력 격리·담당자 승인 이후에만 한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>동시에 남길 관찰 위치/값</th><th>비교와 원인 배제</th><th>완료에 필요한 증거</th></tr></thead><tbody><tr><td>BF01_RUN이 안 켜짐</td><td>ON,SC10 I5.0/DB13.X5.0,VR04 I5.5/DB13.X5.5,DP01/S1,Forza·Local허가</td><td>원시/처리 불일치와 직렬 응답을 우선 구분;≤와Forza 별도ON가지를 원문대로 대조</td><td>현재 호출/통신·응답 정상 및 안전한 허가 복귀</td></tr><tr><td>RUN 표시가 있으나 세정 안 됨</td><td>M180.3,허가Local,T1/T2,DB1W170/232/234/236/238,대표Q12.0</td><td>허가 미러와 실제 펄스·공기분사를 구분;카운터번호≠EV번호</td><td>명령→접점5/9→코일·공기분사 및 차압회복 확인</td></tr><tr><td>HMI 작업/휴지 설정과 간격 다름</td><td>HMI W318/W320,Coeff W146/W156,DataW236/W238,OFF,실제읽기시각</td><td>KF_KT SEC Bool0·ENO,DP별 쓰기와ON 고정쓰기를 분리</td><td>현행FC109·현재WordWriter 교차참조와 주기 로그</td></tr><tr><td>한쪽 필터만 순서가 맞지 않음</td><td>공유step/양쪽허가/START-END</td><td>홀수BF01·짝수BF02 경계,OFF의11~50/51~90와ON의11~90,카운터다중쓰기</td><td>실제양쪽순서·출력·호출확인;제외EV 개별완료와분리</td></tr><tr><td>DP 표시가 비정상/−9999</td><td>DP01전원·4–20mA,PEW398/DP01 Int,제로/계수,OFR</td><td>센서→X3:92/93→AI30/32→환산ENO·범위 비교;소수점단위추정금지</td><td>교정·채널설정·명판·현재환산표와값일치</td></tr><tr><td>공유 차압알람이 계속 발생/해제만 됨</td><td>DP01·DP02, T114,MAX_DP_FILTER,RESET,발생/해제시각</td><td>BF02기여·3분조건·Reset하한미검사·startup W8쓰기를구분</td><td>양쪽입력 정상범위·원인해소·지속복귀·안전 재요청</td></tr><tr><td>OFR은 화면에 보이나 공통경적 반응 불명</td><td>DB3.X24.3,HMI Allarmi_233,Word경보범위,실제 알림시각</td><td>W0~16경로 바깥인 점 확인;주소설정≠이벤트</td><td>현행알람설정/함수·소리/기록까지실제확인</td></tr><tr><td>JB1 여러 기능이 동시에 이상</td><td>110Vac X3:1/2/3,24V공통,모듈진단,Profinet경로</td><td>공유전원/통신과BF01전용고장을분리;하위PLC태그만으로실물단정금지</td><td>승인준공도·현행설치/단자·통신정상증거</td></tr><tr><td>차압은 돌아와도 분진 배출 불량</td><td>SC10·VR04 기계경로·호퍼/백/압축공기</td><td>접촉기응답과회전/배출/백정상구분</td><td>격리 후 실물점검·제조사기준·승인복귀기록</td></tr></tbody></table></div><p>관찰은 관찰자·시각/시간대·위치·값/단위·수집장치·프로젝트/CPU근거·비교원본·원인배제·조치·복구증거를 따로 기록한다. 이 초안에는 실제 운영관찰·복구기록을 생성하지 않았다.</p><p><a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1992.html">1992</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서·합성UI/묶음게시와 제외EV40개·독립ID/현장복구/TIA/현재CPU를 별도로 판단합니다. 실제분사/센서정상·현행보호범위는 확인 전입니다.</p><ul><li>현행BF01실물/백·케이지·압축공기/제조사안전·정비자료</li><li>EV11~50작성제외40개·다른독립ID 제외경계유지</li><li>M180.3/Local허가/Forza와 실제펄스·분사·차압회복 별도</li><li>FC8/FC109/FC3/FC6/FC24 호출·OFF/ON·리텐션·현재최종Word/간접통신Writer</li><li>KF_KT SEC Bool0/현재Word·단위·쓰기권한 미확인</li><li>공유차압Reset &lt;2500에하한정상확인없음·해제≠센서정상/안전운전</li><li>OFR X24.3은startup/Word경보W0~16밖·실제별도경보경로 미확인</li><li>HMI CSV10주소/정지이미지와 현재태그결속·이벤트·소수점별도</li><li>JB1 모듈내부/외부모델차이·현재슬롯/주소/승인준공도</li><li>X3↔JB01TB5 단자대·DP01교정·AI30/32·차폐/현장케이블</li><li>시공42/60/61 first draft·LEN 예정값/실측별도</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/BF01.html#completion">근거공백</a></p></article></section><section id="step-symptom-1"><h2>BF01_RUN이 안 켜짐</h2><p>ON,SC10 I5.0/DB13.X5.0,VR04 I5.5/DB13.X5.5,DP01/S1,Forza·Local허가</p><p>원시/처리 불일치와 직렬 응답을 우선 구분;≤와Forza 별도ON가지를 원문대로 대조</p><p>현재 호출/통신·응답 정상 및 안전한 허가 복귀</p></section><section id="step-symptom-2"><h2>RUN 표시가 있으나 세정 안 됨</h2><p>M180.3,허가Local,T1/T2,DB1W170/232/234/236/238,대표Q12.0</p><p>허가 미러와 실제 펄스·공기분사를 구분;카운터번호≠EV번호</p><p>명령→접점5/9→코일·공기분사 및 차압회복 확인</p></section><section id="step-symptom-3"><h2>HMI 작업/휴지 설정과 간격 다름</h2><p>HMI W318/W320,Coeff W146/W156,DataW236/W238,OFF,실제읽기시각</p><p>KF_KT SEC Bool0·ENO,DP별 쓰기와ON 고정쓰기를 분리</p><p>현행FC109·현재WordWriter 교차참조와 주기 로그</p></section><section id="step-symptom-4"><h2>한쪽 필터만 순서가 맞지 않음</h2><p>공유step/양쪽허가/START-END</p><p>홀수BF01·짝수BF02 경계,OFF의11~50/51~90와ON의11~90,카운터다중쓰기</p><p>실제양쪽순서·출력·호출확인;제외EV 개별완료와분리</p></section><section id="step-symptom-5"><h2>DP 표시가 비정상/−9999</h2><p>DP01전원·4–20mA,PEW398/DP01 Int,제로/계수,OFR</p><p>센서→X3:92/93→AI30/32→환산ENO·범위 비교;소수점단위추정금지</p><p>교정·채널설정·명판·현재환산표와값일치</p></section><section id="step-symptom-6"><h2>공유 차압알람이 계속 발생/해제만 됨</h2><p>DP01·DP02, T114,MAX_DP_FILTER,RESET,발생/해제시각</p><p>BF02기여·3분조건·Reset하한미검사·startup W8쓰기를구분</p><p>양쪽입력 정상범위·원인해소·지속복귀·안전 재요청</p></section><section id="step-symptom-7"><h2>OFR은 화면에 보이나 공통경적 반응 불명</h2><p>DB3.X24.3,HMI Allarmi_233,Word경보범위,실제 알림시각</p><p>W0~16경로 바깥인 점 확인;주소설정≠이벤트</p><p>현행알람설정/함수·소리/기록까지실제확인</p></section><section id="step-symptom-8"><h2>JB1 여러 기능이 동시에 이상</h2><p>110Vac X3:1/2/3,24V공통,모듈진단,Profinet경로</p><p>공유전원/통신과BF01전용고장을분리;하위PLC태그만으로실물단정금지</p><p>승인준공도·현행설치/단자·통신정상증거</p></section><section id="step-symptom-9"><h2>차압은 돌아와도 분진 배출 불량</h2><p>SC10·VR04 기계경로·호퍼/백/압축공기</p><p>접촉기응답과회전/배출/백정상구분</p><p>격리 후 실물점검·제조사기준·승인복귀기록</p></section></main></body></html>