<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BF02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>BF02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=BF02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>본체·하위·주변 소유</h3><ul><li>P&amp;ID PID_1684n002I.pdf p1의 BF-02에는 EV51~58/59~66/67~74/75~82/83~90의 다섯 섹터, DP-02, SC-11/M35, VR-05/M39가 함께 그려진다. SC11은3kW440V, VR05는0.55kW440V라는 도면 표기가 있다. 이것을 BF02 본체 모터 정격으로 복사하지 않는다.</li><li>대장 SC11·VR05·DP02는 각각 독립 root ID다. EV51~90만 parent=BF02인40개 catalog ID다. 이 조사에서40개 PLC 출력 조건을 대조했어도 각 밸브의 현장/문서/UI 완료40건으로 세지 않는다. 전기 도면의5섹터×8개와 시공 분전함 JB02TB1~4의10개씩 묶음도 서로 다른 분류다.</li><li>BF02의 집진 성능·백 손상·누설·차압과 세정 출력은 다르다. 검토한 세정40개 가지에는 개별 밸브 실제 위치·펄스 압력·분진 배출 완료 피드백이 없다. 그런 센서가 현장에 전혀 없다는 단정은 하지 않는다.</li><li>공통 Filter 블록 안의 FN04 시작속도/흡인제어(0213/0214), PV14 냉풍밸브 고장/제어(0215/0216)는 BF02 전용 기능으로 편입하지 않는다. 해당 부분은 검색·추출만 했고 BF02 핵심 의미 검토28개 수에서 제외했다. SC11/VR05 자체 운전·전용 고장도 해당 ID 소유다.</li><li>P&amp;ID 원 작성06/04/2011, 도번1684n002, Apex I, 개정 I 15/01/2013을 타이틀과 실제 크롭에서 확인했다. 이 도면의 AIR6~8Bar, Max180℃, DP setpoint5~10mbar는 당시 도면 문구다. 현재 보호·운전 권장값으로 채택하지 않는다.</li><li>원본 PLC 백업명 GME_20250506.zap18, 전기 개별 시트 기본일27.05.2024, 시공 first draft design24.11.11, P&amp;ID 판I는 시점이 다르다. 파일명 Electrical_Rev2.pdf만으로 모든 시트의 Rev2를 주장하지 않는다.</li></ul><p><a href="../devices/BF02.html">BF02 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/HMI_DECOATER.png</td><td>b84b888a2df87d23b514aeb790d2fc51f31c3b20486061a365380b28986f49af</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P037.png</td><td>64dbbd8976e0a666a13621b96c414e99b46e298bda963ecabe3bab4c791c93f1</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P038.png</td><td>2686b4cdc391022e55d3e544d9a1d205ec9611b51f9f18c7b62efc71d231092a</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P041.png</td><td>b65c7d7664a5b493810bb705659d0c278977b8cc0af8fd4e97a32aff824f4cce</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P060.png</td><td>3de78bdcf13d974dfdc464a96007ca654cbc84feeac427b424b155a8e1ec82ff</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P061.png</td><td>2bc0f25001d7a3f14c525f391f3ccaa388b2f6ab705f6bd7dc0530cfd66b6b94</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P062.png</td><td>64949ad20dc6e39d431245ed49e01211afce079aeb9d3289fa98b1ff40fe1454</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P170.png</td><td>cfdaabc6c9129ba6fa5818a041d3705b592baa4606c7a356a2f5f1d02964807f</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P173.png</td><td>585fdfb493eb5dfb296acbc61324541c41aa5b2a254675f981c6ce8425cafa67</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P184.png</td><td>4e932fee93dcc1f148668ffa921f15f20d40ebf4c6073df0533ac779e37921f4</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P185.png</td><td>e9baa4f4cf3cb22bf9d7e59fc7a159f7e40d4d09674014fea14294ee4b042ecc</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P186.png</td><td>37593b6e2fbafd3f84d91b7d3f223e8a571cbefc0b38956a3dd3160652c5f823</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P199.png</td><td>f7d9b66553d596b5b164727e3f9961d9c36065893e4e087dfdc64fbaa7591ba9</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P200.png</td><td>7676c09bcaf22c19b3ce0dded2dfdbc0bf68a18aaedd618bcca2d880d0a86ccf</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P201.png</td><td>7bf641864c43b19dcaacc0c7815a8dd3af29fbce6db52a5df58c4e8de0cf7712</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P202.png</td><td>b7ac35afeba263b5493db231d8b7ce83b01b387eb2d14c9860700608e2ecf720</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P203.png</td><td>63349d65d36aa382475182d7306765725210ef20d863b8b1f68235416e520ec1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P206.png</td><td>d727d7374a74e9294c19cf917e85beec0148c79840ada853902113009d41d958</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/BF02.json</td><td>86849d8b6e428848bfddab31abadba904627ccc580e795c86b216bf8b9cb15f3</td></tr><tr><td>catalog-sources/BF02-DOTS-DRAFT.md</td><td>ec68e9590e07ba39d40cbfb302114ec1faa1b51f12c31184128d02a0d837d7fa</td></tr><tr><td>catalog-sources/BF02-FG182-MODEL-CORRECTION.md</td><td>e22a1303b074d2f2f3190823c4e615cabc36fb5f35c378b598a24ad1c223f129</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/hmi-window-provenance.json</td><td>b0251e377268ec7be83a781fb41e84684a6b187d0132fc7cfa51a6074823a2fa</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0056-IdentXmlPart.xml</td><td>c5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a</td></tr><tr><td>sources/decoded-original/0057-IdentXmlPart.xml</td><td>1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b</td></tr><tr><td>sources/decoded-original/0064-IdentXmlPart.xml</td><td>ce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0198-FlgNet.xml</td><td>95d631a1979b04f148bf6b71eebb8857e580511c523912d533814ed41dda871d</td></tr><tr><td>sources/decoded-original/0199-FlgNet.xml</td><td>005617b53ff1021c24dd11b19cae78c72ff535407999707d4c4636e493888b7c</td></tr><tr><td>sources/decoded-original/0200-FlgNet.xml</td><td>2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e</td></tr><tr><td>sources/decoded-original/0201-FlgNet.xml</td><td>77e7fdcb37e54b3d513aee760f3c142f7259990352dd0ad14a3c9a1a5f61da32</td></tr><tr><td>sources/decoded-original/0202-FlgNet.xml</td><td>8caa0c15a086ffb64f7857fb656b3baba3090a32948b9942ccecff6c730186bb</td></tr><tr><td>sources/decoded-original/0203-FlgNet.xml</td><td>85510fca2cc0450d123d825e2c61e63d4d8c4ccbd354f58ee73d045e6967e7c9</td></tr><tr><td>sources/decoded-original/0204-FlgNet.xml</td><td>d34dd80c437e1ae8351dfbee61ce0db8f6c85ee3625ad2c09fa55d3aa64edc40</td></tr><tr><td>sources/decoded-original/0205-FlgNet.xml</td><td>8003cb41dd3e68d51e5a91e1dee0726d98fd4ea3270a5ea93a4bfb871db67574</td></tr><tr><td>sources/decoded-original/0206-FlgNet.xml</td><td>7eb7f0c937530eb553cb63ee40932230fda4222ef6678d34f0be3d47412bb603</td></tr><tr><td>sources/decoded-original/0207-FlgNet.xml</td><td>cfbf5535ee20794aaa138dd21a1c80fb3d246e0bf3303449d1eff49d3dca1377</td></tr><tr><td>sources/decoded-original/0208-FlgNet.xml</td><td>b0c8b09146738898af5821fce9c80c9cf8af4c8728259b60577b54ae55a54d3d</td></tr><tr><td>sources/decoded-original/0209-FlgNet.xml</td><td>a120b9ed2abe7e65c896cf097dd4d85eb7fdc6726c5c4f5dff38ebafbf8c6801</td></tr><tr><td>sources/decoded-original/0210-FlgNet.xml</td><td>80bf954b84e90fbec9a8c682a4f4097c47da3635e940008c88fc3df43463b677</td></tr><tr><td>sources/decoded-original/0211-FlgNet.xml</td><td>d2d66556f622fc4f0264c638b22ed6a8add9bf3a55da6ecbfa344739703c1757</td></tr><tr><td>sources/decoded-original/0212-FlgNet.xml</td><td>f3dab4c2d6143637144daeecff0484ec546ab85e0c2ccab278ddcab8d72a1fc2</td></tr><tr><td>sources/decoded-original/0217-FlgNet.xml</td><td>cbff99bc9f5f8bbde0272c9541be1b26e48808865be58859ff6cef50b8eb9368</td></tr><tr><td>sources/decoded-original/0218-FlgNet.xml</td><td>1cfcecebc32b8f69d30d2ea3946f13554acd79e3470e7d7b6358ac4f5e9e0481</td></tr><tr><td>sources/decoded-original/0219-FlgNet.xml</td><td>245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0522-FlgNet.xml</td><td>4d40c7eba62351d26594cd810509e92bed51880a7545ac547ec9f29aee1a7e69</td></tr><tr><td>sources/decoded-original/0540-FlgNet.xml</td><td>c05d5c1db35f1659992cae845cbcad515bbc34f00089169c0722076db9d77735</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0595-IdentXmlPart.xml</td><td>10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0633-IdentXmlPart.xml</td><td>9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 7de7d3e5e2e739cc83b2d36d8cd01d4684753541ce28a7ef425df761e4fffc98</p><p><a href="../devices/BF02.html">BF02 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>BF02·공통 세정 주요 선언</h3><p>0596 GlobalAccess의 BO/AO는 bit offset이다. BAD2→0595 RID2 Data/TOD1, BAD7→0595 RID7 Coeff/TOD4, BAD303→0595 RID303 Inputs/TOD13을 대조했다. 아래 주소는 고정 백업 해석이며 현재 CPU 레이아웃 확인이 아니다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>주소·형식</th><th>원본 위치</th><th>해석·미확정</th></tr></thead><tbody><tr><td>ON / OFF</td><td>M0.0 / M0.1 Bool</td><td>0594 RID52 AO0 / RID1 AO1, SAD Memory</td><td>실제 값·상시 참/거짓을 이름으로 단정하지 않음</td></tr><tr><td>Abilita_lavaggio_BF02</td><td>Local Bool, BO33</td><td>0598 RID65 NID29 UID46 Write, NID4 UID508 Read, NID10~17 다수Read</td><td>필터 내부 허가. 물리 Q주소 아님</td></tr><tr><td>Forza_Lavaggio</td><td>Local Bool, BO34</td><td>0598 RID57 NID3 UID437 Write, NID29 UID45 Read</td><td>공통 강제 세정 조건. 현장 버튼·HMI명령으로 단정 금지</td></tr><tr><td>BF02_RUN</td><td>M180.4 Bool</td><td>0594 RID344 AO1444, NID29 UID79 Write</td><td>허가연쇄의 일반 Coil. 실물 운전완료 감지 아님</td></tr><tr><td>Inputs.FEEDBACKMOTOR SC-11</td><td>DB13.DBX5.1 Bool</td><td>0596 RID305 BO41, NID29 UID41</td><td>처리 응답. raw I5.1과 구분</td></tr><tr><td>Inputs.VR05 Run</td><td>DB13.DBX5.6 Bool</td><td>0596 RID319 BO46, NID29 UID42</td><td>처리 응답. raw I5.6과 구분</td></tr><tr><td>SC-11_Fbk</td><td>I5.1 Bool</td><td>0594 RID64 AO41, SAD Input, NID6 UID575/579</td><td>OFF-Data.LAVA 선택은 처리값 대신 raw를 읽음</td></tr><tr><td>Data.DP_02</td><td>DB1.DBW242 Int</td><td>0596 RID31 BO1936; NID29 UID43, NID2 UID464 등</td><td>차압 환산 결과. 현재 단위·계수 별도</td></tr><tr><td>Coeff.DP_01_SOGLIA_1</td><td>DB4.DBW138 Int</td><td>0596 RID8 BO1104, NID29 UID44</td><td>BF02 허가가 실제 읽는 DP01명 임계값</td></tr><tr><td>Coeff.DP_02_SOGLIA_1~4</td><td>DB4.DBW166/168/170/172 Int</td><td>0596 RID32/37/41/45, BO1328/1344/1360/1376</td><td>OFF 시간 선택 전용 비교 상대. 허가의 DP01상대와 다름</td></tr><tr><td>Coeff.DP_02_PAUSA_SOGLIA_1~5</td><td>DB4.DBW174/176/178/180/182 S5Time</td><td>0596 RID34/39/43/47/50, BO1392~1456</td><td>OFF 시간 선택의 다섯 pause 원본</td></tr><tr><td>Coeff.DP_02_LAVORO_SOGLIA_1</td><td>DB4.DBW184 S5Time</td><td>0596 RID36 BO1472</td><td>다섯 단계 모두 이 동일 work 멤버를 읽음</td></tr><tr><td>Data.LAVA</td><td>DB1.DBW230 Int</td><td>0596 RID68 BO1840</td><td>raw 응답에 따른0/1/2/3 다중 Move 대상</td></tr><tr><td>Data.LAVA_START / END</td><td>DB1.DBW232 /234 Int</td><td>0596 RID76/78 BO1856/1872</td><td>OFF 범위 선택과 ON 11/90의 복수 쓰기</td></tr><tr><td>Data.LAVA_PAUSA / LAVORO</td><td>DB1.DBW236 /238 Word</td><td>0596 RID11/14 BO1888/1904</td><td>DP01·DP02·ON 공통 시간의 복수 쓰기. 선언은 Word</td></tr><tr><td>Data.Ev_filter_on</td><td>DB1.DBW170 Int</td><td>0596 RID3 BO1360</td><td>세정 순번. EV 번호·출력주소와 구분</td></tr><tr><td>Data.VALVE_W / P</td><td>DB1.DBW318 /320 Int</td><td>0596 RID291/290 BO2544/2560</td><td>KF_KT 변환 입력. 현재 값·권한 미확인</td></tr><tr><td>Coeff.DP_01_PAUSA/LAVORO_SOGLIA_1</td><td>DB4.DBW146 /156 S5Time</td><td>0596 RID10/13 BO1168/1248</td><td>공통 시간 네트워크가 BF02에도 사용하는 멤버</td></tr><tr><td>Tag_129 / Tag_130</td><td>T133 / T134 Timer</td><td>0594 RID53/55</td><td>10분/2시간 SdCoil 대상. HMI태그 아님</td></tr><tr><td>Tag_131 / Tag_132</td><td>T1 / T2 Timer</td><td>0594 RID60/61</td><td>공통 work/pause S5 타이머. BF02전용 아님</td></tr><tr><td>PLS 50 3</td><td>M50.3 Bool</td><td>0594 RID89 AO403, NID27 UID31 RW</td><td>순번증가 PBox의 edge 저장 비트</td></tr><tr><td>EV51~90</td><td>Q18.0~Q22.7 Bool</td><td>0594 RID95~248 중 부록C의40개 실제 선언, SAD Output</td><td>각 일반 Coil의 명령. 출력피드백 아님</td></tr></tbody></table></div><p><a href="../networks/network-1774.html">DP02 인터페이스</a> · <a href="../networks/network-1886.html">허가</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>입력·출력 Word 전달과 다중 쓰기</h3><ul><li>0397 LAD1070 hmi inputs/NID1: Move35.in←ORef36/RID10 Tag_180(W39), out1→ORef37/RID11(W40). 0627 Input/AO32 Word=%IW4, 0629 Word/AO32/BAD4, 0628 RID4 Inputs/TOD13이므로 IW4→DB13.DBW4다. I5.1/I5.6이 처리 DB13.DBX5.1/5.6 위치에 들어간다. Move22.eno→27.en(W34),27.eno→35.en(W41) 및 DisableENO 속성도 존재한다. 실제 실행 주기·ENO 결과는 확인하지 않았다.</li><li>0635 simulation 선언의 SC11 RID126/NID4 UID49와 VR05 RID134/NID4 UID65 처리값에 다른 Write가 존재한다. 정지 자산·원본 XML의 Writer 존재만 확인했으며 실행·행동 검증을 하지 않았다. Word Move 하나만 유일 Writer라고 설명하지 않는다.</li><li>0401 LAD356 hmi output/NID1은 **출력 영역을 읽어서 DB14에 쓰는** 전송이다. QW18→DB14.DBW18: ORef51/RID44 Tag_289→Move31.in W80, out1 W82→ORef52/RID58. QW20→DB14.DBW20: ORef53/RID46 Tag_290→Move32.in W83, out1 W84→ORef54/RID59. QW22→DB14.DBW22: ORef89/RID48 Tag_291→Move85.in W87, out1 W88→ORef90/RID49. 0632 SAD Output/AO144·160·176과0633 동일AO/BAD26,0064 RID26 Output/TOD14 대조. Q18~22의 Word 덮어쓰기로 오독하지 않는다.</li><li>단순 비트명 밖 영역겹침을 검색했다. 공개 선언 중 SAD Output·AK Write/RW에서 Q18.0~Q22.7 범위에 겹친 것은40개 EV Coil 선언이며 M180.4 범위는 BF02_RUN 선언이었다. 이는 해당 직접 선언 검색 결과다. 간접 주소·외부 HMI/통신·현재 CPU 강제·전체 DB 전송의 부재 증명은 아니다.</li><li>MAX_DP_FILTER DB3.DBX9.5는 startup DB3.DBW8=0에도 포함된다(§5.2). BF02_OFR DB3.DBX24.5는 검토한 startup Word0~16 범위 밖이다. “시작 시 모든 BF02 알람이0”이라고 일반화하지 않는다.</li></ul><p><a href="../networks/network-1774.html">DP02 인터페이스</a> · <a href="../networks/network-1886.html">허가</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>HMI 설정8행과 이벤트 경계</h3><p>sources/hmi_plc_tags.csv는 dde.cfg 설정이며 Access Name=PLC다. 명칭·선언·주소를 대조한 다음8행을 관련 설정으로 기록했다. 원본 화면의 실제 버튼·객체·쓰기 이벤트는 미확보다.</p><div class="table-wrap"><table><thead><tr><th>행</th><th>설정 태그</th><th>주소</th><th>내부 ID</th><th>결속 범위</th></tr></thead><tbody><tr><td>19</td><td>BF02_RUN</td><td>MX180.4</td><td>00457</td><td>M180.4와 직접주소 일치</td></tr><tr><td>17</td><td>Allarmi_235</td><td>DB3,X24.5</td><td>00459</td><td>BF02_OFR의주소와 일치; 실제 표시문/확인동작 미확인</td></tr><tr><td>535</td><td>Allarmi_78</td><td>DB3,X9.5</td><td>0013F</td><td>공유MAX_DP_FILTER주소 일치</td></tr><tr><td>218</td><td>data_DB1_DBW170</td><td>DB1,INT170</td><td>002BF</td><td>공통 세정 순번주소</td></tr><tr><td>285</td><td>data_DB1_DBW242</td><td>DB1,INT242</td><td>00264</td><td>DP02 환산결과주소</td></tr><tr><td>297</td><td>data_DB1_DBW318</td><td>DB1,INT318</td><td>00255</td><td>VALVE_W주소</td></tr><tr><td>315</td><td>data_DB1_DBW320</td><td>DB1,INT320</td><td>00242</td><td>VALVE_P주소</td></tr><tr><td>361</td><td>Coeff_DB4_DBW138</td><td>DB4,INT138</td><td>00205</td><td>BF02허가가 읽는DP01임계값주소</td></tr></tbody></table></div><p>HMI목록에 EV51~90 개별명이나 DB14.DBX18~22 개별비트 설정은 이 검색에서 찾지 못했다. DB14 전송을 확인했다고40개 HMI표시를 구현·검증했다고 세지 않는다. HMI창 검색에서도 BF02 객체/이벤트의 확정 경로를 확보하지 못했다. 설정주소 존재는 읽기/쓰기 권한이나 제어 사용 승인 근거가 아니다.</p><p><a href="../networks/network-1774.html">DP02 인터페이스</a> · <a href="../networks/network-1886.html">허가</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>BF02 세정 허가와 BF02_RUN</h3><p>0219 LAD1886, filter index5/NID29. 원본0594·0596·0598을 해당NID/UID로 결속했다.</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>원본 핀·선</th><th>정적 해석·경계</th></tr></thead><tbody><tr><td>공통</td><td>rail W47→Contact21; W48 ORef34/RID52 ON</td><td>ON이 첫조건</td></tr><tr><td>SC11</td><td>W49→Contact28.in; W61 ORef41/RID305→operand</td><td>처리SC11응답</td></tr><tr><td>VR05</td><td>W62 Contact28.out→Contact29.in; W63 ORef42/RID319→operand</td><td>SC11·VR05 직렬</td></tr><tr><td>차압</td><td>W64 Contact29.out→Le30.pre; W65 ORef43/RID31 DP02→in1; W66 ORef44/RID8 DP01_SOGLIA_1→in2</td><td>Int DP02 &lt;= DP01_SOGLIA_1. 이름/부등호 수정금지</td></tr><tr><td>강제</td><td>동일W64→Contact31.in; W68 ORef45/RID57 Forza→operand</td><td>Forza도상위 두 응답뒤에있음</td></tr><tr><td>OR</td><td>W67 Le30.out→OR32.in1; W69 Contact31.out→in2</td><td>차압비교 OR Forza</td></tr><tr><td>허가</td><td>W70 OR32.out→Coil33.in; W71 ORef46/RID65→operand</td><td>Local허가일반Coil</td></tr><tr><td>표시</td><td>W76 Coil33.out→Coil78.in; W77 ORef79/RID344→operand</td><td>BF02_RUN=M180.4. 밸브피드백아님</td></tr></tbody></table></div><p>정적 식: ON AND SC11 처리 응답 AND VR05 처리 응답 AND [(DP02 &lt;= DP_01_SOGLIA_1) OR Forza_Lavaggio]. Forza가 SC11/VR05를 건너뛰는 식이 아니다. Coil.out 연결을 보존했으며 컴파일/현 CPU의 실제최종값은 별도다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-2"><h3>Forza_Lavaggio: 타이머 외 ON OR 가지</h3><p>0200 LAD1885, index4/NID3. Contact451 ON(ORef429/RID52,W438)의 out W452가 네가지 분기로 나뉜다.</p><ul><li>NOT Tag129 Contact453(ORef431/RID53,W440)→W454→SdCoil418.in. value W439=ORef430/RID54 S5T#2H, operand W442=ORef432/RID55 Tag130(T134).</li><li>Tag130 Contact455(ORef434,W444)→W456→SdCoil423.in. value W443=ORef433/RID56 S5T#10M, operand W446=ORef435/RID53 Tag129(T133).</li><li>Tag130 Contact457(ORef436,W447)→W458→OR21.in1.</li><li>**ON Contact460(ORef461/RID52,W463)→W22→OR21.in2.** W23 OR21.out→Coil428, W449 ORef437/RID57 Forza.</li></ul><p>0597의2H 상수는 S5Time V14112,10M은V9728이다. “타이머를 기다려야만 Forza가 참”이라는 설명은 ON 병렬 가지를 누락한다. 논리적으로 ON이 참인 호출에서는 ON AND (Tag130 OR ON)이 Forza를 허가하는 구조다. 이는 PLC의 현재 값·실행 확인이나 임의우회 권고가 아니다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-3"><h3>시간변환·DP02 5단계·ON 공통 덮어쓰기</h3><ul><li>0217 LAD1882 index1/NID25, CRef23→CRef32 ENO연쇄 W28. 내부 CodeBlock22/31 RID299는0056 KF_KT,0057 RID300 인터페이스 KF:Int/SEC:Bool/KT:Word다. CRef23.KF←ORef25 Data.VALVE_P(W24), SEC←ORef27 Bool0(W26), KT→ORef30 Coeff.DP_01_PAUSA_SOGLIA_1(W29). CRef32.KF←ORef34 VALVE_W(W33), SEC←ORef49 Bool0(W35), KT→ORef52 DP_01_LAVORO_SOGLIA_1(W51). BF02에도 쓰이는 공통 계수 생성이다.</li><li>live_index doc460/block_summary kf_kt의 원문STL·설명은 SEC=false일 때 입력을0.1초단위로 취급해S5형식으로 변환한다고 적는다. 원본 호출은 Bool0까지 결속했다. 고정수치의 현재 값, 실제 CPU단위·HMI문구·오버플로·컴파일 결과는 별도 확인하며 “현재pause=몇초”를 만들지 않는다.</li><li>0199 LAD1884 index3/NID2의 첫허가는 **OFF** Contact559(ORef461/RID1,W500)이다. W560→Gt388.pre, W501 Ev_filter_on ORef462/RID3, W502 Int50 ORef463/RID30. 따라서 OFF AND Ev_filter_on&gt;50 아래에서DP02다섯 범위를 검사한다.</li></ul><div class="table-wrap"><table><thead><tr><th>DP02범위</th><th>비교Part / 주요Wire</th><th>Pause출처→Data.LAVA_PAUSA</th><th>Work출처→Data.LAVA_LAVORO</th></tr></thead><tbody><tr><td>DP02&lt;S1</td><td>Lt395; W504/505/506</td><td>RID34 S1→Move398→ORef467 W509</td><td>RID36 S1→Move401→ORef469 W512, ENO W510</td></tr><tr><td>S1&lt;=DP02&lt;S2</td><td>Ge407→Lt410; W513~518</td><td>RID39 S2→Move413→ORef475 W521</td><td>RID36 S1→Move416→ORef477 W524, ENO W522</td></tr><tr><td>S2&lt;=DP02&lt;S3</td><td>Ge422→Lt425; W525~530</td><td>RID43 S3→Move428→ORef483 W533</td><td>RID36 S1→Move431→ORef485 W536, ENO W534</td></tr><tr><td>S3&lt;=DP02&lt;S4</td><td>Ge437→Lt440; W537~542</td><td>RID47 S4→Move443→ORef491 W545</td><td>RID36 S1→Move446→ORef493 W548, ENO W546</td></tr><tr><td>DP02&gt;=S4</td><td>Ge452; W549~551</td><td>RID50 S5→Move455→ORef497 W554</td><td>RID36 S1→Move458→ORef499 W557, ENO W555</td></tr></tbody></table></div><p>S1~S4는 여기서DP02_SOGLIA_1~4다. 모든 Work 출처가DP02_LAVORO_SOGLIA_1이며2~5로 바꾸지 않는다. 임계값 정렬·현재 값이 검증되지 않아 범위의 실제배타성과최종Move결과를 가정하지 않는다.</p><ul><li>0198 LAD1883 index2/NID1에도 OFF Contact377→Lt206(Ev_filter_on&lt;51,W319/320) 아래에서DP01시간을 같은LAVA_PAUSA/LAVORO에 쓴다. 첫Move216.out1 W327→ORef285, 다음Move219.out1 W330→ORef287이고 나머지단계도 같은목적지다. BF01의수치를복제한것이아니라 공통 Word다중 Writer존재를직접 확인했다.</li><li>**0201 LAD1887 index6/NID4는 ON만으로 다시쓴다.** Contact500 ON(ORef475,W486). W501→Move457.en와Move462.en. W487 ORef476/RID10 DP_01_PAUSA_SOGLIA_1→Move457.in, W488→ORef477/RID11 LAVA_PAUSA. W489 ORef478/RID13 DP_01_LAVORO_SOGLIA_1→Move462.in, W490→ORef479/RID14 LAVA_LAVORO. 두Move는허가OR보다앞에서별도 분기다.</li><li>0201의허가OR25: BF01Contact22(ORef23/W21)→W24 in1, BF02Contact507(ORef508/W510)→W26 in2. W27 OR.out→NOT Tag131 Contact502(ORef481/W492)→W503 SdCoil468.in. value W491=Data.LAVA_PAUSA ORef480, operand W494=Tag132 ORef482. 별도ON상위에서Tag132Contact504(ORef484/W496)→W505 SdCoil473.in, value W495=Data.LAVA_LAVORO ORef483, operand W498=Tag131 ORef485.</li></ul><p>두필터가공통 T1/T2와Word시간을사용한다. 네트워크 색인1→2→3→4→5→6순서와그복수 쓰기를보존하며, 현재 CPU스캔·분기활성·현재 최종값을정적색인만으로증명하지않는다. OFF뒤를무조건dead code로표시하지않는다. startup doc401원문은 “set s on; clr s off”이고0047 RID1/2의Write는NID1 UID24/27이다. OFF를Reset하는문장으로임의 수정하거나현재OFF=FALSE를단정하지 않는다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-4"><h3>세정 대상 범위·순번의 복수 쓰기</h3><ul><li>0202 LAD1888 index7/NID6: OFF Contact599 ORef569/W582 뒤 W600이 Move547(0→LAVA,W583/584), SC10 raw Contact601→Move553(1,W585/602/587/588), SC11 raw Contact603→Move559(2,W589/604/591/592), SC10Contact605→SC11Contact607→Move566(3,W593/606/594/608/596/597)로 갈라진다. 네 목적지는0596 RID68 UID571/574/577/581, Data.LAVA DB1.DBW230이다. 이것은처리 응답이아닌raw 입력 기준·복수 쓰기다.</li><li>0203 LAD1889 index8/NID7: OFF Contact780(ORef717,W742) 뒤 W781이 LAVA=0/1/2/3 Eq672/684/696/708을허가한다. 0→START0/END0,1→11/50,2→51/90,3→11/90. BF02선택2의핀이Eq696 W761/762→W763 Move699, ORef732 Int51 W765→out1 ORef733 START W766, ENO W767→Move702, ORef734 Int90 W768→out1 ORef735 END W769다.</li><li>**0204 LAD1890 index9/NID8의ON은별도쓰기다.** Contact714(ORef703,W708) out W715→Move695/700.en. Int11 ORef704 W709→Move695.out1 W710 ORef705 START; Int90 ORef706 W711→Move700.out1 W712 ORef707 END. 이11~90은BF02단독 40개순번범위가아니라공통80개교대순번범위다.</li><li>0218 LAD1899 index18/NID27: ON Contact21→Tag132Contact22(W67/46)→PBox23(W45), edge bit ORef31/RID89 M50.3 W48. PBox.out W49가Add24.en·Lt25.pre·Gt27.pre를함께허가한다. Add24: Int1 ORef32 W50 + Ev_filter_on ORef33 W51→ORef34 W52. 현재순번&lt;START이면Lt25 W53/54→Move26 W55, START ORef37 W56→순번ORef38 W57. 현재순번&gt;END이면Gt27 W58/59→Move28 W60, START ORef41 W61→순번ORef42 W62.</li></ul><p>증가·아래범위복귀·위범위복귀는같은순번에쓰는세가지경로다. 조건검사시점과실제최종값은실제컴파일/스캔검토가필요하다. 밸브출력8네트워크는색인10~17,순번증가는18에있다. Edge발생·실제 출력 유지 시간·전환시점이현장시험된것처럼쓰지 않는다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-5"><h3>BF02 EV40개의 고유 출력 가지</h3><p>0205~0212 LAD1891~1898의각출력식은원본상 ON→Tag132→Int(Ev_filter_on=해당 순번)→Abilita_lavaggio_BF02→일반Coil이다. 예: EV51은0205/NID10 Contact1060 ON(W997)→Contact1062 Tag132(W998)→W1063 Eq894.pre, W1005 Ev_filter_on ORef961, W1006 Int12 ORef962/RID94, W1007→Contact1066 허가ORef963/RID65(W1008), W1067→Coil898, W1010 ORef964/RID95 EV51(Q18.0).</p><p>부록C는40개각각의 상수·핀·선·주소를별도대조한표다. 스크립트의구조대조40건은PLC동작시험이아니다. 모든출력의공통Tag132와ON직렬,해당허가Local,RID상수값을확인했고단순 등차 공식으로40개를만들지 않았다. BF01출력과교대하는공통 순번이므로EV51을순번51로설명하지않는다. 개별EV알람40개를새로만들지 않는다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-6"><h3>호출·전달·외부 Writer 경계</h3><div class="table-wrap"><table><thead><tr><th>원본</th><th>결속한 호출</th><th>미확정</th></tr></thead><tbody><tr><td>0549 LAD1620 main index9/NID7</td><td>ONContact350 W348/W351→CRef322.en; CodeBlock339/RID70=0688 Filter, 0694 RID71인터페이스. 같은W351에Motors1 CRef319도있음</td><td>공유허가선은ENO직렬 실행순서를뜻하지않음. 현재 CPU호출·주기별도</td></tr><tr><td>0031 LAD1619 main index8/NID6</td><td>ONContact282 W280/W283→Analog CRef261와Allarms3 CRef270 등; CodeBlock273/RID55,279/RID64=0688</td><td>환산·알람·Filter순서의고정색인과실제스캔분리</td></tr><tr><td>0030 LAD1613 main index2/NID19</td><td>RecipesHandler CRef21.eno W32→HMI23.en, HMI.eno W33→HMIOutput25.en,25.eno W42→NOT Simulation Contact37→W43 HMIInputs28.en; Simulation ORef45/RID140 W44</td><td>HMI표시·입력처리의실행시점/ENO결과미확인</td></tr><tr><td>0148 LAD403 startup</td><td>ON→DB3Word0해제(§5.2)</td><td>startup현재구성·보존값·재시작검증안함</td></tr></tbody></table></div><p>현재 CPU와HMI외부쓰기·간접주소·강제값·입출력 모듈파라미터는미확보다. 원본 호출선이있다는것과현장동작확인은별개다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-7"><h3>주석 처리된 EV OR 집계와 실제 BF02_RUN 구분</h3><p>sources/live_index.json _7ev doc1904의 SCL Code는 `(*`로 시작하고 `*)`로 끝나는 전체 주석이다. 그 안에 EV51~90을 OR한 뒤 BF02_RUN에true/false를 쓰는 문장이 있다. 이를 현재 실행되는 출력 집계로 세지 않았다. 이번에 핀까지 결속한 실제 BF02_RUN 쓰기는0219/NID29 Coil78, 즉 세정 허가 연쇄다. 주석 내용, LAD 허가 결과, 실제 개별EV 출력/공압작동은 세 층으로 구분한다. 현행 CPU에 다른 구현이 있는지는 별도 비교가 필요하다.</p><p><a href="../networks/network-1882.html">1882</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달·도면 페이지·개정</h3><p>Electrical_Rev2.pdf의11페이지, 시공PDF6페이지, P&amp;ID1페이지를 실제 렌더로 확인했다. 전기 FG와 PDF페이지는180A/180B 같은 삽입 시트 때문에 같지 않다. 아래는 **인용한 각 시트의 개정란을 개별 시각 확인한 목록**이다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=184">FG181 · PDF184</a> · <a href="../sources/Electrical_Rev2.pdf#page=185">FG182 · PDF185</a> · <a href="../sources/Electrical_Rev2.pdf#page=186">FG183 · PDF186</a> · <a href="../sources/Electrical_Rev2.pdf#page=199">FG196 · PDF199</a> · <a href="../sources/Electrical_Rev2.pdf#page=200">FG197 · PDF200</a> · <a href="../sources/Electrical_Rev2.pdf#page=201">FG198 · PDF201</a> · <a href="../sources/Electrical_Rev2.pdf#page=202">FG199 · PDF202</a> · <a href="../sources/Electrical_Rev2.pdf#page=203">FG200 · PDF203</a> · <a href="../sources/Electrical_Rev2.pdf#page=206">FG203 · PDF206</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=37">시공·케이블 · PDF37</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=38">시공·케이블 · PDF38</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=41">시공·케이블 · PDF41</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=62">시공·케이블 · PDF62</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>인용 페이지와 footer</h3><div class="table-wrap"><table><thead><tr><th>문서</th><th>FG/도번 또는 D-page</th><th>실제 PDF페이지</th><th>제목/검토 범위</th><th>footer 판독</th></tr></thead><tbody><tr><td>전기</td><td>FG169</td><td>170</td><td>DIFFERENTIAL PRESSURE CONTROL, DP02경계</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG172</td><td>173</td><td>ANALOG INPUT MODULE, PEW400끝점</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG181</td><td>184</td><td>SUPPLY110Vac JB2 PLC MODULE</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG182</td><td>185</td><td>CONFIGURATION PLC JB2 BOX</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG183</td><td>186</td><td>CLEAN BAGS VALVES COMMAND, EV51~53</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG196</td><td>199</td><td>CLEAN BAGS VALVES COMMAND, EV90</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG197</td><td>200</td><td>DIGITAL OUTPUT MODULE, Q18</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG198</td><td>201</td><td>DIGITAL OUTPUT MODULE, Q19</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG199</td><td>202</td><td>DIGITAL OUTPUT MODULE, Q20</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG200</td><td>203</td><td>DIGITAL OUTPUT MODULE, Q21</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>전기</td><td>FG203</td><td>206</td><td>DIGITAL INPUT/OUTPUT MODULE, Q22</td><td>DATA27.05.2024; 별도개정기재공란</td></tr><tr><td>시공</td><td>CANDC-CONS-E020-037, D-page20</td><td>37</td><td>DUST ZONE03/JB02 공급·통신</td><td>Rev1,24.11.11,first draft design; CHECKED/APPROVED공란</td></tr><tr><td>시공</td><td>CANDC-CONS-E021-038, D-page21</td><td>38</td><td>DUST ZONE04/JB02TB1→EV51~60</td><td>Rev1,24.11.11,first draft design; CHECKED/APPROVED공란</td></tr><tr><td>시공</td><td>CANDC-CONS-E024-041, D-page24</td><td>41</td><td>DUST ZONE07/JB02TB4→EV81~90</td><td>Rev1,24.11.11,first draft design; CHECKED/APPROVED공란</td></tr><tr><td>시공</td><td>CANDC-CONS-C010-060, D-page10</td><td>60</td><td>CABLE SCHEDULE9, JB02 공급·분기·통신</td><td>Rev1,24.11.11,first draft design; CHECKED/APPROVED공란</td></tr><tr><td>시공</td><td>CANDC-CONS-C011-061, D-page11</td><td>61</td><td>CABLE SCHEDULE10, EV51~70/DP02</td><td>Rev1,24.11.11,first draft design; CHECKED/APPROVED공란</td></tr><tr><td>시공</td><td>CANDC-CONS-C012-062, D-page12</td><td>62</td><td>CABLE SCHEDULE11, EV71~90</td><td>Rev1,24.11.11,first draft design; CHECKED/APPROVED공란</td></tr><tr><td>P&amp;ID</td><td>1684n002 ApexI</td><td>1</td><td>BF02·SC11·VR05·DP02·5섹터</td><td>원작성06/04/2011,개정I15/01/2013</td></tr></tbody></table></div><p>공란은 이 페이지에서 추가개정을 판독하지 못했다는 의미다. 파일 전체에개정이없다는 뜻이 아니다. 원본 PDF의 다른페이지는 해시검사/문자검색만 했고 의미 검토페이지로 세지 않는다. 특히 EV54~89 부하 접점/단자를 전수 시각 검토했다는 주장은 하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=184">FG181 · PDF184</a> · <a href="../sources/Electrical_Rev2.pdf#page=185">FG182 · PDF185</a> · <a href="../sources/Electrical_Rev2.pdf#page=186">FG183 · PDF186</a> · <a href="../sources/Electrical_Rev2.pdf#page=199">FG196 · PDF199</a> · <a href="../sources/Electrical_Rev2.pdf#page=200">FG197 · PDF200</a> · <a href="../sources/Electrical_Rev2.pdf#page=201">FG198 · PDF201</a> · <a href="../sources/Electrical_Rev2.pdf#page=202">FG199 · PDF202</a> · <a href="../sources/Electrical_Rev2.pdf#page=203">FG200 · PDF203</a> · <a href="../sources/Electrical_Rev2.pdf#page=206">FG203 · PDF206</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=37">시공·케이블 · PDF37</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=38">시공·케이블 · PDF38</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=41">시공·케이블 · PDF41</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=62">시공·케이블 · PDF62</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>BF02 본체 세정 전원·제어 끝점</h3><div class="table-wrap"><table><thead><tr><th>경로</th><th>원본·실제 양 끝점</th><th>해석·미확정</th></tr></thead><tbody><tr><td>JB2 DC공급</td><td>FG181/PDF184: 110Vac9.13(9/7)→X4:1, 0Vac9.9(9/7)→X4:2. 181QF1 6A 주접점1–2/3–4→181.1/181.2→181GD1 5A AC/DC. DC+181.3→181QF2 4A→+24Vdc181.5; DC−→−0Vdc181.4</td><td>정격은 도면 값. 현재 전압·보호설정·퓨즈선정 권고 아님</td></tr><tr><td>세정밸브AC공급</td><td>FG181:110Vac9.12(9/6)→X4:3→181QF4 2A접점1–2→110Vac181.8(183/0), 0Vac9.9→183/0</td><td>PLC릴레이코일DC공급과 EV부하AC공급을 구분</td></tr><tr><td>JB2 인터페이스</td><td>FG182/PDF185:182IM155 6ES7155-5AA01-0AB0, X80 1L+/1M/2L+/2M 표시; +24V181.5→2L+, −0V181.4→2M(1L+/1M은이도면에서외부연결선없음); X1P1/X1P2 PROFINET IO</td><td>현행 네트워크명/IP·실제링크상태 미확인</td></tr><tr><td>JB2 모듈</td><td>FG182:182A1 POS2 DQ32×24VDC/0.5A HF 6ES7522-1BL01-0AB0;182A2 POS3 DI/DQ16×24VDC: 내부 라벨 6ES7523-1BL00-0AA0 / 하단 외부 라벨 6ES7523-1BL01-0AB0 상충, 현행 형번 미확인</td><td>도면 형번. 현재 설치·펌웨어·채널파라미터 미확인</td></tr><tr><td>EV51 출력DC</td><td>FG197/PDF200 CPU515 MOD2 A18.0 단자1→183/3. FG183/PDF186 A18.0(197/1)→183KA1 A1, A2→−0V181.4</td><td>XMLQ18.0과 도면A18.0 대응. 출력전압·릴레이실제 작동 별도</td></tr><tr><td>EV51 부하AC</td><td>FG183:110Vac181.8→183KA1 **5–9**→183.1→X4:4 2A F5×20→183.2→EV51 A1; EV51 A2→X4:5→0Vac9.9</td><td>하단접점표1/5/9와 실제그린부하 접점5/9 구분. 밸브작동·공압완료피드백 아님</td></tr><tr><td>EV52/53 부하</td><td>동일FG183:183KA2 5–9→X4:6/7→EV52 A1/A2, 명령A18.1.183KA3 5–9→X4:8/9→EV53 A1/A2, 명령A18.2</td><td>전용퓨즈는각2A F5×20. 다른EV에그대로복사하지 않음</td></tr><tr><td>EV90 출력DC</td><td>FG203/PDF206 CPU515 MOD3 A22.7 단자28→196/3. FG196/PDF199 A22.7(203/1)→196KA1 A1; A2→−0V181.4</td><td>EV90의Q22.7고유 끝점</td></tr><tr><td>EV90 부하AC</td><td>FG196:110Vac181.8→196KA1 **5–9**→196.1→X4:82 2A F5×20→196.2→EV90 A1; A2→X4:83→0Vac9.9</td><td>EV90개별 회로를원본 대조. 밸브막힘/백건전성까지확정불가</td></tr></tbody></table></div><p>181QF3/181TM1/181EV1은 동일상자의 냉각회로다. 이를 세정밸브 공급차단기나 별도 BF02 공정밸브로 바꾸지 않는다. 아래 모듈핀은 각 원본렌더에서대조했다.</p><div class="table-wrap"><table><thead><tr><th>전기 FG/PDF</th><th>출력 영역·EV</th><th>모듈·신호단자</th><th>공급핀·퓨즈</th></tr></thead><tbody><tr><td>197/200</td><td>A18.0~7,EV51~58</td><td>CPU515 MOD2,1~8</td><td>+24V181.5→X23:5000 4A F5×20→197.1→9; −0V181.4→10</td></tr><tr><td>198/201</td><td>A19.0~7,EV59~66</td><td>CPU515 MOD2,11~18</td><td>X23:5001 4A F5×20→198.1→19; −0V→20</td></tr><tr><td>199/202</td><td>A20.0~7,EV67~74</td><td>CPU515 MOD2,21~28</td><td>X23:5002 4A F5×20→199.1→29; −0V→30</td></tr><tr><td>200/203</td><td>A21.0~7,EV75~82</td><td>CPU515 MOD2,31~38</td><td>X23:5003 4A F5×20→200.1→39; −0V→40</td></tr><tr><td>203/206</td><td>A22.0~7,EV83~90</td><td>CPU515 MOD3,21~28</td><td>X23:5020 4A IST.5×20→203.1→29(2L+); −0V→30(2M)</td></tr></tbody></table></div><p>PLC 출력40개와5개출력 뱅크 끝점은 대조했다. 개별 부하중 실제 렌더로5–9·X4 양끝까지확인한 것은 EV51/52/53/90 네회로다. EV54~89 부하 접점/단자는 하위 밸브 원본 검토의남은 범위로보존한다. 계전기·솔레노이드의 현재제조사/명판/보호값/토크·교체품은미확보이며 ABB 등으로추정하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=184">FG181 · PDF184</a> · <a href="../sources/Electrical_Rev2.pdf#page=185">FG182 · PDF185</a> · <a href="../sources/Electrical_Rev2.pdf#page=186">FG183 · PDF186</a> · <a href="../sources/Electrical_Rev2.pdf#page=199">FG196 · PDF199</a> · <a href="../sources/Electrical_Rev2.pdf#page=200">FG197 · PDF200</a> · <a href="../sources/Electrical_Rev2.pdf#page=201">FG198 · PDF201</a> · <a href="../sources/Electrical_Rev2.pdf#page=202">FG199 · PDF202</a> · <a href="../sources/Electrical_Rev2.pdf#page=203">FG200 · PDF203</a> · <a href="../sources/Electrical_Rev2.pdf#page=206">FG203 · PDF206</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=37">시공·케이블 · PDF37</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=38">시공·케이블 · PDF38</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=41">시공·케이블 · PDF41</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=62">시공·케이블 · PDF62</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>DP02 연결과 JB1/JB2 소유 경계</h3><ul><li>FG169/PDF170 오른쪽제목은 DIFFERENTIAL PRESSURE SWITCH BAGS FILTER BF-02다. DP02전원은110Vac152.8→X3:95(2A F5×20)→169.2, 0Vac9.9→X3:96. 센서상자내부표시는110Vac, OUTPUT4–20mA,0/50mbar다. 출력+→X3:97→+PEW400, 출력−→X3:98→−PEW400; Shield X3:99→169SCH2→172/5.</li><li>FG172/PDF173에서 +PEW400→CPU515 MOD2 단자34 I7+, −PEW400→36 U7−/I7−, Shield169SCH2가그려진다. 이쪽 MOD2는 아날로그입력시트 문맥이고 JB2의182A1/MOD2 디지털출력과같은기기라고합치지 않는다.</li><li>0522 LAD1774 analog input conversion index44/NID41: ONContact1575(ORef1562,RID1,W1569)→CRef1556.en(W1576). CodeBlock1568/RID5는0672 Signal linearization,0680인터페이스. PR_BR02 ORef1564/RID300→Analog_input W1571, Coeff.COEFF_DP02 ORef1565/RID301→Coeff W1572, Coeff.ZERO_DP02 ORef1566/RID302→Zero W1573, OutValue W1574→ORef1567/RID303 Data.DP_02, Out_of_range W24→ORef23/RID430 BF02_OFR.</li><li>0678 PR_BR02는 Input/AO3200,16bit,SAM=Peripherie, 즉 %IW400:P. 0676 COEFF_DP02 BO976=DB4.DBW122, ZERO_DP02 BO960=DB4.DBW120, DP02=DB1.DBW242, BF02_OFR BO197=DB3.DBX24.5;0674 Data/Coeff/Allarm TOD1/4/3대조. 함수의 내부전체 환산·부호·현재 계수·단위는 DP02 독립 검토범위로남긴다. 0/50mbar 센서도면과 Int2800을곧바로같은단위로만들지 않는다.</li><li>시공p61의11_3/11_4는 BF01 JB01→BF02 JB01TB6의DP02전원/AI,11_27/11_28은 BF02 JB01TB6→DP02의전원/출력이다. DP02가BF02에있다는이유로모든전원·통신·AI를JB02소유로옮기지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=184">FG181 · PDF184</a> · <a href="../sources/Electrical_Rev2.pdf#page=185">FG182 · PDF185</a> · <a href="../sources/Electrical_Rev2.pdf#page=186">FG183 · PDF186</a> · <a href="../sources/Electrical_Rev2.pdf#page=199">FG196 · PDF199</a> · <a href="../sources/Electrical_Rev2.pdf#page=200">FG197 · PDF200</a> · <a href="../sources/Electrical_Rev2.pdf#page=201">FG198 · PDF201</a> · <a href="../sources/Electrical_Rev2.pdf#page=202">FG199 · PDF202</a> · <a href="../sources/Electrical_Rev2.pdf#page=203">FG200 · PDF203</a> · <a href="../sources/Electrical_Rev2.pdf#page=206">FG203 · PDF206</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=37">시공·케이블 · PDF37</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=38">시공·케이블 · PDF38</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=41">시공·케이블 · PDF41</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=62">시공·케이블 · PDF62</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>시공 케이블과 확인된 상충</h3><p>시공도는기존원본자료를 읽은것이며 운영기록이나현장사진을복제한것이아니다. 도면당 승인란이공란인first draft여서준공·실측·현재 배선으로확정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>항목</th><th>시공원본의확인내용</th><th>남은경계</th></tr></thead><tbody><tr><td>전원/통신번호 상충</td><td>p37:10_16=DUS+BF02-JB02A(CVV4mm²4core),10_17=…JB02B(Profinet),10_18=DUS+BF01-JB01B(Profinet). p60:같은JB02A전원은10_17,JB02B통신10_18,JB02→JB01통신10_24</td><td>번호를임의 통일하지않음. 승인케이블 표·양끝 마킹확인필요</td></tr><tr><td>JB02공급경로</td><td>p60 10_17 CR→BF02/JB02 POWER(110V/110V/0V),AC CVV4G4.0,Route100→200→220→221→222RB→E100,Adjustment2,LEN98</td><td>p37번호충돌우선해결. LEN98실측미터확정아님</td></tr><tr><td>통신경로</td><td>p60 10_18 CR→BF02/JB02,Profinet,동일Route말단E200,LEN98.10_24 BF02/JB02→BF01/JB01,LEN11</td><td>실제네트워크구성·도통·주소미확인</td></tr><tr><td>분기함</td><td>p60 10_19~10_22 JB02→JB02TB1~4,AC CVV25G1.0,SPARE4,EV51~60/61~70/71~80/81~90</td><td>전기도면5×8섹터와시공4×10분기함분류다름</td></tr><tr><td>EV51현장케이블</td><td>p38/61 11_5=DUS+BF02-EV51A,JB02TB1→EV51,AC CVV3G1.0,SPARE0,Route RAD1/E200→E400,Adjustment6,LEN6. p38분기4 Flexible16</td><td>X4:4/5와JB02TB1현장단자 번호·코어의직접일대일표는미확보</td></tr><tr><td>EV90현장케이블</td><td>p41/62 12_20=DUS+BF02-EV90A,JB02TB4→EV90,AC CVV3G1.0,SPARE0,Route RAD1/E4200→E5200,Adjustment2,LEN2. p41분기52 Flexible16</td><td>X4:82/83와JB02TB4의현재 단자대응미확보</td></tr><tr><td>DP02교차패널</td><td>p61 11_3=…BF01-JB01TB6A,11_4=…BF01-JB01TB6B는BF01/JB01→BF02/JB01TB6;11_27/28=…BF02-DP02A/B</td><td>BF02설치장소와BF01측공급·계측소유구분</td></tr></tbody></table></div><p>Flexible16/22/28/36은관로표시이며전선굵기나단자 번호가아니다. p61/p62의다른EV케이블행은분기구조를검토했지만개별 40개전기 부하 핀·현재 길이를완료했다고세지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=184">FG181 · PDF184</a> · <a href="../sources/Electrical_Rev2.pdf#page=185">FG182 · PDF185</a> · <a href="../sources/Electrical_Rev2.pdf#page=186">FG183 · PDF186</a> · <a href="../sources/Electrical_Rev2.pdf#page=199">FG196 · PDF199</a> · <a href="../sources/Electrical_Rev2.pdf#page=200">FG197 · PDF200</a> · <a href="../sources/Electrical_Rev2.pdf#page=201">FG198 · PDF201</a> · <a href="../sources/Electrical_Rev2.pdf#page=202">FG199 · PDF202</a> · <a href="../sources/Electrical_Rev2.pdf#page=203">FG200 · PDF203</a> · <a href="../sources/Electrical_Rev2.pdf#page=206">FG203 · PDF206</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=37">시공·케이블 · PDF37</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=38">시공·케이블 · PDF38</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=41">시공·케이블 · PDF41</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=62">시공·케이블 · PDF62</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-fg182-model-correction"><h3>FG182 182A2 형번 상충·원초안 정정</h3><p>2026-10-12 KST, Electrical_Rev2.pdf 실제PDF185/FG182 182A2 원본 확대 대조. 내부 라벨은 6ES7523-1BL00-0AA0이고 하단 외부 라벨은 6ES7523-1BL01-0AB0이다. 두 위치의 표기는 상충한다. 원초안 §4.2의 6ES7523-1BL01-0AA0는 이 두 표기를 혼합한 문자열로 해당 원본에 없다. 원초안 바이트/SHA256를 유지하고 매뉴얼 표에서는 두 원본 표기와 상충을 보여준다. 현재 설치형번·교체품·하드웨어 적합성은 미확인이다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Rev2.pdf#page=184">FG181 · PDF184</a> · <a href="../sources/Electrical_Rev2.pdf#page=185">FG182 · PDF185</a> · <a href="../sources/Electrical_Rev2.pdf#page=186">FG183 · PDF186</a> · <a href="../sources/Electrical_Rev2.pdf#page=199">FG196 · PDF199</a> · <a href="../sources/Electrical_Rev2.pdf#page=200">FG197 · PDF200</a> · <a href="../sources/Electrical_Rev2.pdf#page=201">FG198 · PDF201</a> · <a href="../sources/Electrical_Rev2.pdf#page=202">FG199 · PDF202</a> · <a href="../sources/Electrical_Rev2.pdf#page=203">FG200 · PDF203</a> · <a href="../sources/Electrical_Rev2.pdf#page=206">FG203 · PDF206</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=37">시공·케이블 · PDF37</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=38">시공·케이블 · PDF38</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=41">시공·케이블 · PDF41</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=62">시공·케이블 · PDF62</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>공유 MAX_DP_FILTER의 실제 Set/Reset</h3><p>0540 LAD1992, allarms3 index14/NID14. 이경보는BF01/02 차압공유이며 BF02전용 고장타이머가아니다. 0684 RID119 BO77/BAD10→0682 Allarm/TOD3=DB3.DBX9.5, 0686 RID118 Timer/AO114=Tag112 %T114, 0683 RID96 S5T#3M을대조했다.</p><ul><li>ONContact1204(ORef1153/W1173) 뒤 W1205가 네비교와Reset 분기를허가한다.</li><li>Gt1121:DP01 ORef1154 W1174 &gt; Int2800 ORef1155 W1175; W1176→OR1120.in1.</li><li>Gt1124:DP02 ORef1156 W1177 &gt; Int2800 ORef1157 W1178; W1179→OR.in2.</li><li>Lt1127:DP01 ORef1158 W1180 &lt; Int−100 ORef1159 W1181; W1182→OR.in3.</li><li>Lt1130:DP02 ORef1160 W1183 &lt; Int−100 ORef1161 W1184; W1185→OR.in4.</li><li>W1186 OR.out가 SdCoil1136.in과Tag112 Contact1206.in을함께허가한다. value ORef1162 W1187=S5T#3M, timer ORef1163 W1188=T114. Contact1206 operand ORef1164 W1189, out W1207→SCoil1141, operand ORef1165/RID119 W1191.</li><li>Reset: W1205→Contact1208 RESET_ALLARM(ORef1166/W1193)→W1209→Contact1210 현재MAX_DP_FILTER(ORef1167/W1194)→W1211→Lt1146(DP01&lt;2500,W1195/1196)→W1197→Lt1149(DP02&lt;2500,W1198/1199)→W1200 RCoil1152, operand ORef1172/RID119 W1202.</li></ul><p>Set 조건은 ON AND (DP01&gt;2800 OR DP02&gt;2800 OR DP01&lt;−100 OR DP02&lt;−100)가T114의3분조건과함께충족하는구조다. Reset은 ON AND Reset요청 AND 기존경보 AND DP01&lt;2500 AND DP02&lt;2500이다. **Reset 분기에는하한 정상 조건이없다.** 따라서경보가해제됐다고 음수이상값·센서 단선·실제차압이정상이라는 증거가되지않는다. 2800/−100/2500은원본Int상수이며현재안전설정·실측mbar로추천하지않는다. TIA타이머 상태/실제지속시간/Set·Reset동시충족시최종값은미확인이다.</p><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a></p></article><article id="review-5-2"><h3>비트 Reset 이외의 startup Word0</h3><p>0148 LAD403의ONContact329.out W330→Move267.en; W315=ORef293/RID54 INT#0→Move267.in, W316 Move267.out1→ORef294/RID32. 0048 RID54 Int0 NID3 UID293,0563 RID32 Word/AO64/BAD23 NID3 UID294 Write,0562 RID23 Allarm/TOD3이므로 **DB3.DBW8=0**이다. 바이트8/9를덮으므로MAX_DP_FILTER(DB3.DBX9.5)가포함된다. 이름검색만으로는놓칠수있는별도 Writer다.</p><p>같은startup검토범위는DB3.DBW0/2/4/6/8/10/12/14/16이다. BF02_OFR(DB3.DBX24.5)는해당범위 밖이다. 전원재시작을고장복구방법으로권고하지 않으며 현재 startup실행·retentivity·온라인값을시험하지않았다.</p><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a></p></article><article id="review-5-3"><h3>BF02_OFR 및 공통 새경보 감시 범위</h3><p>BF02_OFR은0522의Signal linearization.Out_of_range가직접쓰는DB3.DBX24.5다. 이번 BF02 문서에서는인터페이스·주소·HMI Allarmi_235까지만결속했다. 함수내부범위판정·유지형여부·자동재해제·센서보호전략·모든 정지 영향은DP02독립 검토범위로남긴다. MAX_DP_FILTER와같은3분유지경보로취급하지않는다.</p><p>공통 allarm manager의두 네트워크에서 주소범위를직접 검토했다.</p><ul><li>0151 LAD927/NID1: RESET_ALLARM Contact213/ RUN_HORN215/ STOP_HORN217가OR121에들어가고W212가9개Move를허가한다. Word8경로는W202 ORef181/RID21→Move147.in, W203 out1→ORef182/RID22 WorkData.W4다.0565 RID21 Word/AO64/BAD7→0564 Allarm/TOD3, RID22 WorkData.BO64/BAD9→0564 WorkData/TOD6이므로DB3.DBW8→DB6.DBW8이다. 이는Allarm을0으로쓰는경로가아니라관찰 스냅샷읽기다.</li><li>0152 LAD928/NID2: Ne203.in1 W252 ORef228/RID21 DB3.DBW8, in2 W253 ORef229/RID22 WorkData.W4. W254→OR190.in5. 전체9입력OR의범위는DB3.DBW0/2/4/6/8/10/12/14/16이다. W267 OR.out→NOT STOP_HORN Contact271(ORef238/W268), W272→Coil219, W270 ORef239/RID35 NEW_ALLARM(DB2.DBX6.3).</li></ul><p>MAX_DP_FILTER는Word8변화 감시 범위에포함된다. BF02_OFR의X24.5는이두 네트워크의Word0~16감시 범위 밖이다. **이것은확인한공통 감시의범위 경계이며“BF02_OFR 경보가없다” 또는“전체 시스템에서사이렌이절대울리지않는다”는판정이아니다.** HMI직접표시설정은별도로존재한다. 이후실제 호른출력·별도HMI알람엔진·추가소비자의전체 경로는미확보다.</p><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a></p></article><article id="review-5-4"><h3>복구 판정 원칙</h3><p>경보비트해제, 새경보확인/정음, BF02_RUN허가, 개별EV출력, 실제 세정압력, 차압회복, SC11/VR05분진 배출은다른관찰점이다. 현재 값·원인 제거·재요청·운전재개·지속관찰증거 없이복구 완료로표시하지않는다. 공통Reset을눌렀다는사실만으로필터백·밸브·센서가정상이라고쓰지 않는다.</p><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 초안</h3><p>이표는승인된 안전 절차아래전문 담당자가수집할관찰 항목이다. 실제 조치실행기록이아니며무전원·잔류압력격리·접근 허가와현장 안전 절차를대체하지않는다. PLC강제출력·보호값변경·인터록우회·무단재기동은제시하지않는다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 위치·비교 근거</th><th>원인 배제·필요 조치 근거</th><th>복구 증거</th></tr></thead><tbody><tr><td>BF02_RUN이켜지지 않음</td><td>0219 ON,DB13.X5.1/X5.6,DP02/DB4.W138,Forza와M180.4를같은시각기록</td><td>raw I5.1/I5.6와처리값을분리;SC11/VR05담당기록과입력전송 조건비교</td><td>두응답·허가·각EV전환·실제공압상태를별도 확인</td></tr><tr><td>RUN은켜지나 펄스가없음</td><td>허가Coil과주석OR집계구분;DB1.W170순번,T1/T2,W236/238,해당Q를동시기록</td><td>출력 명령 없음 / 모듈공급 없음 / 릴레이미작동/AC부하없음 / 공압문제를단계별배제</td><td>명령→릴레이→EV 동작·압력·차압 추세의승인된 관찰</td></tr><tr><td>EV51이순번51에서안 켜짐</td><td>부록C순번12/Q18.0,0205Eq894및FG183/197비교</td><td>밸브번호=순번 오인을배제.순번·배선·섹터표식일치확인</td><td>올바른채널·순번의시간기록;강제출력시험대체아님</td></tr><tr><td>중간이후일부밸브만안됨</td><td>Q18~22의뱅크,모듈2/3,퓨즈5000~5003/5020,시공4×10분기함과5×8섹터비교</td><td>공통 뱅크공급인지개별 부하인지분리.미검토EV54~89는각FG원본/현장단자자료 추가</td><td>영향채널전후 관찰과타채널보존증거</td></tr><tr><td>pause/work설정과체감주기다름</td><td>VALVE_P/W→KF_KT BoolSEC0→DP01공통 계수→Word236/238,OFF분기·ON덮어쓰기비교</td><td>DP02개별계수만읽거나원본 값을초단위로단순 표기한오인을배제</td><td>실제 타임스탬프·호출주기·현재 최종값확보;값임의조정없음</td></tr><tr><td>차압이높거나음수·OFR표시</td><td>DP02장치·전원·4–20mA·PEW400·계수/Zero·DB1.W242·X24.5·X9.5</td><td>도면0/50mbar와Int값단위연결자료 확보.센서·배관·집진 상태를구분</td><td>원인 제거·정상계측범위·추세·경보지속관찰</td></tr><tr><td>Reset후경보가다시발생</td><td>0540하한 검사없음,두DP·3분타이머·Reset·startupWord8구분</td><td>Reset성공을원인 제거로보지않음.이상음수·반복Set 조건검토</td><td>두DP상태·현재 경보·재발시간을기록하고지속회복확인</td></tr><tr><td>케이블번호가표마다다름</td><td>p37대p60 10_16/17/18/24상충,기호명·FROM/TO·실물마킹비교</td><td>번호만믿고작업대상을선택하지않음.승인표·양끝 검증필요</td><td>수정승인 자료와두끝점식별사진/검사기록.공개저장소복사없음</td></tr></tbody></table></div><p>관찰 기록필수 값:관찰자·시각/시간대·위치·값/단위·수집장치·현재프로젝트/CPU근거·비교원본판본·배제결과·승인조치·복구후증거. 0/빈칸/미측정을구분한다. 실제 사용자운영기록은작성·변경하지않았다.</p><p><a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1889.html">1889</a> · <a href="../networks/network-1890.html">1890</a> · <a href="../networks/network-1899.html">1899</a> · <a href="../networks/network-1891.html">1891</a> · <a href="../networks/network-1898.html">1898</a> · <a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1992.html">1992</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>문서·합성UI/게시와 제외EV40개·독립계측/주변ID·TIA/현재CPU/현장복구를 따로 판단합니다.</p><ul><li>현행BF02명판·백/케이지/공압도·승인P&amp;ID/준공전기</li><li>EV51~90 제외40개 및 SC11/VR05/DP02 독립ID 유지</li><li>순번12/14/90과EV51/52/90번호·Q주소를 분리</li><li>공유Forza별도ON/Local허가·OFF/ON시간/범위Word·스캔/외부Writer·리텐션</li><li>DP02 독립환산/단위·계수/Zero·OFR 유지형/진단·현재채널 설정</li><li>공유차압3분Reset 하한검사없음·해제≠센서정상/복구</li><li>Startup/공통경보Word0~16밖 OFRX24.5·전체소비/HMI경보경로 미확보</li><li>HMI CSV8설정과 실제태그결속/이벤트/쓰기권한 별도</li><li>p37 10_16/17/18 vs p60 10_17/18/24 번호상충</li><li>EV54~89 개별부하 접점/단자 전수검토 미수행</li><li>OEM5×8섹터 vs 시공4×10분기함·X4↔JB02TB1~4 대응미확보</li><li>JB2 FG182 IM 2L+/2M·AI는JB1소유·현행슬롯/주소 별도</li><li>시공first draft/승인공란·LEN 예정값/현장실측 별도</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/BF02.html#completion">확인경계</a></p></article></section><section id="step-symptom-1"><h2>BF02_RUN이켜지지 않음</h2><p>0219 ON,DB13.X5.1/X5.6,DP02/DB4.W138,Forza와M180.4를같은시각기록</p><p>raw I5.1/I5.6와처리값을분리;SC11/VR05담당기록과입력전송 조건비교</p><p>두응답·허가·각EV전환·실제공압상태를별도 확인</p></section><section id="step-symptom-2"><h2>RUN은켜지나 펄스가없음</h2><p>허가Coil과주석OR집계구분;DB1.W170순번,T1/T2,W236/238,해당Q를동시기록</p><p>출력 명령 없음 / 모듈공급 없음 / 릴레이미작동/AC부하없음 / 공압문제를단계별배제</p><p>명령→릴레이→EV 동작·압력·차압 추세의승인된 관찰</p></section><section id="step-symptom-3"><h2>EV51이순번51에서안 켜짐</h2><p>부록C순번12/Q18.0,0205Eq894및FG183/197비교</p><p>밸브번호=순번 오인을배제.순번·배선·섹터표식일치확인</p><p>올바른채널·순번의시간기록;강제출력시험대체아님</p></section><section id="step-symptom-4"><h2>중간이후일부밸브만안됨</h2><p>Q18~22의뱅크,모듈2/3,퓨즈5000~5003/5020,시공4×10분기함과5×8섹터비교</p><p>공통 뱅크공급인지개별 부하인지분리.미검토EV54~89는각FG원본/현장단자자료 추가</p><p>영향채널전후 관찰과타채널보존증거</p></section><section id="step-symptom-5"><h2>pause/work설정과체감주기다름</h2><p>VALVE_P/W→KF_KT BoolSEC0→DP01공통 계수→Word236/238,OFF분기·ON덮어쓰기비교</p><p>DP02개별계수만읽거나원본 값을초단위로단순 표기한오인을배제</p><p>실제 타임스탬프·호출주기·현재 최종값확보;값임의조정없음</p></section><section id="step-symptom-6"><h2>차압이높거나음수·OFR표시</h2><p>DP02장치·전원·4–20mA·PEW400·계수/Zero·DB1.W242·X24.5·X9.5</p><p>도면0/50mbar와Int값단위연결자료 확보.센서·배관·집진 상태를구분</p><p>원인 제거·정상계측범위·추세·경보지속관찰</p></section><section id="step-symptom-7"><h2>Reset후경보가다시발생</h2><p>0540하한 검사없음,두DP·3분타이머·Reset·startupWord8구분</p><p>Reset성공을원인 제거로보지않음.이상음수·반복Set 조건검토</p><p>두DP상태·현재 경보·재발시간을기록하고지속회복확인</p></section><section id="step-symptom-8"><h2>케이블번호가표마다다름</h2><p>p37대p60 10_16/17/18/24상충,기호명·FROM/TO·실물마킹비교</p><p>번호만믿고작업대상을선택하지않음.승인표·양끝 검증필요</p><p>수정승인 자료와두끝점식별사진/검사기록.공개저장소복사없음</p></section></main></body></html>