<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BWF02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>BWF02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=BWF02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>BWF02(고객 설비 계량 피더)는 실제 대장에서 외부 연동 설비으로 분류합니다. 별도 부모 ID는 배정되어 있지 않습니다.</p><p>외부 피더의 준비·운전·고장·레벨·유량과 원격 운전 허가를 교환한다.</p><p>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</p><p>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</p><p>Dots 상담에서 기존 완성 초안이 없음을 확인했습니다. 아래는 현재 보존 원본을 독립 대조한 Codex 검토본입니다.</p><p><a href="../catalog-sources/BWF02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85 · SERVICE RELAYS</a> · <a href="../sources/Electrical_Rev2.pdf#page=86">FG85 · PDF86 · ANALOG IN/OUT TO/FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=88">FG87 · PDF88 · DIGITAL INPUT FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=92">FG91 · PDF92 · DIGITAL INPUT FROM CLIENT MACHINE</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Codex 현재 원본 대조 기준 93fa00c447229202bbffc4096c2fe004f12a83ae / v1.22.0. Dots와 자료/상충을 상담하고 기존 원문을 별도 보존했습니다. 해시 대조와 현재 CPU·실물 검증은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Rev2-P085.png</td><td>cbacbb329e5ae3d908ff451012966c5a38f56e600ef49c8f8058c493954d15bd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P086.png</td><td>f72bfac80f92ae3bbdc7d38702936638dea537e584cfb9e863e4c09aa1bae804</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P088.png</td><td>f526f54447416d7bba3045dac04afd997a01500e1b476b8bb05fc465527f65ee</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P092.png</td><td>9449c243774b9e019ca8302d8b14e4f25cb127a2d2e6be709c010dac6c37f0bd</td></tr><tr><td>catalog-profiles/BWF02.json</td><td>8ae69ff4eb02e18ebf359a8abf45f0bc15b6ef46ed89071d1a196abf6ec6997f</td></tr><tr><td>catalog-sources/BWF02-CODEX-REVIEW.md</td><td>802d85394cf207f79a5e622f57378599114ed9c663d085ede09716a636342150</td></tr><tr><td>catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json</td><td>59d2626324126e3ebbbae6fc6fc5ab5c7abac97cc34f69f1c866b5b75895680a</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>2249a10f88ca79d10ed0603feb265af5d224406c47ee3ae75ff81600bd48c1e9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0157-FlgNet.xml</td><td>ba7e71fc52ea96bcc2faf598f00a38a7516a1bb0fa7a09b33fbce7ea57611bf7</td></tr><tr><td>sources/decoded-original/0170-FlgNet.xml</td><td>68446701a3985b7a8c80b081c891c6490cc4e5cf326e3c609581ea7ece2ad25b</td></tr><tr><td>sources/decoded-original/0240-FlgNet.xml</td><td>bc1f120c4121b45913d542a0b6dd1ac4801422997fc0cbf3717d50d576932d33</td></tr><tr><td>sources/decoded-original/0241-FlgNet.xml</td><td>d421ef5ba9bdcd5aff218c47b1a5ab4663a23b6a0de9fdaa8b2a5dccc3cf15bd</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0420-FlgNet.xml</td><td>d99455768914d77d4233ea8fd95281f695674d44a7b9ca23d252e3b68e257a21</td></tr><tr><td>sources/decoded-original/0421-FlgNet.xml</td><td>11ba7d6aad03f6518ace22d8e92b718c825a7cc655330a0e6902e1728873af67</td></tr><tr><td>sources/decoded-original/0454-FlgNet.xml</td><td>7d6f6b41c8b2751092b33ef2ae585e4698bb719a6b3b3712303630405316337e</td></tr><tr><td>sources/decoded-original/0460-FlgNet.xml</td><td>3e8655935bad9105b42565da363af4f405b0f5b0ff9876d068bd1098b5efae47</td></tr><tr><td>sources/decoded-original/0463-FlgNet.xml</td><td>ed64a900253f8548cd9e9b41db84bdb323f87f61ff1a03da31e48523dba18b56</td></tr><tr><td>sources/decoded-original/0464-FlgNet.xml</td><td>9d4989722de7b5d5bc19dba41c72034e58c4bdd25003601eb77aef35bab029ba</td></tr><tr><td>sources/decoded-original/0486-FlgNet.xml</td><td>ca0f8ee20a2c6afd8ecb974608d6773bbca6a3fd25248f8cb827a3e4e970d5d8</td></tr><tr><td>sources/decoded-original/0488-FlgNet.xml</td><td>525cbb9abf4f8ee646850887c7cfd411c4abec39f0ceebd02b79860b81d8fb1e</td></tr><tr><td>sources/decoded-original/0524-FlgNet.xml</td><td>34dcc9bbe4bfc73ec332d0ca1dc44ea6a12eb11643bf99f7a196a740c2c9e19f</td></tr><tr><td>sources/decoded-original/0555-IdentXmlPart.xml</td><td>46c36333e249dd775c1db94a1f6e80a36cf1a5a9c998b7d0980ae01d862901e6</td></tr><tr><td>sources/decoded-original/0558-IdentXmlPart.xml</td><td>45d49d53b6b41312960bb2a329663e87d8803e28d7832308424a6bf5091e6d1b</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0581-IdentXmlPart.xml</td><td>5d1d7372935d984aa2d701aa70bdb4555ee1e98d0b0c23806db7bda1ad9134c5</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0661-IdentXmlPart.xml</td><td>90672199fee355011f581d3287046894772f3f3b4cb78bbe0dd0d71bd488ac93</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0663-IdentXmlPart.xml</td><td>d3980b88d3cd3e49854439d0778c58ed131bae46a6bc3e65ab70e81f766ac03d</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0677-IdentXmlPart.xml</td><td>69922fcc5c67d00cdf1c5f712efa3db7638d20c88318d35fe6196467796ab1e3</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 4753b0e118783ecd6fee6d08e1c7b0a8a32bdbc168b56023a2027da58ff4a1ce</p><p><a href="../catalog-sources/BWF02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85 · SERVICE RELAYS</a> · <a href="../sources/Electrical_Rev2.pdf#page=86">FG85 · PDF86 · ANALOG IN/OUT TO/FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=88">FG87 · PDF88 · DIGITAL INPUT FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=92">FG91 · PDF92 · DIGITAL INPUT FROM CLIENT MACHINE</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>BWF02 대장에는 입력·출력·내부 신호 11행과 HMI 설정 7행이 연결됩니다.</p><ul><li>bwf2_inverter_high_speed — %i14.5 / bool / 원본 문서532; 원본 검색 색인 Name/Address 근거 · 같은 이름의 복원 XML 주소 선언 미확보; 같은 이름 LAD 핀 0곳. 원문 설명: e 17.1 bwf2_inverter_high_speed</li><li>bwf02 ok — %i11.6 / bool / 원본 문서963; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 0곳. 원문 설명: e 64.5 bwf 02 manu status</li><li>bwf02 fault — %i12.0 / bool / 원본 문서964; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 0곳. 원문 설명: e 64.7 bwf 02 fault</li><li>min lev bwf02 — %i12.1 / bool / 원본 문서965; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 0곳. 원문 설명: e 65.0 bwf 02minimum level</li><li>max lev bwf02 — %i12.2 / bool / 원본 문서966; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 0곳. 원문 설명: e 65.1 bwf 02maximum level</li><li>bwf02 pulse — %i20.2 / bool / 원본 문서1518; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 1곳. 원문 설명: old address</li><li>bwf02_level — %iw270 / int / 원본 문서1547; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 2곳. 원문 설명: level bwf 02 (client machine)</li><li>bwf 02 run — %i11.7 / bool / 원본 문서1549; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 2곳. 원문 설명: e 64.6 bwf 02 run</li><li>bwf02_flowrate — %iw266 / int / 원본 문서1550; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 2곳. 원문 설명: flow rate bwf 02 (client machine)</li><li>bwf02_sp_flowrate — %qw300 / word / 원본 문서1355; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 2곳. 원문 설명: flow rate speed set bwf 02(client machine)(4-20ma)</li><li>consent start bwf02 — %q6.3 / bool / 원본 문서1667; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 6곳. 원문 설명: a 68.3 bwf 02 remotestart</li><li>Editor_BWF02 — DB26,INT10 / Access Name PLC / 내부 ID 00416; HMI 설정 주소와 물리 I/O를 구분</li><li>BWF02\Risposta — DB11,X72.1 / Access Name PLC / 내부 ID 000BA; HMI 설정 주소와 물리 I/O를 구분</li><li>BWF02\StatusOK — DB11,X72.0 / Access Name PLC / 내부 ID 000B8; HMI 설정 주소와 물리 I/O를 구분</li><li>BWF02\Allarme1 — DB11,X72.2 / Access Name PLC / 내부 ID 000B7; HMI 설정 주소와 물리 I/O를 구분</li><li>BWF02\Flag — DB2,X12.5 / Access Name PLC / 내부 ID 000B6; HMI 설정 주소와 물리 I/O를 구분</li><li>I_Level_BWF02 — DB13,INT34 / Access Name PLC / 내부 ID 00061; HMI 설정 주소와 물리 I/O를 구분</li><li>I_Flow_rate_BWF02 — DB13,INT30 / Access Name PLC / 내부 ID 0005E; HMI 설정 주소와 물리 I/O를 구분</li></ul><div class="table-wrap"><table><thead><tr><th>원문 신호</th><th>백업 주소</th><th>형식</th><th>주소 증거</th></tr></thead><tbody><tr><td>bwf2_inverter_high_speed</td><td>%i14.5</td><td>bool</td><td>Address 색인; native 선언 미확보</td></tr><tr><td>bwf02 ok</td><td>%i11.6</td><td>bool</td><td>native 선언 일치</td></tr><tr><td>bwf02 fault</td><td>%i12.0</td><td>bool</td><td>native 선언 일치</td></tr><tr><td>min lev bwf02</td><td>%i12.1</td><td>bool</td><td>native 선언 일치</td></tr><tr><td>max lev bwf02</td><td>%i12.2</td><td>bool</td><td>native 선언 일치</td></tr><tr><td>bwf02 pulse</td><td>%i20.2</td><td>bool</td><td>native 선언 일치</td></tr><tr><td>bwf02_level</td><td>%iw270</td><td>int</td><td>native 선언 일치</td></tr><tr><td>bwf 02 run</td><td>%i11.7</td><td>bool</td><td>native 선언 일치</td></tr><tr><td>bwf02_flowrate</td><td>%iw266</td><td>int</td><td>native 선언 일치</td></tr><tr><td>bwf02_sp_flowrate</td><td>%qw300</td><td>word</td><td>native 선언 일치</td></tr><tr><td>consent start bwf02</td><td>%q6.3</td><td>bool</td><td>native 선언 일치</td></tr></tbody></table></div><p><a href="../catalog-sources/BWF02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../networks/network-1776.html#gme-sys-counters-wire-1758">원본 1776 · bwf02 pulse · Contact.operand</a> · <a href="../networks/network-1071.html#gme-ab01-wire-64">원본 1071 · bwf02_level · Move.in</a> · <a href="../networks/network-1736.html#gme-bwf02-wire-316">원본 1736 · bwf 02 run · Contact.operand</a> · <a href="../networks/network-1071.html#gme-ab01-wire-45">원본 1071 · bwf02_flowrate · Move.in</a> · <a href="../networks/network-1682.html#gme-bwf02-wire-314">원본 1682 · bwf02_sp_flowrate · Mul.out</a> · <a href="../networks/network-1783.html#gme-bwf02-wire-176">원본 1783 · consent start bwf02 · Contact.operand</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조</h3><p>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</p><p>GME 네트워크1933의 Consent Start BWF02 출력은 ON AND Flag.M_BWF02입니다. 요청 Reset 조건에는 전용 고장·제어 고장, Data.SET_PERC_BWF02=0, NOT 전용 OK, NOT BC01 run 및 Disable_Load_RD01이 포함됩니다. 정확한 분기와 반전은 원본으로 유지합니다.</p><p>제어 속도 고장 네트워크1820은 원본 OFF 허가를 사용합니다. 네트워크1682의 소프트웨어 백분율 제한은0 또는100을 기록하며 실제 피더 용량이나 교정값을 확정하지 않습니다.</p><p>OEM FG85/PDF86 아날로그 인터페이스는 유량·레벨·속도 설정 배선을4-20mA로 표시합니다. 원시 I/O·Inputs 가공·공학 환산 계수·출력 스케일을 다른 단계로 추적합니다.</p><ul><li>원시 이름의 핀 참조를 확인한 네트워크: 1071, 1682, 1683, 1736, 1738, 1776, 1783, 1784, 1849, 1933. 읽기·쓰기·호출은 원본 Part/Wire/ORef 표로 구분합니다.</li><li>원본 정적 조건 1933:147 / RCoil / Flag.M_BWF02: ((ON AND Allarm.BWF02_FAULT) OR (ON AND Allarm.BWF02_Fault_Control) OR (ON AND [Data.SET_PERC_BWF02 = 0]) OR (ON AND NOT [Inputs.BWF02 OK]) OR (ON AND NOT [Inputs.BC01 run]) OR (ON AND Disable_Load_RD01)); 현재 호출·실행·최종값 확인 전</li><li>원본 정적 조건 1933:151 / Coil / Consent Start BWF02: (ON AND Flag.M_BWF02); 현재 호출·실행·최종값 확인 전</li></ul><div class="table-wrap"><table><thead><tr><th>고유/관련 원문 이름</th><th>원본 네트워크</th><th>명령 UID·Gate·Pin</th><th>Wire·ORef</th><th>소유 경계</th></tr></thead><tbody><tr><td>BWF02 Pulse</td><td>1776</td><td>1776 Contact.operand</td><td>1758 / 1733</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>BWF02_Level</td><td>1071</td><td>49 Move.in</td><td>64 / 54</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>BWF02_Level</td><td>1738</td><td>296 CRef.Analog_input</td><td>311 / 304</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>BWF 02 RUN</td><td>1736</td><td>337 Contact.operand</td><td>316 / 297</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>BWF 02 RUN</td><td>1736</td><td>339 Contact.operand</td><td>325 / 304</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>BWF02_FlowRate</td><td>1071</td><td>41 Move.in</td><td>45 / 42</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>BWF02_FlowRate</td><td>1736</td><td>260 CRef.Analog_input</td><td>311 / 291</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>BWF02_SP_FlowRate</td><td>1682</td><td>280 Mul.out</td><td>314 / 296</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>BWF02_SP_FlowRate</td><td>1683</td><td>385 Move.out1</td><td>426 / 405</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>Consent Start BWF02</td><td>1783</td><td>195 Contact.operand</td><td>176 / 164</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>Consent Start BWF02</td><td>1784</td><td>228 Contact.operand</td><td>210 / 199</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>Consent Start BWF02</td><td>1849</td><td>101 Contact.operand</td><td>107 / 108</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>Consent Start BWF02</td><td>1849</td><td>72 Contact.operand</td><td>79 / 74</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>Consent Start BWF02</td><td>1849</td><td>118 Contact.operand</td><td>123 / 124</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr><tr><td>Consent Start BWF02</td><td>1933</td><td>151 Coil.operand</td><td>181 / 163</td><td>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>원본</th><th>명령 UID·동작</th><th>대상</th><th>정적 Wire 조건 · 현재 실행 별도</th></tr></thead><tbody><tr><td>935</td><td>316 Move</td><td>Data.BWF02_count_rep</td><td>PBox UID 306.out (블록 동작 확인)</td></tr><tr><td>1071</td><td>41 Move</td><td>Inputs.Flow_rate_BWF02</td><td>Move UID 34.eno (블록 동작 확인)</td></tr><tr><td>1071</td><td>49 Move</td><td>Inputs.Level_BWF02</td><td>Move UID 48.eno (블록 동작 확인)</td></tr><tr><td>1679</td><td>169 Move</td><td>Data.SET_PERC_BWF02</td><td>(ON AND [Prod_h &lt; 0.0])</td></tr><tr><td>1682</td><td>266 Move</td><td>Data.SET_PERC_BWF02</td><td>(ON AND [Data.SET_PERC_BWF02 &lt; 0])</td></tr><tr><td>1682</td><td>274 Move</td><td>Data.SET_PERC_BWF02</td><td>(ON AND [Data.SET_PERC_BWF02 &gt; 100])</td></tr><tr><td>1683</td><td>385 Move</td><td>BWF02_SP_FlowRate</td><td>Div UID 381.eno (블록 동작 확인)</td></tr><tr><td>1783</td><td>156 SCoil</td><td>Allarm.BWF02_FAULT</td><td>((((ON AND Consent Start BWF02) AND Tag_50) AND NOT [Inputs.BWF 02 RUN]) OR ((ON AND Consent Start BWF02) AND Inputs.BWF02 FAULT))</td></tr><tr><td>1783</td><td>162 RCoil</td><td>Allarm.BWF02_FAULT</td><td>(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT [Inputs.BWF02 FAULT])</td></tr><tr><td>1784</td><td>181 SCoil</td><td>Allarm.BWF02_min_LEVEL</td><td>((ON AND Consent Start BWF02) AND Inputs.min LEV BWF02)</td></tr><tr><td>1784</td><td>185 SCoil</td><td>Allarm.BWF02_MAX_LEVEL</td><td>(ON AND Inputs.MAX LEV BWF02)</td></tr><tr><td>1784</td><td>193 RCoil</td><td>Allarm.BWF02_min_LEVEL</td><td>((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF02])</td></tr><tr><td>1784</td><td>197 RCoil</td><td>Allarm.BWF02_MAX_LEVEL</td><td>((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF02])</td></tr><tr><td>1820</td><td>1792 SCoil</td><td>Allarm.BWF02_Fault_Control</td><td>((OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED]) AND Tag_91)</td></tr><tr><td>1820</td><td>1806 RCoil</td><td>Allarm.BWF02_Fault_Control</td><td>(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</td></tr><tr><td>1933</td><td>147 RCoil</td><td>Flag.M_BWF02</td><td>((ON AND Allarm.BWF02_FAULT) OR (ON AND Allarm.BWF02_Fault_Control) OR (ON AND [Data.SET_PERC_BWF02 = 0]) OR (ON AND NOT [Inputs.BWF02 OK]) OR (ON AND NOT [Inputs.BC01 run]) OR (ON AND Disable_Load_RD01))</td></tr><tr><td>1933</td><td>151 Coil</td><td>Consent Start BWF02</td><td>(ON AND Flag.M_BWF02)</td></tr><tr><td>1934</td><td>172 RCoil</td><td>Flag.M_BWF02</td><td>(((OFF AND Flag.M_BWF01) OR (OFF AND Flag.M_BWF02)) AND Tag_114)</td></tr><tr><td>1934</td><td>228 RCoil</td><td>Flag.M_BWF02</td><td>((((ON AND Flag.M_BWF01) OR (ON AND Flag.M_BWF02)) AND NOT [Inputs.RD01 run]) OR (((ON AND Flag.M_BWF01) OR (ON AND Flag.M_BWF02)) AND NOT [Inputs.BC01 run]))</td></tr></tbody></table></div><p><a href="../catalog-sources/BWF02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../networks/network-1776.html#gme-sys-counters-wire-1758">원본 1776 · bwf02 pulse · Contact.operand</a> · <a href="../networks/network-1071.html#gme-ab01-wire-64">원본 1071 · bwf02_level · Move.in</a> · <a href="../networks/network-1736.html#gme-bwf02-wire-316">원본 1736 · bwf 02 run · Contact.operand</a> · <a href="../networks/network-1071.html#gme-ab01-wire-45">원본 1071 · bwf02_flowrate · Move.in</a> · <a href="../networks/network-1682.html#gme-bwf02-wire-314">원본 1682 · bwf02_sp_flowrate · Mul.out</a> · <a href="../networks/network-1783.html#gme-bwf02-wire-176">원본 1783 · consent start bwf02 · Contact.operand</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>선택한 OEM 원본 위치는 FG84/PDF85, FG85/PDF86, FG87/PDF88, FG91/PDF92입니다. 도면 FG와 PDF 페이지를 별도 필드로 유지합니다.</p><p>P&amp;ID에서 이 고유 ID의 독립된 정확한 태그는 확인하지 못했습니다. 대장 pid 표시는 전용 I/O·회로 근거가 아닙니다.</p><ul><li>OEM FG85/PDF86 아날로그 인터페이스는 유량·레벨·속도 설정 배선을4-20mA로 표시합니다. 원시 I/O·Inputs 가공·공학 환산 계수·출력 스케일을 다른 단계로 추적합니다.</li><li>bwf2_inverter_high_speed %i14.5와 OEM 인터페이스 단자 X1:320/321를 비교합니다. 고객 제어반 끝점 및 현재 접속은 별도 확인입니다.</li><li>bwf02 ok %i11.6와 OEM 인터페이스 단자 X1:274/275를 비교합니다. 고객 제어반 끝점 및 현재 접속은 별도 확인입니다.</li><li>bwf02 fault %i12.0와 OEM 인터페이스 단자 X1:278/279를 비교합니다. 고객 제어반 끝점 및 현재 접속은 별도 확인입니다.</li><li>min lev bwf02 %i12.1와 OEM 인터페이스 단자 X1:280/281를 비교합니다. 고객 제어반 끝점 및 현재 접속은 별도 확인입니다.</li><li>max lev bwf02 %i12.2와 OEM 인터페이스 단자 X1:282/283를 비교합니다. 고객 제어반 끝점 및 현재 접속은 별도 확인입니다.</li><li>bwf 02 run %i11.7와 OEM 인터페이스 단자 X1:276/277를 비교합니다. 고객 제어반 끝점 및 현재 접속은 별도 확인입니다.</li></ul><div class="table-wrap"><table><thead><tr><th>원문 신호</th><th>백업 주소</th><th>OEM 원문 끝점</th><th>현재 고객/현장 경계</th></tr></thead><tbody><tr><td>bwf2_inverter_high_speed</td><td>%i14.5</td><td>X1:320/321</td><td>인터페이스 단자 근거; 고객 제어반 내부/현재 배선 미확정</td></tr><tr><td>bwf02 ok</td><td>%i11.6</td><td>X1:274/275</td><td>인터페이스 단자 근거; 고객 제어반 내부/현재 배선 미확정</td></tr><tr><td>bwf02 fault</td><td>%i12.0</td><td>X1:278/279</td><td>인터페이스 단자 근거; 고객 제어반 내부/현재 배선 미확정</td></tr><tr><td>min lev bwf02</td><td>%i12.1</td><td>X1:280/281</td><td>인터페이스 단자 근거; 고객 제어반 내부/현재 배선 미확정</td></tr><tr><td>max lev bwf02</td><td>%i12.2</td><td>X1:282/283</td><td>인터페이스 단자 근거; 고객 제어반 내부/현재 배선 미확정</td></tr><tr><td>bwf 02 run</td><td>%i11.7</td><td>X1:276/277</td><td>인터페이스 단자 근거; 고객 제어반 내부/현재 배선 미확정</td></tr></tbody></table></div><p><a href="../catalog-sources/BWF02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85 · SERVICE RELAYS</a> · <a href="../sources/Electrical_Rev2.pdf#page=86">FG85 · PDF86 · ANALOG IN/OUT TO/FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=88">FG87 · PDF88 · DIGITAL INPUT FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=92">FG91 · PDF92 · DIGITAL INPUT FROM CLIENT MACHINE</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>알람1783은 기동 허가 후 시간 조건이 성립해도 운전 응답이 없는 경로와 외부 FAULT를 구분합니다. 최소·최대 레벨 알람은 별도 네트워크1784입니다. 이 인터페이스만으로 외부 안전·드라이브 내부 순서를 설명하지 않습니다.</p><p>제어 속도 고장 네트워크1820은 원본 OFF 허가를 사용합니다. 네트워크1682의 소프트웨어 백분율 제한은0 또는100을 기록하며 실제 피더 용량이나 교정값을 확정하지 않습니다.</p><p>원본1783의 SdCoil147는 Tag_50를 사용하며 시간 피연산자 ORef165/RID6은 S5T#10S입니다. 공통 모터 피드백 시간으로 치환하지 않습니다.</p><p>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</p><p><a href="../catalog-sources/BWF02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../networks/network-1776.html#gme-sys-counters-wire-1758">원본 1776 · bwf02 pulse · Contact.operand</a> · <a href="../networks/network-1071.html#gme-ab01-wire-64">원본 1071 · bwf02_level · Move.in</a> · <a href="../networks/network-1736.html#gme-bwf02-wire-316">원본 1736 · bwf 02 run · Contact.operand</a> · <a href="../networks/network-1071.html#gme-ab01-wire-45">원본 1071 · bwf02_flowrate · Move.in</a> · <a href="../networks/network-1682.html#gme-bwf02-wire-314">원본 1682 · bwf02_sp_flowrate · Mul.out</a> · <a href="../networks/network-1783.html#gme-bwf02-wire-176">원본 1783 · consent start bwf02 · Contact.operand</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰</h3><p>BWF02의 원인은 아래 관찰을 실제로 수집한 뒤 원본과 비교합니다. 빈 관찰 양식을 현재 값이나 복구 완료 증거로 채우지 않습니다.</p><ul><li>고객 설비 계량 피더 인터페이스의 실제 값·시각·주소(bwf2_inverter_high_speed %i14.5, bwf02 ok %i11.6, bwf02 fault %i12.0, min lev bwf02 %i12.1, max lev bwf02 %i12.2, bwf02 pulse %i20.2, bwf02_level %iw270, bwf 02 run %i11.7, bwf02_flowrate %iw266, bwf02_sp_flowrate %qw300, consent start bwf02 %q6.3)와 OEM 단자 및 고객 제어반 끝점의 비교</li><li>고객 인터페이스·운전시간 원본 참조를 대조하되 고객 안전·기동 내부 회로를 추정하지 않음</li><li>현재 설치·명판·호출 주체·명령 계약을 독립 확인</li></ul><p><a href="../catalog-sources/BWF02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85 · SERVICE RELAYS</a> · <a href="../sources/Electrical_Rev2.pdf#page=86">FG85 · PDF86 · ANALOG IN/OUT TO/FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=88">FG87 · PDF88 · DIGITAL INPUT FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=92">FG91 · PDF92 · DIGITAL INPUT FROM CLIENT MACHINE</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>BWF02의 문서·정적 검토 결과와 다음에 필요한 증거를 구분하여 인계합니다.

- 같은 이름 XML 주소 선언 미확보: bwf2_inverter_high_speed %i14.5. 검색 색인 근거와 직접 선언 근거를 구분합니다.
- 고객 제어반의 실제 끝점·신호 계약·정상 접점 극성·현재 명판·설치 상태가 필요합니다. 외부 안전 내부 순서는 이번 원본으로 확정하지 않습니다.
- 제어 속도 고장 네트워크1820은 원본 OFF 허가를 사용합니다. 네트워크1682의 소프트웨어 백분율 제한은0 또는100을 기록하며 실제 피더 용량이나 교정값을 확정하지 않습니다.
- 외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</p><p>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다. 현재 CPU·호출/최종쓰기·실물·정상 극성·현재 승인 설정·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>같은 이름 XML 주소 선언 미확보: bwf2_inverter_high_speed %i14.5. 검색 색인 근거와 직접 선언 근거를 구분합니다.</li><li>고객 제어반의 실제 끝점·신호 계약·정상 접점 극성·현재 명판·설치 상태가 필요합니다. 외부 안전 내부 순서는 이번 원본으로 확정하지 않습니다.</li><li>제어 속도 고장 네트워크1820은 원본 OFF 허가를 사용합니다. 네트워크1682의 소프트웨어 백분율 제한은0 또는100을 기록하며 실제 피더 용량이나 교정값을 확정하지 않습니다.</li><li>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</li><li>이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.</li><li>시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</li></ul><p><a href="../catalog-sources/BWF02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85 · SERVICE RELAYS</a> · <a href="../sources/Electrical_Rev2.pdf#page=86">FG85 · PDF86 · ANALOG IN/OUT TO/FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=88">FG87 · PDF88 · DIGITAL INPUT FROM CLIENT MACHINE</a> · <a href="../sources/Electrical_Rev2.pdf#page=92">FG91 · PDF92 · DIGITAL INPUT FROM CLIENT MACHINE</a></p></article></section><section id="step-symptom-1"><h2>BWF02 식별·연결 관찰</h2><p>고객 설비 계량 피더 인터페이스의 실제 값·시각·주소(bwf2_inverter_high_speed %i14.5, bwf02 ok %i11.6, bwf02 fault %i12.0, min lev bwf02 %i12.1, max lev bwf02 %i12.2, bwf02 pulse %i20.2, bwf02_level %iw270, bwf 02 run %i11.7, bwf02_flowrate %iw266, bwf02_sp_flowrate %qw300, consent start bwf02 %q6.3)와 OEM 단자 및 고객 제어반 끝점의 비교</p><p>OEM FG84/PDF85, FG85/PDF86, FG87/PDF88, FG91/PDF92와 현재 명판·태그·배선 끝점을 비교합니다.</p><p>상충하는 이름·단자·연결은 별도 기록하고 현재 동일성 증거를 확보합니다.</p></section><section id="step-symptom-2"><h2>BWF02 상태·반응 분리</h2><p>고객 인터페이스·운전시간 원본 참조를 대조하되 고객 안전·기동 내부 회로를 추정하지 않음</p><p>원시 핀 네트워크 1071, 1682, 1683, 1736, 1738, 1776, 1783, 1784, 1849, 1933 및 부모 처리·명령·알람을 같은 시각에 구분합니다.</p><p>현재 값·시각·실제 반응을 분리하여 기록하고 미확보 전달·극성을 확정하지 않습니다.</p></section><section id="step-symptom-3"><h2>BWF02 미확정 범위 인계</h2><p>현재 설치·명판·호출 주체·명령 계약을 독립 확인</p><p>외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. OEM은 OK 인터페이스를 MANU STATUS로 표시합니다. 원시 운전·고장·레벨 및 기동 허가가 고객 내부 자동 모드나 안전 상태의 확정은 아닙니다. 보존된 과거 Simulation 가공값 쓰기는 정적 참조입니다.</p><p>수집한 관찰과 원본 대조 결과를 인계하며 문서 검토·TIA·현재 CPU·현장 복구 상태를 따로 기록합니다.</p></section></main></body></html>