<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>CH01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>CH01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=CH01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>대상: catalog_id **CH01**, 냉각기, motor, 연소·열회수, 부모 없음, 우선 P키 없음. INVENTORY.json의 phase2/planned/baseline/not_assessed를 변경하지 않았다.</li><li>조사 기준: **v1.12.0 / abcf31c5030bc7ef8749ed8e869a857f2387a28a**, `source-mv06` 읽기 전용 사본. 작업 시작 2026-10-11 09:25 UTC. 이 초안이 이후 배포판의 상태를 보증하지 않는다.</li><li>작업3 분모는 전체248에서 우선대응18·기존제외90·부모하위보류7·영구중지1을 뺀132이다. 원본 phase2 133과 다른 조사 overlay이며 대장·분모·버전을 수정하지 않았다.</li><li>적용: GME-STD-1.0.0, 저장소 AGENTS.md, gme-equipment-rollout/SKILL.md, WORK-STANDARD.md, WORK-ITEM-TEMPLATE.md, INVENTORY.json 및 GME-CATALOG-OVERLAP-REVIEW.md. 고정 저장소에 INVENTORY.md는 없으며 실제 JSON을 확인했다.</li><li>이번 작성물은 이 초안과 CH01 전용 읽기 추출·렌더·해시 기록뿐이다. 공통 코드·공용 추출파일·대장·버전·배포·사용자 운영기록·SEJIN 자료·PLC·현장·보호값을 변경하지 않았다. 시뮬레이터 작성·수정·생성·실행·행동시험은 하지 않았다.</li><li>실행 모델/추론 설정은 조사 환경에서 별도 확인할 수 없어 미확인. 요청 모델을 실제 실행 모델로 추정해 적지 않는다.</li></ul><p><a href="../devices/CH01.html">CH01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-1-1"><h3>이름과 제어 소유의 경계</h3><ul><li>Electrical_Rev2.pdf FG50/PDF51의 **CH-01/M24**는 3상 전원·접촉기 기동·접촉기 응답 회로이다. FG84/PDF85의 **CHILLER REMOTE START**는 별도 릴레이 접점이다. 이 둘을 하나의 Q 신호나 동일한 실행 확인으로 합치지 않는다.</li><li>P&amp;ID 1684n002I PDF1은 CH-01과 FN-01 사이 배관, M24 및 M30/P2A를 표시한다. CH01 전원 공급, 원격 명령, 실제 냉각수 순환·냉각 성능은 서로 다른 관찰 대상이다. P&amp;ID의 M30을 CH01의 새 PLC 출력으로 만들지 않는다.</li><li>`Memory encoder.Encoder_CH01`과 `Encoder_CH01_10`은 이름에 CH01이 있지만 원본 **0513, LAD1763, 제목 data management mv02**에서 MV02_Close·Coeff_TRASM_MV02·Pot_MV02로 연결된다. 냉각기 위치계·속도 피드백·PID로 가져오지 않는다. §3.6에 오배정 방지 근거를 남겼다.</li><li>FN01의 TC04/TC05·ZT01 및 FN01-FAN을 CH01 전용 센서·고장·구동으로 복제하지 않는다. 공정 연관은 소유 동일성의 증거가 아니다.</li></ul><p><a href="../devices/CH01.html">CH01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-1-2"><h3>자료 시점과 충돌</h3><div class="table-wrap"><table><thead><tr><th>자료</th><th>실제 확인</th><th>해석·미확정</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf FG50/PDF51</td><td>제목 CHILLER CH-01, 날짜27.05.2024, M24 `kW 6 A 11`, 50QM1 `10–16A`</td><td>도면 표기이며 현재 명판·실제 차단기 설정값 미확인</td></tr><tr><td>같은 PDF FG120/PDF121, FG139/PDF140</td><td>Rev2, 17.03.2025</td><td>전체 PDF 이름으로 다른 모든 페이지에 Rev2를 소급하지 않음</td></tr><tr><td>같은 PDF FG84/PDF85, FG142/PDF143</td><td>날짜27.05.2024, 별도 개정 기입 미확인</td><td>원격기동 페이지·출력 모듈 페이지의 관측 상태</td></tr><tr><td>PID_1684n002I.pdf PDF1</td><td>도번1684n002, Apex I, 원도일06/04/2011, 최신 표시 I 15/01/2013. CH-01 **5 kW**</td><td>전기도면의6 kW와 상충. 개조·동일성·현행 정격 미확정. P&amp;ID TC04/05의70°C도 현재 설정·안전 한계로 적용하지 않음</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf PDF32/51</td><td>24.11.11 first draft design, 승인란 완료 증거 없음</td><td>참고 설계·케이블 일정이다. 승인 as-built·실측 증거가 아님</td></tr><tr><td>PLC 백업</td><td>고정 저장소 원본 XML 선언·핀</td><td>현재 CPU와 일치 확인, TIA 복원/컴파일, 실제 실행 미수행</td></tr></tbody></table></div><p><a href="../devices/CH01.html">CH01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-1-3"><h3>7영역 적용표</h3><div class="table-wrap"><table><thead><tr><th>영역</th><th>상태</th><th>작성 위치·남은 경계</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>§1, 냉각기와MV02 이름 충돌 및 정격 상충</td></tr><tr><td>I/O·HMI</td><td>적용·일부 근거 미확보</td><td>§2, 주소/Word전달/HMI 호출. 화면 이벤트·현재 통신 미확정</td></tr><tr><td>제어 구조</td><td>적용</td><td>§3, ServiceBit·두 출력·자동 요청·호출·복수쓰기. 냉각기 내부 제어는 자료 미확보</td></tr><tr><td>전기 전달 경로</td><td>적용</td><td>§4, 전원·명령·피드백·원격 접점·케이블 양 끝점. 현장 미확정</td></tr><tr><td>알람·복구</td><td>적용</td><td>§5, 2초 SD와 Set/Reset. 실제 복구·상위 전체 영향 미확정</td></tr><tr><td>증상별 수리</td><td>적용</td><td>§6, 읽기 관찰/배제 기준. 현장 조치 실행 없음</td></tr><tr><td>완료 기준</td><td>적용</td><td>§7, 문서·정적·화면·게시·TIA·CPU·현장 상태 분리</td></tr></tbody></table></div><p><a href="../devices/CH01.html">CH01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P032.png</td><td>8c908de68f8d529ec31680198c2e95ecacf24c65c14e3cf7ba82a396be1a0105</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P051.png</td><td>89e446539dbad7221a953ac58d83dc16e2c0d422740e85ab91afded6a8909738</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P085.png</td><td>cbacbb329e5ae3d908ff451012966c5a38f56e600ef49c8f8058c493954d15bd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P121.png</td><td>b85a03c0bdb948d9b4f936bb1bc6d35a223e2c8c9ef3080b26b596e07b6c463e</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P140.png</td><td>e453db229843cc3a3aaf2e7792636fd2e088de0560d30d3d10c0229596614574</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P143.png</td><td>d6e798d41296463cfc1c553bb047169584c35676bb3c280b954fbaacd9ae975f</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/CH01.json</td><td>233abfdae77e3a15bbf3e3dc9667856476ea1552b15ba4eb0de18ff53a13ccab</td></tr><tr><td>catalog-sources/CH01-DOTS-DRAFT.md</td><td>84be5c0424f211bacb0d278aa7b273404f34f80c52a54a9a3a8ea56bc1cb3ebc</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>2249a10f88ca79d10ed0603feb265af5d224406c47ee3ae75ff81600bd48c1e9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0064-IdentXmlPart.xml</td><td>ce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0255-FlgNet.xml</td><td>ea2200a136d7b4e8b498107e8a53c5fa192e501beb039fbd17d1fb35e0277ada</td></tr><tr><td>sources/decoded-original/0318-FlgNet.xml</td><td>95cb71fd6c81291ae7e1ff1e36cf7613a7d635615828120b4d595838a1459bb9</td></tr><tr><td>sources/decoded-original/0338-FlgNet.xml</td><td>762ab4b1520aa101efc897ff9e4b72a35f5591ff460a0b654dc87919849077a1</td></tr><tr><td>sources/decoded-original/0373-FlgNet.xml</td><td>e3fc2a56ead2e3483535de14953be6ca810215ba70b1816279aee6b15f4c307b</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0435-FlgNet.xml</td><td>d99383db955418fcd854c8bee67f2c216c22affbf826300db50b05d15355c1c1</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0625-IdentXmlPart.xml</td><td>17a9f9bd540bf0a54e9973391fa258d81e567248fd201ae4ff32c367359e69f9</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 1aa7fff788ee8e09f36ead79108b91413dd1a2cd10f15a0dda85ecc80866a44f</p><p><a href="../devices/CH01.html">CH01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>이하 `D/`는 `all-in-one/sources/decoded-original/`이다. XML은 일부 한 줄 저장이므로 행 번호 대신 **파일·NID·RID·UID·Part·Wire·핀**을 사용한다. NID는 선언 내부 네트워크 식별자이며 화면 색인 순서와 다를 수 있다. AO는 비트 오프셋이며 Timer AO는 타이머 번호로 구분했다.</p><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1196.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-1"><h3>원본 선언 주소</h3><div class="table-wrap"><table><thead><tr><th>신호·성격</th><th>원본 선언</th><th>정적 주소/형식</th><th>해석·미확정</th></tr></thead><tbody><tr><td>Flag.M_CH_01 기동 요청</td><td>0604 GlobalAccess RID123, AO12 Bool;0603 DepDBBlock Flag RID2/TOD N2. 0577 RID55에서 자동쓰기</td><td>**DB2.DBX1.4 Bool**</td><td>물리 출력·운전 확인이 아님</td></tr><tr><td>Start CH01</td><td>0602 SimpleAccess RID124, Output AO25 Bool, NID24 UID749 Write</td><td>**Q3.1 Bool**</td><td>FG50의 A3.1과 대조. 과거 주석 `A53.4`를 주소로 쓰지 않음</td></tr><tr><td>Enable start chiller</td><td>0602 RID127, Output AO48 Bool, NID24 UID753 Write</td><td>**Q6.0 Bool**</td><td>원격기동 릴레이용. Q3.1과 별도</td></tr><tr><td>CH01_Fbk 원시 입력</td><td>0613 SimpleAccess RID194, Input AO32 Bool, NID32 UID1774</td><td>**I4.0 Bool**</td><td>도면상50KM1 보조접점. 실제 냉각 성능·물 유량의 직접 증거 아님</td></tr><tr><td>Inputs.CH01 Run 처리 영역</td><td>0657 GlobalAccess RID288, AO32 Bool;0655 Inputs RID247/TOD N13</td><td>**DB13.DBX4.0 Bool**</td><td>I4.0과 별도 저장영역. 전달·다른쓰기 확인 필요</td></tr><tr><td>Allarm.CH_01_FAULT</td><td>0657 RID92 AO12 Bool;0655 Allarm RID10/TOD N3</td><td>**DB3.DBX1.4 Bool**</td><td>래치 고장;HMI DB11.X38.1과 직접 동일 주소 아님</td></tr><tr><td>ServiceBit</td><td>0602 RID264, Memory AO8000 Bool, NID24 UID24</td><td>**M1000.0 Bool**</td><td>전단 허가 접점. 이름만으로 정비 모드·라이선스·항상TRUE라 확정하지 않음</td></tr><tr><td>ON</td><td>0602 RID1, Memory AO0 Bool;NID24 UID745</td><td>**M0.0 Bool**</td><td>심볼 이름이 상수TRUE라는 증거는 아님</td></tr><tr><td>Tag_123</td><td>0602 RID126, Timer AO113, NID24 UID751 Write/752 Read</td><td>**T113 Timer**</td><td>원격기동 SD, literal S5T#10S와 구별되는 타이머 자원</td></tr><tr><td>Tag_65</td><td>0658 RID90, Timer AO70, NID22 UID764 Write/765 Read</td><td>**T70 Timer**</td><td>운전응답 고장 SD, S5T#2S</td></tr><tr><td>hours motors.CH_01_MIN/HOUR</td><td>0615 RID196 AO992 Int/RID198 AO1008 Int;0614 RID5/TOD N9</td><td>**DB9.DBW124 / DB9.DBW126 Int**</td><td>누적 방식은 §3.5. HOUR를 정상 가산계로 가정하지 않음</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1196.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 입력의 Word 전달과 대체 쓰기</h3><p>**0397-FlgNet.xml, LAD1070, NID1**:</p><ul><li>rail W21→Move22.en; Move22.eno W34→Move27.en; Move27.eno **W41→Move35.en**. 앞 Move의 ENO 연결을 지우고 Move35를 무조건 실행으로 쓰지 않는다.</li><li>**ORef36/RID10 → W39 → Move35.in**:0627 SimpleAccess Tag_180, Input AO32, OD S16/Word, 즉 **IW4**.</li><li>**Move35.out1 → W40 → ORef37/RID11**:0629 GlobalAccess Word AO32, BAD BIRID4;0628 Inputs DepDBBlock RID4/TOD N13. 즉 **DB13.DBW4**.</li><li>이 Word 범위 안에 I4.0과 DB13.DBX4.0이 포함된다. 이름만 대응한 것이 아니라 주소·Word폭·쓰기핀을 대조한 전송 근거다. 현재 실행주기·값 일치까지 보증하지 않는다.</li><li>기존 **0404-FlgNet.xml LAD1084, Part46/Coil, W61/ORef52**에도 `Inputs.CH01 Run` 쓰기가 있다(0635 RID100 AO32, NID3 UID52 Write;요청 Flag.M_CH_01은 UID51/RID117). **영구중지된 과거 simulation 블록의 정적 다른쓰기 존재만 기록**한다. 실행·활성 여부를 시험하거나 정상 현장 응답으로 사용하지 않았다.</li></ul><p>main **0030 LAD1613/NID19**는 Recipes Handler21.eno W32→HMI23.en, HMI23.eno W33→HMI Output25.en, HMI Output25.eno W42→**Contact37 NOT Simulation(1)**, W43→HMI Inputs28.en이다. 0692 RID140 AO1440=**M180.0**이다. 0688 CodeBlock UID29/RID135/TOD N15가 HMI Inputs FC15를 확인한다. 화면의 단순 순서나 bool 이름만으로 현재 갱신을 보장하지 않는다.</p><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1196.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>출력 상태의 전달 방향</h3><p>**0401 LAD356/NID1**은 출력 Word를 DB14 Output에 옮기는 경로다.</p><ul><li>0632 RID28 Tag_281/Output AO16/Word(**QW2**) → ORef35/W59 → Move23.in → out1 W61/ORef36(0633 RID50 AO16/BAD BIRID26) → **DB14.DBW2**. Move23.en은 선행 Move22.eno W57.</li><li>0632 RID32 Tag_283/Output AO48/Word(**QW6**) → ORef39/W64 → Move25.in → out1 W66/ORef40(0633 RID52 AO48/BAD BIRID26) → **DB14.DBW6**. Move25.en은 rail W21.</li><li>DB14는0064 DepDBBlock Output RID26/TOD N14. Q3.1·Q6.0의 표시용 Word 범위를 확인한 것이며 **DB14가 물리 Q를 쓰는 역방향 명령**으로 바꾸지 않는다.</li></ul><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1196.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-4"><h3>HMI 설정과 원본 호출의 결속 한계</h3><p>`all-in-one/sources/hmi_plc_tags.csv`의 실제 설정3행(Access Name PLC):</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정주소 / 내부ID</th><th>판정</th></tr></thead><tbody><tr><td>CH_01\Flag</td><td>DB2,X1.4 /0019C</td><td>Flag.M_CH_01 선언과 주소 범위 일치. 실제 버튼 이벤트·허용쓰기·사용 화면은 미확인</td></tr><tr><td>CH_01\RispostaA</td><td>DB11,X38.0 /00304</td><td>표시 설정. 원시 I4.0이나 DB13 bit와 직접 동일하지 않음</td></tr><tr><td>CH_01\Allarme1</td><td>DB11,X38.1 /00348</td><td>표시 설정. Allarm.CH_01_FAULT DB3.X1.4와 직접 동일하지 않음</td></tr></tbody></table></div><p>**0373 LAD1196/NID19**: rail W21→CRef22.en;CodeBlock UID23/RID1은0623 FCBlock **HMI Standard Motors, FC1**.0624 BlockInterfaceInfo RID638는 Ingresso_run·Allarme1~5=Input Bool, Risposta·Comulativo_allarmi=Output Bool를 확인한다.</p><div class="table-wrap"><table><thead><tr><th>호출핀</th><th>XML 끝점</th><th>확인·한계</th></tr></thead><tbody><tr><td>Ingresso_run</td><td>W37/ORef24/RID673</td><td>0625의 Inputs DB13 부모 종속 참조는 확인;대상 멤버 선언·바이트의 직접 결속 미확정</td></tr><tr><td>Allarme1</td><td>W39/ORef26/RID260</td><td>Allarm DB3 부모 종속 참조 확인;CH01_FAULT 멤버의 직접 결속 미확정. 다른 파일0638 NID16의 동UID/RID TON 후보는 이 호출과 네트워크가 달라 채택하지 않음</td></tr><tr><td>Allarme2~5</td><td>W40~43/ORef27~30/RID48</td><td>0626 LiteralConstant FALSE, NID19 일치</td></tr><tr><td>Risposta</td><td>W46/ORef33/RID263</td><td>0625 Motors DB11 부모 쓰기UID33 확인;X38.0 멤버까지 직접 결속 미확정</td></tr><tr><td>Comulativo_allarmi</td><td>W48/ORef35/RID265</td><td>같은 Motors DB11 부모 쓰기UID35 확인;X38.1 멤버까지 직접 결속 미확정</td></tr></tbody></table></div><p>공통 FC1의0355 LAD331/0621 로컬 선언: Contact23(Ingresso_run, ORef24/W22)→W25→Coil27(Risposta,ORef28/W26); Allarme1~5의 Contact33/36/39/46/30→OR41.in1~5(W42/43/44/48/49)→W57→Coil59(Comulativo_allarmi,ORef60/W58). 이는 함수 내부 의미이며 CH01 호출의 미결속 멤버·원래 화면 이벤트·현재 통신을 대신 확정하지 않는다.</p><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1196.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>CH01 고유 출력과 알람 시 요청 해제</h3><p>**0255-FlgNet.xml LAD1953/NID24**, 선언0602/0604/0606:</p><div class="table-wrap"><table><thead><tr><th>핵심 경로</th><th>Part·Wire·ORef 직접 근거</th><th>해석·미확정</th></tr></thead><tbody><tr><td>공통 전단</td><td>Contact767 ON(ORef745/W754).out W21→Contact23 ServiceBit(ORef24/W22).out W768</td><td>`ON AND ServiceBit`. ServiceBit 값/작성 주체/현행 허가 의미 미확정</td></tr><tr><td>고장 시 요청 해제</td><td>W768→Contact769 Allarm.CH_01_FAULT(ORef746/W755)→W770→**RCoil729**;operand ORef747/W757 Flag.M_CH_01</td><td>`ON AND ServiceBit AND FAULT`일 때 요청 Reset. 알람이 있다고 모든 상태에서 무조건 Q를 끄는 독립안전회로로 설명하지 않음</td></tr><tr><td>전원 접촉기 명령</td><td>W768→Contact771 Flag.M_CH_01(ORef748/W758)→W772→**Coil736**;operand ORef749/W759 Start CH01</td><td>`Start CH01 = ON AND ServiceBit AND M_CH_01`의 정적 경로</td></tr><tr><td>원격기동 타이머</td><td>같은 W772→**SdCoil739.in**;value ORef750/W760;operand ORef751/W761</td><td>0606 RID125 S5Time, SV S5T_x0023_10S/V4352 → **S5T#10S**, Tag_123 T113. 출력 자체와 타이머 자원을 분리</td></tr><tr><td>원격기동 출력</td><td>같은 W772→Contact773 Tag_123(ORef752/W762)→W774→**Coil744**;operand ORef753/W764 Enable start chiller</td><td>`ON AND ServiceBit AND M_CH_01 AND T113` 정적 경로. Q6.0은 Q3.1의 단순 별칭이 아님</td></tr></tbody></table></div><p>이 네트워크에 CH01 전용 수동 selector·local start 입력이나 별도 인버터 속도지령을 발견하지 못했다. 이는 전체 설비에 현장 수동 기능이나 냉각기 내부 인버터가 없다는 증명이 아니다. Q3.1·Q6.0의 직접 Bool 쓰기는 위 두 Coil로 식별했고, 같은 출력 영역의 Word 접근은 §2.3의 읽기다. 블록 미호출 시 출력 최종값, 프로그램 밖 HMI/강제/통신 쓰기와 현재 CPU는 미확정이다.</p><p><a href="../networks/network-1953.html">1953</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1030.html">1030</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-2"><h3>자동 시퀀스의 세 요청쓰기</h3><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>정확한 경로</th><th>원문 해석</th></tr></thead><tbody><tr><td>0164 LAD1843/NID3 예열</td><td>Contact785 ON(ORef588/W668)→W786→Contact22 **NOT Emergency_module_fault**(ORef23/W21)→W32→Eq400 Tipo_preset=1(ORef590/591,W670/671)→W33→Contact823 Auto_ON1(ORef824/W826)→W672→Eq509 Tempo_presetting=28(ORef635/636,W736/737)→W738→**RCoil517**,ORef26/W25</td><td>예열28은 **Reset**. 이름이 auto start라고 Set으로 고치지 않음</td></tr><tr><td>0165 LAD1844/NID4 생산</td><td>Contact1145 ON(ORef932/W1017)→W1146→Contact1154 **NOT Emergency_module_fault**(ORef1155/W1157)→W21→Contact1147 Auto_ON1(ORef933/W1018)→W1148→Eq737 Tipo_preset=2(ORef934/935,W1019/1020)→W1021→Eq846 Tempo_presetting=46(ORef983/984,W1095/1096)→W1097→**SCoil854**,ORef987/W1100</td><td>생산46에서 요청 Set</td></tr><tr><td>0166 LAD1847/NID5 전체정지</td><td>Contact1095 Auto_ON1(ORef983/W1028)→W26→Eq881 Tipo_preset=5(ORef984/985,W1029/1030)→W1031→Eq901 Tempo_presetting=5(ORef992/993,W1040/1041) **OR** Contact1130 Emergency_module_fault(ORef1131/W1133);OR51.in1 W52/in2 W53→out W1042→**RCoil905**,ORef994/W1043</td><td>`Auto_ON1 AND Tipo_preset=5 AND (Tempo_presetting=5 OR Emergency_module_fault)`에서 Reset. 이 분기에 ON 전단을 임의로 추가하지 않음</td></tr></tbody></table></div><p>모든 대상은0577 GlobalAccess RID55 Flag.M_CH_01이다. 상수는0578의 RID8=1,52=28,78=2,85=46,22=5와 해당 NID/UID를 대조했다. 순번 값28/46/5를 독립 초 단위 지연으로 단정하지 않는다. DB2.X1.4의 HMI 설정이 별도 존재하므로 요청의 최종값은 주기·인터럽트·HMI 이벤트·다른쓰기 순서 확인이 필요하다.</p><p><a href="../networks/network-1953.html">1953</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1030.html">1030</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-3"><h3>호출·실행 순서 경계</h3><ul><li>**0031 LAD1619/NID6:** Contact282 ON(ORef271/W280), W283→CRef264.en/CodeBlock275.0688 FCBlock RID58/TOD N4=**Allarms1 FC4**.</li><li>**0549 LAD1620/NID7:** Contact350 ON(ORef335/W348), W351→CRef319.en/CodeBlock337.0688 RID67/TOD N7=**Motors1 FC7**. 동일 W351→CRef334.en/CodeBlock347, RID82/TOD N2=**time work motor FC2**.</li><li>**0024 LAD1723/NID4:** Contact188 ON(ORef185/W187)→W189→CRef183.en/CodeBlock186.0067 RID39/TOD N30=**Auto start motors FC30**. 색인 블록명은 `cyc_int2 ogni 1s`이다. 블록명만으로 현재 하드웨어의 정확한1초 호출·우선순위를 검증했다고 쓰지 않는다.</li><li>main 색인에서 알람/모터/시간 호출 순서를 볼 수 있지만 cyclic interrupt·호출 ENO·온라인 구성·실제 스캔 최종값은 미검증이다. 타이머2초와10초를 합산해서12초로 만들지 않는다.</li></ul><p><a href="../networks/network-1953.html">1953</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1030.html">1030</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-4"><h3>읽기/쓰기 조사 요약</h3><div class="table-wrap"><table><thead><tr><th>대상</th><th>발견한 직접 쓰기</th><th>유지할 경계</th></tr></thead><tbody><tr><td>Flag.M_CH_01</td><td>0164 R517,0165 S854,0166 R905,0255 R729</td><td>HMI DB2.X1.4의 이벤트쓰기 미확정, 실행순서 미검증</td></tr><tr><td>Start CH01 / Enable start chiller</td><td>0255 Coil736/744</td><td>출력 Word mirror는 읽기. 온라인 강제·통신 쓰기 미확정</td></tr><tr><td>Inputs.CH01 Run</td><td>0397 Move35의DB13W4 범위, 과거0404 Coil46</td><td>입력전달 호출 조건 및 영구중지 블록 존재를 분리</td></tr><tr><td>Allarm.CH_01_FAULT</td><td>0435 S755/R760</td><td>같은 스캔 Set/Reset 우선·현재 결과 미검증</td></tr><tr><td>CH_01_HOUR</td><td>0318 Move1766,0338 Move2949</td><td>Move1·Move0 사실 보존;누적 가산으로 대체 금지</td></tr><tr><td>ServiceBit</td><td>전체 IdentXmlPart 직접선언 검색에서M1000.0 Read만 발견</td><td>외부 설정·간접쓰기·현재값의 부재 증명이 아님</td></tr></tbody></table></div><p><a href="../networks/network-1953.html">1953</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1030.html">1030</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-5"><h3>운전시간은 원시 I4.0을 읽으며 HOUR에 Move1을 쓴다</h3><p>**0318 LAD1030/NID32**:</p><ul><li>Contact1802 Tag_47 T13(ORef1773/W1785)→W1803→Contact1804 CH01_Fbk I4.0(ORef1774/W1786)→W1805→Add1756.en 및 Ge1763.pre.</li><li>Add1756.in1 W1787/ORef1775 CH_01_MIN, in2 W1788/ORef1776 literal1;out W1789/ORef1777 CH_01_MIN. Ge1763는 in1 W1790/ORef1778 MIN, in2 W1791/ORef1779 literal60.</li><li>Ge1763.out W1792→Move1766.en;**in W1794/ORef1780 literal1 → out1 W1795/ORef1781 CH_01_HOUR**. 원본은 HOUR+1 Add가 아니라 **Move1**이다.</li><li>Move1766.eno W1796→Move1769.en;in W1797/ORef1782 literal0→out1 W1798/ORef1783 MIN. Move1769.eno W1799→SCoil1772 Flag_Aggiorna_DB(ORef1784/W1800).</li><li>**0338 LAD1051/NID53:** Contact2987 Tag_48 T17(ORef2961/W2972)→W2988→Move2946 VR_02_HOUR=0. 이 선행 Move의 **eno W2975**가 Move2949.en으로 간다. W2976/ORef2964 literal0→Move2949→W2977/ORef2965 CH_01_HOUR=0. CH01 전용 reset 버튼으로 설명하지 않는다.</li><li>Tag_47/48은0613 RID1/AO13, RID284/AO17이다. 실제 펄스 주기, 시간 단위, 리텐션 및 현재 누적값은 이 네트워크만으로 확정하지 않았다. 원시접점이 들어와도 실제 냉각 공정 운전시간과 같다는 보장이 없다.</li></ul><p><a href="../networks/network-1953.html">1953</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1030.html">1030</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-6"><h3>Encoder_CH01 오배정 방지</h3><p>**0513 LAD1763/NID46**:</p><ul><li>EM_OK Contact21(ORef32/W54)→W55→Contact22 **NOT MV02_Close**(ORef56/W33;0678 RID444) 및 CRef30.en.</li><li>Add24.in1 **W59/ORef35/RID195 Memory encoder.Encoder_CH01** + in2 W60/ORef36 fill_unit1.ACT_CNTV1 → out W62/CNT_Act_1. Div25는 W64/ORef39 literal100을 사용하고 Move26→**W68/ORef42 Encoder_CH01_10**.</li><li>CRef30.Analog_input은 **W76/ORef49 Encoder_CH01_10**;Coeff W77/ORef50 **COEFF_TRASM_MV02**, Zero W78/ORef51 **ZERO_TRASM_MV02**, OutValue W79/ORef52 **Data.Pot_MV02**, Out_of_range W83/ORef82 **Allarm.Pot_MV02_OFR**.</li><li>0676 RID195 AO32 DInt→DB8.DBD4, RID228 AO304 Int→DB8.DBW38(0674 Memory encoder RID191/TOD N8). 냉각기의I4.0·Q3.1·Q6.0 경로와 다른 데이터 흐름이다.</li><li>0511 LAD1761/NID30의Move922.out1 W955/ORef944도 같은 Encoder_CH01 쓰기다. 이를 냉각기 정전복구 기능으로 가져오지 않는다. MV02 실제 설비/현재 엔코더의 동일성 확인은 해당 독립 조사와 현장 자료의 과제다.</li></ul><p><a href="../networks/network-1953.html">1953</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1030.html">1030</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-startup-word"><h3>요청·고장 Word0 포함과 OB/Retain 한계</h3><p>LAD402 DB2 Word0..14와 LAD403 DB3 Word0..16의 Word0에는 각각 CH01 요청DB2.X1.4/고장DB3.X1.4가 포함됩니다. INT#0 Word 쓰기 근거이며 모든메모리/현재CPU 상태·자동재기동을 주장하지 않습니다. OB·Warm/Cold/Retain·후속/간접쓰기는 별도입니다.</p><p><a href="../networks/network-1953.html">1953</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1030.html">1030</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>원본 PDF 실제 렌더를 눈으로 확인했다. FG는 도면표제번호이고 PDF는1부터 시작하는 파일 페이지다. 도면 선과 원본 단자번호를 기록한 것이며 현장 작업 지시나 활선 측정 허가가 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=51">FG50 · PDF51</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공·케이블 · PDF32</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>주전원·보호·기기 전원</h3><p>**Electrical_Rev2.pdf FG50/PDF51**:</p><p>`8.3L1/L2/L3 (49/9에서, 440V 60Hz 표기) → 50QM1 주접점1–2/3–4/5–6 → 50KM1 주접점1–2/3–4/5–6 → 50U1/50V1/50W1 → XM 50U1/50V1/50W1 → 50QS1 주접점1–2/3–4/5–6 → M24 U/V/W, CH-01`.</p><ul><li>M24의 PE 접속 표시, BLACK FS17 2.5mm², 50QM1 10–16A 및 M24 6kW/11A 도면 표기를 보존한다.</li><li>10–16A를 실제 설정값으로 정하거나11A에 맞추도록 지시하지 않는다. 현행 부품 모델, 정격, 설정·트립 특성, 배선·보호 협조는 명판/승인 자료가 필요하다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=51">FG50 · PDF51</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공·케이블 · PDF32</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>Q3.1 접촉기 코일 명령</h3><p>**FG139/PDF140 → FG50/PDF51**:</p><p>`+24Vdc10.9 → X21/3031 (4A F 5×20) → 139.1/출력모듈 공통39 → CPU515/MOD14의 A3.1 단자32 → FG50/4 A3.1 → XS37 → 50QS1 보조접점 → XS38 → 선50.1 → 50QM1 보조접점 → 50KM1 A1 → 코일 → A2 → -0Vdc10.6`.</p><ul><li>FG139 출력모듈 공통40의 -0Vdc 연결도 확인했다. 실제 장착 슬롯/모듈 형식은 별도 확인 대상이다.</li><li>50QS1·50QM1 보조접점의 번호가 그림에서 별도 확정되지 않아 임의13–14/95–96을 넣지 않는다. 전원 주접점번호와 코일A1/A2는 보조접점번호가 아니다.</li><li>PLC Q3.1=1, 모듈 전압, 접촉기 여자, 주전원 전달은 각각 별도 증거이다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=51">FG50 · PDF51</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공·케이블 · PDF32</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>접촉기 응답</h3><p>**FG50/PDF51 → FG120/PDF121**:</p><p>`+24Vdc10.7 → 50KM1 보조접점13–14 → E4.0 (120/2) → CPU515/MOD9, 입력 단자1 → PLC CH01_Fbk I4.0`.</p><p>도면의 응답 접점은 접촉기 상태다. M24 실제 회전, 압축기 내부허가, 냉각수 유량·온도차, FN01 베어링 실제 냉각을 직접 측정하는 경로로 서술하지 않는다. 도면의 NO기호와 현장 정상 논리·단선 검출 기능을 동일시하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=51">FG50 · PDF51</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공·케이블 · PDF32</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>Q6.0 별도 원격기동</h3><p>**FG142/PDF143 → FG84/PDF85**:</p><ul><li>코일측: `+24Vdc10.9 → X21/3034(4A F5×20) →142.1/모듈공통29 → CPU515/MOD15 A6.0 단자21 → FG84/1 →84KA1 A1 →A2 →-0Vdc10.6`. 모듈공통30의0V 연결도 확인했다.</li><li>부하/외부 허가측: `CHILLER REMOTE START 상단 외부 끝점 → X1/232 → 선84.1 → 84KA1 접점 **5–9** → 선84.2 → X1/233 → 하단 외부 끝점`.</li><li>확대 렌더에서 접점1도 전환접점으로 그려져 있지만, X1/232로 연결된 단자는 **5**, X1/233로 연결된 공통은 **9**이다.1–9로 기록하지 않는다.</li><li>ORANGE FS17 1.5mm²는 페이지 표기. 외부 냉각기 측 단자명·전압·케이블 전체 번호·접점 허용전류·내부 controller 조건은 이 페이지에서 확인되지 않았다.24V 코일이라는 이유로 외부 접점측도24V라고 추정하지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=51">FG50 · PDF51</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공·케이블 · PDF32</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-5"><h3>참고 시공도 케이블</h3><p>**Electrical_Can_Decoating_20241118.pdf**:</p><ul><li>**PDF51**, CANDC-CONS-C001-051, CABLE SCHEDULE(1), 행 **1_15**: `=FLB+CH01-M24A`, FROM **CR** → TO **CH-01 / M24 / CHILLER**, GAC, CV,4core,2.5,SPARE0. 경로100→120/RB→E600, Adjustment10, LEN60. 표의 길이 숫자를 실측치로 바꾸지 않는다.</li><li>**PDF32**, CANDC-CONS-E015-032, FLOW_B ZONE02/CONDUIT PIPING(2), 행 **9**: Pipe22, PULL BOX/도착 M24, DEVICE CH-01/M24, `1_15=FLB+CH01-M24A`, CV2.5/4core. 왼쪽 도면의 분기9→M24와 표를 함께 확인했다.</li><li>두 표는 같은 케이블 식별자에 대한 일정·경로 표현이며 서로 다른 케이블2개로 세지 않는다. 외부 원격접점 X1/232–233의 장치측 케이블까지 이 전원 케이블에 합치지 않는다. 승인시공도·현장 마킹·현재 길이 확인 대기.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=51">FG50 · PDF51</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공·케이블 · PDF32</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>CH_01_FAULT의2초 검출과 래치</h3><p>**0435-FlgNet.xml LAD1800/NID22**, 선언0655/0656/0657/0658:</p><div class="table-wrap"><table><thead><tr><th>항목</th><th>직접 핀 근거</th><th>해석</th></tr></thead><tbody><tr><td>기동 감시 전단</td><td>Contact785 ON(ORef761/W771)→W786→Contact787 Start CH01(ORef762/W772)→W788</td><td>Q6.0이 아니라 **Q3.1 Start CH01**을 읽는다</td></tr><tr><td>타이머 시작</td><td>W788→Contact798 **NOT Inputs.CH01 Run**(Negated operand;ORef799/W801)→W21→**SdCoil749.in**</td><td>`ON AND Start CH01 AND NOT 처리응답`이 SD 입력</td></tr><tr><td>지연 자원·상수</td><td>Sd749.value W773/ORef763,0656 RID28 SV S5T_x0023_2S/V512;operand W774/ORef764,0658 RID90</td><td>**S5T#2S / T70 Tag_65**. 원격기동 T113 10초와 다른 타이머</td></tr><tr><td>Set</td><td>W788→Contact789 Tag_65(ORef765/W775)→W22→**SCoil755**,operand W778/ORef767 Allarm.CH_01_FAULT</td><td>정적 Set 식은 `ON AND Start CH01 AND T70`. NOT Run은 SD 입력에 있고, Set코일 직전 별도 직렬접점으로 복제하지 않음</td></tr><tr><td>Reset</td><td>W786→Contact793 RESET_ALLARM(ORef768/W780)→W794→Contact795 FAULT(ORef769/W781)→W796→**RCoil760**,operand W783/ORef770</td><td>`ON AND RESET_ALLARM AND FAULT`. 정상 응답이 되었다는 조건이 Reset 가지에 따로 없음</td></tr></tbody></table></div><p>Reset은 냉각기 실제 고장 제거·정상 성능 확인·재기동 완료를 뜻하지 않는다. 조건이 남으면 재발 가능하며 동시에 Set/Reset되는 경우의 현재 우선순위를 실행하지 않고 단정하지 않는다. 이 직접 알람의 정지 영향은 §3.1의 조건부 요청 Reset까지 입증했다. 전체설비 강제정지나 안전회로의 완전성을 이 고장1개에서 추정하지 않는다.</p><p><a href="../networks/network-1800.html">SD Set/Reset</a> · <a href="../networks/network-930.html">공통Reset</a></p></article><article id="review-5-2"><h3>Reset 요청의 공통 출처와 표시</h3><ul><li>**0158 LAD930/NID9**: Contact23 `Inputs.Reset_allarmi`(0565 RID57, ORef24/W22)→W29→OR28.in1;Contact26 `Flag.Reset_Allarms_HMI`(RID61,ORef27/W25)→W30→OR28.in2. OR28.out W38→**SCoil33 Flag.RESET_ALLARM**(RID2,ORef37/W36), 같은 가지 RCoil40은 HMI Reset 요청을 해제(ORef43/W42).</li><li>이 호출의 공통 TOF3초/Reset_Inverter 출력은 CH01 고유 냉각기 reset 핀이라는 근거가 없어 복제하지 않는다. HMI 버튼 위치/이벤트·실제 물리 reset전달은 미확정이다.</li><li>DB3.X1.4는 공통 알람 Word DB3.DBW0 범위에 있다. **0151 LAD927/NID1 Move127.in W194/ORef173**(0565 RID8, AO0 Word, Allarm 부모 참조)은 Word0를 WorkData.W0로 복사한다. **0152 LAD928/NID2 Ne191.in1 W240/ORef220**도 같은 Word0를 읽고 in2 W241/ORef221 WorkData.W0와 불일치(Ne)를 비교한다. 이는 공통 알람감시 연결이며 별도의 CH01 전용 horn·현장 reset 출력은 아니다.</li><li>직접 표시 주소는 §2.4. FC1 출력 멤버 결속 미확정을 유지하며 HMI에 실제 특정문구가 뜬다고 단정하지 않는다.</li></ul><p><a href="../networks/network-1800.html">SD Set/Reset</a> · <a href="../networks/network-930.html">공통Reset</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 수리·관찰 초안</h3><p>실제 현장작업은 자격 있는 담당자의 정지·잠금/표찰·검전 및 현장 승인 절차에 따른다. 이 문서는 보호장치 우회, 강제출력, 임의설정·전압주입·재기동 지시를 제공하지 않는다. 아래는 이미 확보한 읽기 자료와 안전한 관찰 결과를 비교할 위치이다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 위치·비교할 값</th><th>원인 배제 기준·남은 자료</th><th>복구 판정에 필요한 증거</th></tr></thead><tbody><tr><td>요청해도 접촉기 명령이 없음</td><td>HMI 요청 설정주소/이벤트, DB2.X1.4, M0.0, M1000.0, DB3.X1.4, Q3.1;0255/0164~166</td><td>ServiceBit 실제 의미, 예열28 Reset·정지 요청·알람Reset과 HMI쓰기 시각 비교. 요청이1이라고 현장 고장부터 단정하지 않음</td><td>승인된 운전에서 요청→허가→Q3.1 순서를 같은 시계로 확보</td></tr><tr><td>Q3.1 표시ON인데50KM1 응답없음</td><td>FG139 단자32→FG50 XS37/38·50QS1/50QM1 보조접점·A1/A2 경로의 담당자 측정/관찰</td><td>PLC값·모듈 상태·코일회로·보조접점·전원 장치 구분;보호기기 임의복귀·우회 금지</td><td>코일/접촉기/주전원/응답I4.0의 일치 및 보호원인 해결 근거</td></tr><tr><td>전원은 들어왔지만 원격기동이 없음</td><td>Q3.1과 Q6.0, T113, M_CH_01·ServiceBit,84KA1/A1/A2/X1 232–233</td><td>10초 SD 미완료·허가상실·외부접점회로 단절·냉각기 내부허가 분리.2초 고장타이머와 혼동 금지</td><td>Q6.0→릴레이상태→외부 실제 수신까지 양 끝점 자료</td></tr><tr><td>CH_01_FAULT가 발생/재발</td><td>Start CH01 Q3.1, I4.0, DB13.X4.0, T70, DB3.X1.4, Reset 요청 시각</td><td>원시입력과 처리Word전달·호출조건·다른쓰기 가능성을 분리. 원격기동 10초 전이라는 사실만으로 고장 로직 오류로 단정하지 않음</td><td>고장원인 제거, 응답전달 안정, Reset 이후 재발없음, 별도 정상운전 증거</td></tr><tr><td>HMI 운전/알람과 PLC관찰이 다름</td><td>원시I4.0/처리DB13.X4.0/DB11.X38.0/.1, HMI통신·시각·품질</td><td>원래HMI 이벤트·FC1 멤버 결속·갱신주기·통신을 확인. 화면 색만으로 실제 운전 판단 금지</td><td>동일 시각 캡처와주소·프로젝트 기준의 일치</td></tr><tr><td>응답은 정상인데 냉각이 부족</td><td>접촉기 응답에 더해 유량/온도차/냉각기 내부 경보·명판·물배관 상태의 승인된 관찰</td><td>I4.0은 접촉기 상태. FN01 TC04/05 또는MV02 Pot값을CH01 직접온도/위치로 바꾸지 않음.제조사 기준 미확보</td><td>현행 제조사·공정의 승인 성능기준, 실제측정값·안정화 관찰·담당자 확인</td></tr><tr><td>운전시간이 기대와 다름</td><td>I4.0/T13, DB9W124/W126,T17,0318/0338</td><td>HOUR Move1·공통 초기화 ENO 경로 보존.소프트웨어 오류라고 즉시 수정하지 않음</td><td>현재 승인 프로젝트와 실제운전시간 기록의 비교;정비 주기는 임의 산정하지 않음</td></tr></tbody></table></div><p>관찰기록 필수: 관찰자·시각/시간대·CH01 실물ID/위치·프로젝트/CPU 식별·값/단위·수집장치·원본주소·비교시각·제외한 원인·승인된 조치·조치후값·재발여부. 값0과미측정/빈칸을 구분한다. 실제 운영기록·사진은 이 공개조사초안에 넣지 않았다.</p><p><a href="../networks/network-1953.html">두출력/허가</a> · <a href="../networks/network-1800.html">2초응답고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1843.html">자동요청</a> · <a href="../networks/network-1030.html">운전시간Move1</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 적용·기록기능 검증과 실제게시·TIA컴파일·현재CPU·현장복구 상태를 각각 기록합니다. 접촉기응답은 실제냉각성능의 직접근거가 아니며 P&amp;ID/전기정격상충을 보존합니다.</p><ul><li>CH01/M24·외부냉각기controller 현행명판과전기6kW/P&amp;ID5kW상충</li><li>ServiceBit작성자/의미·현재TIA/CPU/ON·호출주기/순서/다른쓰기</li><li>50QS1/50QM1 보조단자와84KA1 모델·접점정격/외부전압·장치측케이블</li><li>HMI설정3태그·실제이벤트/통신·ORef24/26/33/35멤버미결속</li><li>접촉기응답/원격허가/냉각수유량·온도차/내부경보·성능기준</li><li>T70/T113 동시각·요청Reset·고장Set/Reset 재발/실제복구</li><li>운전시간HOUR Move1·T17공통초기화·현재승인프로젝트</li><li>Startup DB2/DB3 Word0의포함·OB/Warm/Cold/Retain·다른쓰기</li><li>시공1_15 승인asbuilt/현장양끝·길이60은실측아님</li><li>TIA컴파일·현재CPU·현장복구 별도</li></ul><p><a href="../catalog-guides/CH01.html#completion">현행근거공백</a></p></article></section><section id="step-symptom-1"><h2>요청해도 접촉기 명령이 없음</h2><p>HMI 요청 설정주소/이벤트, DB2.X1.4, M0.0, M1000.0, DB3.X1.4, Q3.1;0255/0164~166</p><p>ServiceBit 실제 의미, 예열28 Reset·정지 요청·알람Reset과 HMI쓰기 시각 비교. 요청이1이라고 현장 고장부터 단정하지 않음</p><p>승인된 운전에서 요청→허가→Q3.1 순서를 같은 시계로 확보</p></section><section id="step-symptom-2"><h2>Q3.1 표시ON인데50KM1 응답없음</h2><p>FG139 단자32→FG50 XS37/38·50QS1/50QM1 보조접점·A1/A2 경로의 담당자 측정/관찰</p><p>PLC값·모듈 상태·코일회로·보조접점·전원 장치 구분;보호기기 임의복귀·우회 금지</p><p>코일/접촉기/주전원/응답I4.0의 일치 및 보호원인 해결 근거</p></section><section id="step-symptom-3"><h2>전원은 들어왔지만 원격기동이 없음</h2><p>Q3.1과 Q6.0, T113, M_CH_01·ServiceBit,84KA1/A1/A2/X1 232–233</p><p>10초 SD 미완료·허가상실·외부접점회로 단절·냉각기 내부허가 분리.2초 고장타이머와 혼동 금지</p><p>Q6.0→릴레이상태→외부 실제 수신까지 양 끝점 자료</p></section><section id="step-symptom-4"><h2>CH_01_FAULT가 발생/재발</h2><p>Start CH01 Q3.1, I4.0, DB13.X4.0, T70, DB3.X1.4, Reset 요청 시각</p><p>원시입력과 처리Word전달·호출조건·다른쓰기 가능성을 분리. 원격기동 10초 전이라는 사실만으로 고장 로직 오류로 단정하지 않음</p><p>고장원인 제거, 응답전달 안정, Reset 이후 재발없음, 별도 정상운전 증거</p></section><section id="step-symptom-5"><h2>HMI 운전/알람과 PLC관찰이 다름</h2><p>원시I4.0/처리DB13.X4.0/DB11.X38.0/.1, HMI통신·시각·품질</p><p>원래HMI 이벤트·FC1 멤버 결속·갱신주기·통신을 확인. 화면 색만으로 실제 운전 판단 금지</p><p>동일 시각 캡처와주소·프로젝트 기준의 일치</p></section><section id="step-symptom-6"><h2>응답은 정상인데 냉각이 부족</h2><p>접촉기 응답에 더해 유량/온도차/냉각기 내부 경보·명판·물배관 상태의 승인된 관찰</p><p>I4.0은 접촉기 상태. FN01 TC04/05 또는MV02 Pot값을CH01 직접온도/위치로 바꾸지 않음.제조사 기준 미확보</p><p>현행 제조사·공정의 승인 성능기준, 실제측정값·안정화 관찰·담당자 확인</p></section><section id="step-symptom-7"><h2>운전시간이 기대와 다름</h2><p>I4.0/T13, DB9W124/W126,T17,0318/0338</p><p>HOUR Move1·공통 초기화 ENO 경로 보존.소프트웨어 오류라고 즉시 수정하지 않음</p><p>현재 승인 프로젝트와 실제운전시간 기록의 비교;정비 주기는 임의 산정하지 않음</p></section></main></body></html>