<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>CM02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>CM02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=CM02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1-1"><h3>직접 P&amp;ID 근거</h3><p>원본 `all-in-one/sources/PID_1684n002I.pdf`, 실제 PDF **1/1쪽**. 원본은 텍스트 추출 결과가 비어 있어 검색 텍스트에 의존하지 않고 전체 렌더 및 확대를 판독했다.</p><ul><li>상부 대기 배출 화살표/기호 `ATM`와 `CM-02`, 바로 아래 분기상의 `MV-02`를 확인했다. MV02에서 위쪽 CM02/ATM으로 이어진 도식은 대장 역할 ‘MV02 측 대기 배출 경로’를 지지한다. 현재 배출량·운전 방향·밸브 상태를 측정한 것은 아니다.</li><li>MV02 주변 `M16`, `LS-17`, `LS-18`, `ZT-03`, `0.75 kW 440V`와 PSH01 표시를 별도로 판독했다. 이 장치들은 CM02 본체 고유 센서/모터로 신규 등록하지 않는다.</li><li>MV05/TC07이 있는 AB01 상부측 라인과 MV02 분기의 도식 연결을 확인했다. HE01/FN02/MV04 인접 경로도 전체도에서 식별되나 자동 인터록·전기 결속을 뜻하지 않는다. CM01은 도면 오른쪽 FN04 후단의 별도 태그로 남는다.</li><li>도번 `1684n002`, 제목 `UBC AND SCRAPS DECOATER 10 Ton/h`, 설명 `P&amp;I`, 작성일 `06/04/2011`, 최종 개정 `I`, 개정표 I 날짜 `15/01/2013`, 내용 `REMOVED MC-05, CHANGED POWER OF FN-02`를 확인했다. F.G.는 `–`다. PDF1을 FG1 또는 FG0으로 바꾸지 않는다.</li></ul><p>렌더: `extracts/CM02/pid-page1.png`, `pid-landscape.png`, `pid-cm02-detail.png`, `pid-title-detail.png`. 같은 PDF 한 쪽의 회전/확대 네 파일이며 네 쪽을 검토한 것으로 세지 않는다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-1-2"><h3>대장·파생 문서의 역할</h3><p>`docs/equipment-standard/INVENTORY.json#/catalog/32`, `all-in-one/registers/equipment.json` CM02 행은 passive, 부모없음, fgs=[], 역할 MV02 측 대기 배출 경로다. `devices/CM02.html`, `control-specs/CM02.html`, `procedures/CM02.html`의 직접 I/O/HMI/LAD 미식별 표기는 탐색용 파생 기록이며 본 작업 검색 결과와 모순되지 않는다. 과거 문서의 시뮬레이션 설계·시험 항목은 영구중지 상태이고 실행/재개 대상으로 삼지 않았다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/CM02.json</td><td>2d325f7865ef525331a8a851e996b6150501c3b5810c43aea3e93d25ad987d8f</td></tr><tr><td>catalog-sources/CM02-DOTS-DRAFT.md</td><td>50678774825f2a19c684b68b701432ecb8f57b796a0fe7b3b9d240e6a430fc7b</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>2249a10f88ca79d10ed0603feb265af5d224406c47ee3ae75ff81600bd48c1e9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 02828434af00504c7a5903f01f539ea56d950f51a2e77751fbd7cb31e94e2d28</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI와 검색 범위</h3><p>직접 검색 정규식은 대소문자 무시 `(?&lt;![A-Za-z0-9])CM[ _-]?0?2(?![0-9])`이다.</p><div class="table-wrap"><table><thead><tr><th>대상</th><th>실제 조사 범위</th><th>결과</th><th>한계</th></tr></thead><tbody><tr><td>decoded-original</td><td>XML695개 전부 텍스트검색 + XML 문법파싱</td><td>CM02변형 일치0파일, 문법오류0</td><td>문법파싱/검색은 695 네트워크 의미검토가 아님</td></tr><tr><td>live_index.json</td><td>전체 텍스트</td><td>0건</td><td>파생 색인, 별칭 미포괄</td></tr><tr><td>hmi_plc_tags.csv, hmi-windows.csv</td><td>각 전체 텍스트</td><td>0건</td><td>간접 DB주소/화면이미지·이벤트까지 부재 입증 아님</td></tr><tr><td>Electrical_Rev2.pdf</td><td>실제 PDF 추출텍스트265쪽</td><td>0쪽</td><td>그림 전용 문자·OCR 누락 가능, 전체 시각검토 아님</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf</td><td>실제 PDF 추출텍스트64쪽</td><td>0쪽</td><td>승인/준공/현행 상태의 입증 아님</td></tr><tr><td>기존 전기도 페이지 색인</td><td>265+64쪽 텍스트 JSON</td><td>같은 직접 태그 일치0쪽</td><td>탐색 보조, 원본 텍스트 검색과 구분</td></tr></tbody></table></div><p>검색 산출물 `direct-tag-search.json`, `electrical-search.json` 및 원본 PDF에서 추출한 텍스트 파일에 범위를 남겼다. 압축 PLC 백업/PLF는 해시보존 대상이지 이번에 전부 복원·별칭 분석한 대상이 아니다. 별칭 사전·현행 프로젝트·TIA 추가접근이 제공되기 전 전검색을 반복하지 않는다.</p><p>**직접 결속 미확보 항목:** 물리 I/Q, Global/Local 선언, HMI read/write/event, 내부 bit/Word, DB번호, 단위·스케일, NID/RID/UID, Part/Wire/ORef/CRef 핀. 주소를 채우기 위해 MV02의 Open/Close Q, PSH01 압력 DB, 팬 운전상태를 가져오지 않는다. CM02가 PLC 선언되지 않았다고 확정하지도 않는다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조와 소유 경계</h3><p>CM02 자체의 요청→허가→출력→전달→원시입력→처리응답 결속은 이번 원본 범위에서 확보되지 않았다. 따라서 자동/수동 모드, 시작/정지 우선순위, 안전상태, 지연, 재시도, 전원투입 초기화를 작성하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>연관 자료</th><th>허용되는 해석</th><th>CM02에 부여하지 않는 내용</th></tr></thead><tbody><tr><td>P&amp;ID MV02→CM02/ATM</td><td>밸브와 배출부의 공정 위치</td><td>MV02 PID·Open/Close·리미트·엔코더를 CM02 직접 제어로 변경</td></tr><tr><td>PSH01-DOTS-DRAFT §2–§5</td><td>PSH01 원시/환산/루프 경계는 별도 조사 참고</td><td>PSH01 OFR·SP·CONT_S/M14.x·Q 출력을 CM02 독립 알람/출력으로 등록</td></tr><tr><td>MV05/TC07/HE01/FN02 위치</td><td>인접/연관 경로</td><td>팬/온도계/열교환기 고유 조건과 정격의 소유 복제</td></tr><tr><td>CM01/FN04</td><td>별도 집진 배출 경로</td><td>CM01과 CM02 실물동일성 또는 공동완료 판정</td></tr></tbody></table></div><p>본체 직접 XML을 결속하지 못했으므로 Global/Local, bit/Word쓰기, ENO·NOT·Set/Reset·타이머·환산 형식을 CM02용으로 해석할 근거가 없다. 해당 항목은 ‘추적 미확보’이며 타 설비 핀/UID를 연결해 빈칸을 메우지 않는다. P&amp;ID 압력 SetPoint 표기만으로 밸브의 고장시 열림/닫힘이나 비상배출 기능·안전등급을 판단하지 않는다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>CM02 전용 전원→보호→PLC출력→릴레이→단자→케이블→현장기기 끝점을 식별하지 못했다. 대장 fgs=[]와 직접 검색0건을 근거로 **미확보**로 둔다. 본체가 passive라는 분류만으로 접지/계기/히터/보조설비가 실제 없다고 단정하지 않는다.</p><ul><li>직접 전기도의 FG/PDF페이지·개정·단자 양 끝점: CM02 고유 항목 미결속.</li><li>P&amp;ID PDF1의 MV02 M16 0.75kW 440V는 MV02 구동기 인접 표기. CM02 본체 정격이나 현재 공급전원으로 쓰지 않는다.</li><li>PSH01 고유 전기/시공 경로는 기존 PSH01 초안으로만 연결한다. 설치위치·접속함 공유를 CM02 전용 신호 증거로 삼지 않는다.</li><li>새로운 CM02 릴레이 부하접점/하단접점표 해석을 만들지 않았다. 5/9 또는1/5/9 공통 사례를 이 설비에 복사하지 않는다.</li><li>필요한 자료: CM02 현행 태그와 승인된 전기/계기목록, 본체 부착 장치 명판, 케이블 양끝 표찰, 준공 배선도/접지·등전위 도면. 이 자료가 나오면 해당 회로만 좁혀 재개한다.</li></ul><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>CM02 자체 알람의 발생식·지연·유지·Set/Reset·정지 영향·HMI 표시·재요청 조건은 미확보다. MV02 위치오류·PSH01 계측범위오류·팬 알람이 발생해도 CM02 독립 알람으로 이름을 바꾸지 않는다. 본체 공정 이상과 최초 발생한 연관 장치 알람을 구분한다.</p><p>P&amp;ID의 PSH01 `+2÷+5mBar`는 당시 설계 표기다. 현행 경보/보호설정·적정 운전범위·복구 판정값을 뜻하지 않는다. Reset 해제와 배출 경로·실물 안전 복구는 다른 확인이다. 강제출력·알람해제·인터록우회·보호값변경·밸브조작·재기동 지시는 제공하거나 수행하지 않았다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰 양식</h3><p>아래는 추가 문서/승인된 기존 관찰 기록을 확보할 항목이다. 고온·가스·압력 설비의 접근·내부 점검·활선 측정·운전 시험 지시가 아니다. 현장 작업은 담당자의 승인된 안전 절차와 권한이 먼저 필요하다.</p><div class="table-wrap"><table><thead><tr><th>증상/의문</th><th>남길 사실</th><th>비교 근거/판정 보류</th></tr></thead><tbody><tr><td>CM02 화면/태그가 안 보임</td><td>화면명·시각·표시문·현행 프로젝트 판본</td><td>직접 검색0건과 비교, 다른 이름/간접주소/HMI 이미지 가능성</td></tr><tr><td>상부 배출이 적거나 없다는 보고</td><td>보고 위치·시각·운전단계·관찰 근거</td><td>MV02 명령/실제위치와 배출부 관찰은 별도, 폐쇄/막힘 단정 금지</td></tr><tr><td>누설·부식·퇴적 의심</td><td>기존 안전거리 사진·부위·최초 시각·과거점검 비교</td><td>CM02 기계도/허용기준 필요, 현재 위험도·수리완료 미판정</td></tr><tr><td>밸브/압력 알람과 함께 배출 이상</td><td>최초 알람 원문·연속 시각·태그·데이터출처</td><td>MV02/PSH01 소유 유지, 원인/후속현상 구분</td></tr><tr><td>CM01과 혼동</td><td>장착 위치·태그·배관 연결·주변 기기 사진</td><td>P&amp;ID CM02/MV02와 CM01/FN04의 별도 경로 비교</td></tr></tbody></table></div><p>공통 기록칸: 관찰자, 시각/시간대, 태그/위치, 값·단위(0과 빈칸 구분), 수집장치/프로젝트 판본, 원본페이지, 관찰 사실, 원인 후보, 배제 근거, 승인된 조치, 복구 증거. 실제 값·조치·복구 결과는 이번에 채우지 않았다. 사용자 운영기록이나 SEJIN 자료를 복제하지 않았다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>CM02는 P&amp;ID MV02→CM02/ATM 배출 연결을 문서에서 확인했습니다. 고유 PLC/HMI 주소·선언·래더·알람·타이머·직접 전기 끝점은 미확보입니다. MV02 구동기·PSH01 계측·MV05/TC07의 신호와 정격은 본체 소유로 배정하지 않습니다. 아래 관찰 항목은 PLC 신호가 아닙니다. 현재 실물·철거·무계측 여부·현장복구는 미확정입니다.</p><ul><li>CM02 현재 태그·명판·설치 위치와 최신 승인 P&amp;ID/배치도</li><li>본체 제작·치수·재질·지지·접지·등전위 및 승인 검사자료</li><li>부속 계측·댐퍼·로컬 제어기 목록과 고유 루프/단자도</li><li>별칭/현행 프로젝트·HMI 교차참조; 이름 검색0은 부재 증거 아님</li><li>MV02 구동기·PSH01 계측·MV05/TC07와 본체 소유 경계</li><li>현재 안전값·정상극성·재운전/복구 판정 미수행</li><li>신규 자료 전 부재 전검색 반복 안 함; 해시 수와 의미검토 수 구분</li></ul><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="step-symptom-1"><h2>본체 식별</h2><p>기존 전체사진·태그·준공 배치도·시각</p><p>P&amp;ID MV02→CM02/ATM 배출 연결</p><p>현재 동일실물 여부</p></section><section id="step-symptom-2"><h2>배출 이상 보고</h2><p>보고 위치·시각·기존 팬/밸브 상태와 승인 계측 기록</p><p>연관 장치 상태와 본체 배출 관찰을 분리</p><p>정상값·원인·실제 유량 미확정</p></section><section id="step-symptom-3"><h2>외관 손상/누설 의심</h2><p>기존 안전거리 사진·부위·시각·승인 검사기록</p><p>과거 자료 및 제조사도면</p><p>안전성·수리완료 미판정</p></section><section id="step-symptom-4"><h2>연관 경보 발생</h2><p>최초 경보 원문·태그·발생/해제시각</p><p>원래 소유장치와 동시간 관찰</p><p>본체 직접알람으로 바꾸지 않음</p></section></main></body></html>