<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>CR01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>CR01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=CR01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id CR01, 운전 제어반, kind passive, group 공정 본체, parent_id null, phase2. 고정 INVENTORY catalog33(0-based), equipment index55. 부모나 하위를 같이 완료로 세지 않는다.</li><li>고정 원본: `gme-research/source-mv06`, commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 이후 로컬 기능·실제 게시 상태는 검증하지 않았다. 로컬2차133 통합 제외 유지; 자체 조사 초안만 작성.</li><li>P&amp;ID: `all-in-one/sources/PID_1684n002I.pdf`, PDF1, 도면1684n002, Apex I, 작성06/04/2011, 개정 I 15/01/2013 “REMOVED MC-05, CHANGED POWER OF FN-02”. 하단의 별도 OPERATING CAB 상자 안 CR-01을 시각 확인. 이는 현행 전압 측정이나 승인 시공 실물 검증이 아니다.</li><li>OEM: `all-in-one/sources/Electrical_Rev2.pdf`. 실제 footer별 FG/PDF를 아래에서 분리한다. 앞쪽 FG9는PDF10, 뒤쪽 FG235는PDF238이므로 PDF-1 일괄 환산 금지.</li><li>시공도 `Electrical_Can_Decoating_20241118.pdf` 64페이지 텍스트에서 CR01 및 RUNNING CABINET 명시적 표기는 확보하지 못했다. 이미지 전체 의미검토를 했다는 뜻이 아니며, 해당 부재를 확정하지 않는다.</li><li>root AGENTS, 저장소 스킬, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY 및 배치 범위·중복 검토를 읽었다. 요청 모델·추론 설정 런타임 증명은 미확인. 로컬 TIA 추가접근, 새 Work/Codex, 사용자 컴퓨터 접근 및 재위임 없음.</li></ul><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/CR01.json</td><td>f6c4042ef0a5728ec4bad5952642eb1d61b60b5874024a71eb144759608a140e</td></tr><tr><td>catalog-sources/CR01-DOTS-DRAFT.md</td><td>dbb2337fc09add19060bb62b0a68f2b8f2edb1577c05e2e28d966e83e996603c</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>11a68476883a5a47a762fd6f0e9d1745ffb2865d6235523a109be32424fe1021</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0457-FlgNet.xml</td><td>498e0618c56b6a898373d4fa4745e749d0654da17b1f1cd148e9d9617dccb86d</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 9f520bb3bc0d612e7e98dbb47ac91362cd06864b7e07063b2f0235f9b1627d50</p><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>CR01 고유 검색</h3><p>`all-in-one/sources/decoded-original/*.xml` 695개를 대소문자 무시 `(?&lt;![A-Za-z0-9])CR[ _-]?0?1(?![0-9])`로 검색한 일치 파일0. 같은 식으로 `live_index.json`, `hmi_plc_tags.csv`, `hmi-windows.csv` 각각0. 695는 문자열 검색 수이며 의미검토695 또는 전체 백업 분석 수가 아니다. 원본 선택23파일 해시 확인도 의미검토23과 다르다.</p><p>CR01 직접 HMI 화면명·태그·버튼 이벤트·설정 쓰기·주소는 근거 미확보. 공통 전원 램프를 HMI 태그로 바꾸지 않는다. 바이너리·다른 별칭·현행 CPU의 부재를 주장하지 않는다.</p><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article><article id="review-2-2"><h3>공통 보조전원 연관 채널: CR01 독점 소유 아님</h3><div class="table-wrap"><table><thead><tr><th>구분</th><th>직접 선언·위치</th><th>해석·경계</th></tr></thead><tbody><tr><td>도면 입력 E19.5</td><td>FG16/PDF17의9QF2 보조접점 → FG135/PDF136 CPU515 MOD12 단자36</td><td>PRESENCE VOLTAGE110Vac AUXILIARY. 실물 현재 정상극성 미확인</td></tr><tr><td>원시 Word</td><td>0627 SimpleAccess RID25/UID81 NID1, Tag_276, Word, AO144, SAD Input SAM=None</td><td>%IW18 프로세스이미지 Word. PIW 직접주변 접근이라고 쓰지 않음</td></tr><tr><td>내부 Word 쓰기</td><td>0629 GlobalAccess RID26/UID82 NID1 AK=Write, Word AO144, BAD4;0628 Inputs RID4 TOD13</td><td>DB13.DBW18, 내부 저장. I19.5 범위 포함과 같은 바이트/비트 위치의 DB13.DBX19.5를 연결</td></tr><tr><td>전압존재 처리비트</td><td>0657 Global RID248, NID50 UID24, Bool AO157, Inputs.Presenza_110V;0655 Inputs RID247 TOD13</td><td>DB13.DBX19.5. 원시 전압 자체 측정값이나 현장110V 확인과 다름</td></tr><tr><td>공통 전압고장</td><td>0657 Global RID252, NID50 UID39(read),40/48(write), Bool AO92;0655 Allarm RID10 TOD3</td><td>DB3.DBX11.4 Allarm.110V_Fault. CR01 이름의 고유 알람이 아님</td></tr><tr><td>공통 리셋</td><td>0657 Global RID13, NID50 UID38, Bool AO48;0655 Flag RID12 TOD2</td><td>DB2.DBX6.0 Flag.RESET_ALLARM. 버튼→이비트 전체 결속은 미확정</td></tr></tbody></table></div><p>공통 선언 0635에는 RID354/NID18 UID46 AK=Write로 동일 Inputs.Presenza_110V AO157 별도 쓰기 참조가 있다. network-map은 해당 블록을 simulation으로 색인한다. 이는 추가 쓰기 후보 존재를 보존하기 위한 읽기 전용 선언 확인이며, 그 블록 실행·현행 호출·시험을 수행하거나 정상 운전 조건으로 채택하지 않았다.</p><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>CR01 본체 제어 경계</h3><p>CR01 전용 요청→허가→출력→응답이나 자동/수동 전이, 타이머·PID·환산은 근거 미확보이다. 운전반이 제어 기능을 담을 수 있다는 사실만으로 전체 공정 PLC를 CR01 소유로 만들지 않는다. 전기 보조전원 및 공통 알람 연결까지만 조사한다.</p><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article><article id="review-3-2"><h3>공통 Word 입력 전달 직접 확인</h3><p>`0397-FlgNet.xml`(색인 LAD1070/NID1)의 Move Part78, DisableENO=true, Cardinality1:</p><ul><li>W21 Powerrail→P78.en</li><li>W88 ORef81/RID25→P78.in, 선언0627의 IW18 Word</li><li>W90 P78.out1→ORef82/RID26, 선언0629의 Inputs DB13.DBW18 Write</li><li>W89 P78.eno→P79.en 연결은 남아 있다. DisableENO와 eno 존재를 구별하며 ENO 전파만으로 현재 실행·후속 최종값을 확정하지 않는다.</li></ul><p>이것은 Word 복사이며 직접 Bool 코일 쓰기가 아니다. E19.5→DB13.DBX19.5는 해당 Word 범위와 선언을 대조한 해석이다. 호출 순서·다른 쓰기·현행 프로그램은 추가 확인 필요. 해당 분기 CRef 호출 핀은 없으며 ORef/PCon을 사용한다.</p><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>모든 회로는 OEM 문서상 연관 공통 경로이다. CR01 독점 하드웨어 소유 및 현장 설치 모델을 확정하지 않는다. 아래 전압·정격은 도면 원문이며 현행 보호설정 권고가 아니다.</p><div class="table-wrap"><table><thead><tr><th>FG / 실제PDF / footer</th><th>양 끝점 및 중간 회로</th><th>구별·미확정</th></tr></thead><tbody><tr><td>FG9/PDF10,27.05.2024, 개정란 공란</td><td>6.2L1/L2(8/9)→9QF1→9T1 440/110V 3600VA→9QF2→110Vac9.8 및0Vac9.9. 별도14KA4/14KA8 직렬접점→110Vac9.7(21/0)</td><td>직접전원과 비상조건 아래전원을 혼동 금지. 그림 상단440V와 추출텍스트400V 차이는 실제렌더440V 채택</td></tr><tr><td>FG9/PDF10 동일</td><td>9QF3→X1:413 110Vac9.10 VALVES(152/0),9QF4→X1:414 110Vac9.11 FAN+PLC(60/4),X1:415 0Vac9.9; JB2쪽9QF5→X1:416,9QF6→X1:417,X1:418 0Vac9.9(181/0)</td><td>JB1/JB2 공급은 연결된 공통 끝점이며 CR01=JB1/JB2 아님. 후단 모든장치 재조사하지 않음</td></tr><tr><td>FG10/PDF11,27.05.2024, 개정란 공란</td><td>UPS CLIENT 3상440V60Hz XL:1/2/3→10QF1→10GD1 20A AC/DC→10QF2→+24Vdc10.7 INPUTS PLC; 음극→-0Vdc10.6</td><td>UPS 고객경계와 PLC입력전원 경계 분리</td></tr><tr><td>FG10/PDF11 동일</td><td>10QF3→+24Vdc10.8 DIRECT OUTPUTS;14KA3/14KA7 직렬→+24Vdc10.9 OUTPUTS UNDER EMERGENCY;10QF4→+24Vdc10.10 CPU</td><td>10.7/10.8/10.9/10.10 네전원을 하나로 합치지 않음</td></tr><tr><td>FG16/PDF17,27.05.2024, 개정란 공란</td><td>110Vac9.8→X20:2010→16HL1(WHITE) X1/X2→X20:2011→0Vac9.9; CPU+24Vdc10.10→X20:2012→16HL2(WHITE)→-0Vdc10.6</td><td>전원존재 표시이며 공정 운전완료 램프 아님. 두램프 전원독립</td></tr><tr><td>FG16/PDF17→FG135/PDF136,27.05.2024, 각개정란공란</td><td>+24Vdc10.7→9QF2 보조접점(9/1 참조)→E19.5(135/5)→CPU515 MOD12 단자36</td><td>9QF2 상태접점 입력을 정밀110V 계측으로 설명하지 않음</td></tr><tr><td>FG17/PDF18, Rev2 17.03.2025, 기본27.05.2024</td><td>+24Vdc10.7→X20:2013→17SB1(13/14,YELLOW)→X20:2014→E19.6;17SB2(13/14,BLUE)→X20:2015→E19.7; FG135 단자37/38</td><td>SILENTLY ALARMS와RESET ALARMS FAULT 기능분리. 자동재기동이나현장복구승인아님</td></tr><tr><td>FG17/PDF18 동일</td><td>A7.6→X1:41(퓨즈)→17HL2→X1:43→0V;A7.7→X1:42(퓨즈)→17HL1→동일귀로;A7.4/7.5→17KA1/2 A1, A2→0V</td><td>출력 상대참조143/1만확보. FG143 실물·출력선언 전체는 범위외. 하단접점표를부하핀으로오독하지 않음</td></tr><tr><td>FG235/PDF238,27.05.2024, 개정란공란</td><td>QG-X5:7 E28.2 RUNNING FN04, :8 E28.3 ALARM FN04, :10/11 ±PAW336 속도, :12/13 ±PEW394 피드백, :17 110Vac9.11, :18 0Vac9.9</td><td>JB01 CONTROL CABINET TERMINAL BOARD는FN04 관련별도반. CR01 고유실물대응미확정</td></tr><tr><td>FG237/PDF240,27.05.2024, 개정란공란</td><td>CONTROL BOARD,6000폭/10DOORS 외형 및 SIDE VIEW</td><td>CR01 태그없음. P&amp;ID 소형스케치와크기를같다고단정하지 않음</td></tr></tbody></table></div><p>참고 렌더 FG234/PDF237 PLC BOX JB2 TERMINAL BOARD, FG240/PDF243 CUT OUT DOORS도 별도 타이틀을 확인했다. 처음 선택한 PDF 번호가 목표 FG와 같지 않음을 발견하여 FG235/PDF238 및 FG237/PDF240으로 바로잡았다. 해당 주변 판넬 도면을 CR01 소유로 병합하지 않았다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=10">FG9 · PDF10</a> · <a href="../sources/Electrical_Rev2.pdf#page=11">FG10 · PDF11</a> · <a href="../sources/Electrical_Rev2.pdf#page=17">FG16 · PDF17</a> · <a href="../sources/Electrical_Rev2.pdf#page=18">FG17 · PDF18</a> · <a href="../sources/Electrical_Rev2.pdf#page=136">FG135 · PDF136</a> · <a href="../sources/Electrical_Rev2.pdf#page=238">FG235 · PDF238</a> · <a href="../sources/Electrical_Rev2.pdf#page=240">FG237 · PDF240</a> · <a href="../sources/PID_1684n002I.pdf#page=1">CR01 P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>`0457-FlgNet.xml` 색인 LAD1823, allarms1, index43, NID50, title presence110v. `0657` Global 선언과 `0655` DB번호를 독립 대조했다.</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>Part/Wire/ORef/선언</th><th>정적 해석</th></tr></thead><tbody><tr><td>Set</td><td>P23 Contact operand Negated, W22←ORef24/RID248;W41 P23.out→P27 SCoil.in;W47 ORef48/RID252→P27.operand</td><td>NOT Inputs.Presenza_110V가 공통110V_Fault Set 분기에 연결</td></tr><tr><td>Reset</td><td>P35 Contact W42←ORef38/RID13;W43→P36 Contact W44←ORef39/RID252;W45→P37 RCoil;W46 ORef40/RID252</td><td>RESET_ALLARM AND 110V_Fault가 Reset 분기에 연결</td></tr><tr><td>급전</td><td>W21 Powerrail→P23.in 및P35.in</td><td>두갈래의 Set/Reset. 이네트워크에는타이머없음</td></tr></tbody></table></div><p>단순 조합 Fault=NOT Presence로 축약하지 않는다. Set/Reset이 모두 있는 기억 상태이고, 전압 미복귀 중 Reset이 동시에 참일 때 스캔 최종우선·다른쓰기·호출순서는 현재검증하지 않았다. Reset 분기에 Presence 복귀 접점이 그려져 있다고 발명하지 않는다. 공통 리셋 비트가 현장17SB2 및 HMI 이벤트로 작성되는 전체경로는 미확정. 이 알람이 공정 전체에 끼치는 정지/재요청 영향은 범위 밖이며 추가 자료 없이 CR01 전용 안전기능으로 배정하지 않는다.</p><p>운영자의 리셋 입력, 표시 소거, 전원 복귀, 공정 재기동, 안전복구는 각각 다른 증거가 필요하다. 보조전원 재투입·보호값 조정·활선 측정·인터록 우회는 이 초안의 작업지시가 아니다.</p><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·원인 분리</h3><p>현장 관찰은 수행하지 않았다. 승인된 담당자가 제공할 관찰기록의 항목만 정의한다. 시각/시간대·관찰자·설비명판·현재프로젝트근거·위치·값/단위·비교원본·조치와복구증거를 따로 보관한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰/비교근거</th><th>단정금지·필요증거</th></tr></thead><tbody><tr><td>화면/운전반 전체꺼짐</td><td>16HL1 110V와16HL2 CPU24V의각표시, UPS고객공급 및10QF4 경로의기존점검기록</td><td>화면꺼짐만으로PLC고장·CR01전체전원상실단정금지</td></tr><tr><td>110V알람남음</td><td>9QF2상태접점/E19.5/DB13.DBX19.5/DB3.DBX11.4의동시관찰시각비교</td><td>접점·Word전달·기억알람을구별, 원시전압계측으로대체하지 않음</td></tr><tr><td>리셋눌러도알람남음</td><td>17SB2→E19.7, Flag.RESET_ALLARM, 0457 S/R분기 각각기록</td><td>Reset요청과복구완료혼동금지, 재발원인/다른쓰기확인전해결표시금지</td></tr><tr><td>램프만꺼짐</td><td>16HL1/2 전원표시와17HL1/2 공통알람표시를태그로구분</td><td>램프회로와공정상태서로대신증명불가</td></tr><tr><td>운전반명칭불일치</td><td>P&amp;ID CR-01, QG 명판, JB01 FN04반 명판·배치도·단자대사진대조</td><td>유사명칭/같은전원만으로캐비닛병합금지</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>CR01는 P&amp;ID 운전 캐비닛 문서명입니다. 아래 전원/110V 알람은 관련 공통 계통이며 CR01 독점 소유가 아닙니다. CR01↔QG/JB01/CONTROL BOARD 실물 동일성은 미확정이고 FN04 반을 병합하지 않습니다. 전압존재 접점·Word 전달·기억 알람·실제 전압/복구를 분리합니다.</p><ul><li>CR01 명판·설치 사진과 승인 배치도; QG/JB01/CONTROL BOARD 동일성</li><li>고유 PLC/HMI·단자·버튼 이벤트와 현행 프로젝트</li><li>전원존재 입력 극성·현재110V/24V 및 보호 설정</li><li>17SB2/공통 RESET_ALLARM/HMI 요청 전체 Writer 결속</li><li>별도 정적 Writer·전체 호출/스캔 및 Set/Reset 동시조건 우선</li><li>현재 TIA/CPU/실물/현장복구 미수행; 부재 검색 반복 안 함</li></ul><p><a href="../networks/network-1070.html">1070 · 공통 소유</a> · <a href="../networks/network-1823.html">1823 · 공통 소유</a></p></article></section><section id="step-symptom-1"><h2>화면/운전반 꺼짐</h2><p>기존16HL1/16HL2 표시·UPS/전원 점검기록</p><p>110V 표시와 CPU24V 및 실제 화면 전원 분리</p><p>명판/현행 전원도</p></section><section id="step-symptom-2"><h2>110V 알람 유지</h2><p>9QF2상태·E19.5·처리bit·Fault 동시간 기록</p><p>접점·Word전달·기억알람을 구별</p><p>현행 프로젝트·승인 관찰</p></section><section id="step-symptom-3"><h2>Reset 후 재발</h2><p>17SB2·E19.7·내부Reset·S/R 시각</p><p>Reset과 전압복귀/복구완료 구분</p><p>원인 및 Writer/이벤트 자료</p></section><section id="step-symptom-4"><h2>캐비닛 명칭 상충</h2><p>P&amp;ID CR01/QG/JB01 명판·배치도</p><p>팬반과 전체운전반 소유 구분</p><p>동일실물 증거</p></section></main></body></html>