<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>CY02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>CY02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=CY02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>CY02(사이클론)는 실제 대장에서 수동 분리 본체으로 분류합니다. 별도 부모 ID는 배정되어 있지 않습니다.</p><p>P&amp;ID의 분진 분리 본체. 배출 로터리 밸브 또는 SC01 경로와 연결해 점검한다.</p><p>P&amp;ID 아래쪽 세 사이클론 중 왼쪽 본체입니다. 하부 집진 경로는 SC-01 스크루 컨베이어를 거쳐 VR-03으로 이어집니다.</p><p>전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다.</p><p>Dots 상담에서 기존 완성 초안이 없음을 확인했습니다. 아래는 현재 보존 원본을 독립 대조한 Codex 검토본입니다.</p><p><a href="../catalog-sources/CY02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">시공 원본 PDF6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공 원본 PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 원본 PDF58</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=64">시공 원본 PDF64</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · CY-02</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Codex 현재 원본 대조 기준 93fa00c447229202bbffc4096c2fe004f12a83ae / v1.22.0. Dots와 자료/상충을 상담하고 기존 원문을 별도 보존했습니다. 해시 대조와 현재 CPU·실물 검증은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P003.png</td><td>8a2de172b7089fa3f90d2f7fb205feb31945c6713c597c6ef675d64bc7cd31fc</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P006.png</td><td>c2fa8df439fcdfcc10f9246ba07bd19a9d9b6b380f81fb7dc1b017a30dfaaeef</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P031.png</td><td>ee5124a025cb2a2f00e52875d8a73b8c2a985a8a652b8d227f9785d43f5c063c</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P058.png</td><td>02a61e1f508b76c11f90ced3f4ddb8ea9745f71a8515351fac3bc99032125a07</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P064.png</td><td>44a911e90a2d20e59a129994f9df090baf418b69748019478f524530dfcf16cf</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/CY02.json</td><td>220e9171c181f15c0da0600ba76079bfc93e6788aaf5ea6c0ee732831ac887a4</td></tr><tr><td>catalog-sources/CY02-CODEX-REVIEW.md</td><td>304bf8ef7bcccbd55cbe2e434f39592fb6e7ae98d0a919007d577925c24e46df</td></tr><tr><td>catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json</td><td>59d2626324126e3ebbbae6fc6fc5ab5c7abac97cc34f69f1c866b5b75895680a</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 92ae7551ed970616c28f0f9bb20e9421fd0d7cdc241a7e3791571f91767746b3</p><p><a href="../catalog-sources/CY02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">시공 원본 PDF6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공 원본 PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 원본 PDF58</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=64">시공 원본 PDF64</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · CY-02</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>CY02 대장에는 입력·출력·내부 신호 0행과 HMI 설정 0행이 연결됩니다.</p><p>CY02 전용 주소는 식별하지 못했습니다. 전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다.</p><p><a href="../catalog-sources/CY02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조</h3><p>전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다.</p><p>P&amp;ID 아래쪽 세 사이클론 중 왼쪽 본체입니다. 하부 집진 경로는 SC-01 스크루 컨베이어를 거쳐 VR-03으로 이어집니다. 배출 구동장치의 PLC 제어와 본체의 기계 상태 관찰은 해당 고유 ID별로 구분합니다.</p><p><a href="../catalog-sources/CY02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>시공 PDF 태그 등장 페이지 3, 6, 31, 58, 64는 실제 조사 범위입니다. 등장만으로 케이블 끝점·부품 소유·현장 접속을 확정하지 않습니다.</p><p>시공 표지 FOR APPROVAL과 빈 APPROVED 상태를 승인 시공·현재 실물 배선 완료로 해석하지 않습니다.</p><ul><li>P&amp;ID 아래쪽 세 사이클론 중 왼쪽 본체입니다. 하부 집진 경로는 SC-01 스크루 컨베이어를 거쳐 VR-03으로 이어집니다.</li></ul><p><a href="../catalog-sources/CY02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">시공 원본 PDF6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공 원본 PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 원본 PDF58</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=64">시공 원본 PDF64</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · CY-02</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>CY02 전용 알람·타이머는 직접 확보된 근거로만 설명합니다. 부모·공통 알람과 기계 관찰을 새 독립 알람으로 만들지 않습니다.</p><p>전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다.</p><p><a href="../catalog-sources/CY02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰</h3><p>CY02의 원인은 아래 관찰을 실제로 수집한 뒤 원본과 비교합니다. 빈 관찰 양식을 현재 값이나 복구 완료 증거로 채우지 않습니다.</p><ul><li>P&amp;ID와 비교한 본체 태그·위치·플랜지·덕트 방향</li><li>막힘·누설·분진 흐름의 실제 관찰과 SC01 배출 연결</li><li>SC01 구동장치 관찰·PLC 기록은 해당 장치의 고유 기록에 연결</li></ul><p><a href="../catalog-sources/CY02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">시공 원본 PDF6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공 원본 PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 원본 PDF58</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=64">시공 원본 PDF64</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · CY-02</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>CY02의 문서·정적 검토 결과와 다음에 필요한 증거를 구분하여 인계합니다.

- CY02 전용 I/O·HMI·직접 제어 미확보 범위를 유지합니다. 명판·태그·배선·연결 사진 없이 새 대응 주소를 넣지 않습니다.
- P14 2사이클론과의 식별은 새로운 현장 증거가 있을 때만 재검토합니다.
- 전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</p><p>전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다. 현재 CPU·호출/최종쓰기·실물·정상 극성·현재 승인 설정·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>CY02 전용 I/O·HMI·직접 제어 미확보 범위를 유지합니다. 명판·태그·배선·연결 사진 없이 새 대응 주소를 넣지 않습니다.</li><li>P14 2사이클론과의 식별은 새로운 현장 증거가 있을 때만 재검토합니다.</li><li>전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다.</li><li>이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.</li><li>시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</li></ul><p><a href="../catalog-sources/CY02-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">시공 원본 PDF6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공 원본 PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 원본 PDF58</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=64">시공 원본 PDF64</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · CY-02</a></p></article></section><section id="step-symptom-1"><h2>CY02 식별·연결 관찰</h2><p>P&amp;ID와 비교한 본체 태그·위치·플랜지·덕트 방향</p><p>P&amp;ID 1684n002 Rev.I 원본1페이지 및 해당 부모 근거와 현재 명판·태그·배선 끝점을 비교합니다.</p><p>상충하는 이름·단자·연결은 별도 기록하고 현재 동일성 증거를 확보합니다.</p></section><section id="step-symptom-2"><h2>CY02 상태·반응 분리</h2><p>막힘·누설·분진 흐름의 실제 관찰과 SC01 배출 연결</p><p>전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다.</p><p>현재 값·시각·실제 반응을 분리하여 기록하고 미확보 전달·극성을 확정하지 않습니다.</p></section><section id="step-symptom-3"><h2>CY02 미확정 범위 인계</h2><p>SC01 구동장치 관찰·PLC 기록은 해당 장치의 고유 기록에 연결</p><p>전용 사이클론 I/O·HMI·LAD·알람·타이머는 대장 제어 행, 복원426개 네트워크 및 원본 선언의 정확한 태그 조사에서 식별하지 못했습니다. 기계 관찰을 새 알람으로 만들지 않습니다. CY02와 P14 2사이클론의 실물 동일성은 확정하지 않았습니다.</p><p>수집한 관찰과 원본 대조 결과를 인계하며 문서 검토·TIA·현재 CPU·현장 복구 상태를 따로 기록합니다.</p></section></main></body></html>