<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>DP01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>DP01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=DP01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·공정·문서 소유 경계</h3><ul><li>`registers/equipment.json` DP01 role은 BF01 차압 감시 및 세정 허가·주기·경보와의 연결이다. 이것은 BF01 본체의 별칭을 독립적인 차압 접점으로 하나 더 만드는 근거가 아니다.</li><li>`PID_1684n002I.pdf` 실제 p1 BF01 확대에서 DP-01 표기와 필터 전후를 연결하는 계장 선, BF01·SC10·VR04·압축공기/세정 EV군을 구분했다. DP-01의 high/low 포트 번호, 실제 취출관 방향·길이·차단밸브·응축/막힘 대책은 이 자료만으로 완결되지 않는다.</li><li>P&amp;ID 도번1684n002, 최초06/04/2011, 판I, 개정15/01/2013. DP01 옆 `Setpoint 5÷10mbar`는 구 도면 표기다. 현재 보호 설정·교정값 또는 PLC 단위의 근거로 직접 채택하지 않는다.</li><li>FG169 제목 DIFFERENTIAL PRESSURE SWITCH BAGS FILTER BF-01과 센서 그림 OUTPUT 4–20mA, 0/50mbar,110Vac가 함께 있다. 이번 확보 신호 경로는 아날로그이며 독립 디지털 스위치 접점은 이 DP01 경로에서 확인하지 못했다. 다른 현장 접점이 없다는 전수검증은 아니다.</li><li>DP02는 같은 시트에 있지만 PEW400/AI34·36의 별도 경로다. DP02 및 BF01·SC10·VR04·EV11~50를 DP01 문서 완료에 포함하지 않는다. EV 기존 제외 및 로컬2차133 통합 제외 유지.</li></ul><p><a href="../devices/DP01.html">DP01 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/HMI_DECOATER.png</td><td>b84b888a2df87d23b514aeb790d2fc51f31c3b20486061a365380b28986f49af</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P042.png</td><td>6db06f70ecee9bc8c976d432f326b1b33393201f58466f783c0f114aa67845a2</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P061.png</td><td>2bc0f25001d7a3f14c525f391f3ccaa388b2f6ab705f6bd7dc0530cfd66b6b94</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P153.png</td><td>d97d17387f5cf9d0340e01ece477efd2f2cc8798ce111941292d9759e8d747f2</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P154.png</td><td>07113ff2d7d0ec350f20eee8d5e9c050f6b4e519311750f8e26cc54a11a53c76</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P170.png</td><td>cfdaabc6c9129ba6fa5818a041d3705b592baa4606c7a356a2f5f1d02964807f</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P173.png</td><td>585fdfb493eb5dfb296acbc61324541c41aa5b2a254675f981c6ce8425cafa67</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/DP01.json</td><td>8c1873d877a10e63ab2932b5dee8fe54d9341537e635898a21d2e1cf8d164022</td></tr><tr><td>catalog-sources/DP01-DOTS-DRAFT.md</td><td>0f51c253675a9423223bc35952fc9caee7fdfca444f247ef50849e84acb56616</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>3865d247fc38f94dfa58e6e463239a2bfad35c5be3d2a14c8e76d38ca3726ee1</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0033-FlgNet.xml</td><td>e7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0056-IdentXmlPart.xml</td><td>c5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a</td></tr><tr><td>sources/decoded-original/0057-IdentXmlPart.xml</td><td>1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0198-FlgNet.xml</td><td>95d631a1979b04f148bf6b71eebb8857e580511c523912d533814ed41dda871d</td></tr><tr><td>sources/decoded-original/0199-FlgNet.xml</td><td>005617b53ff1021c24dd11b19cae78c72ff535407999707d4c4636e493888b7c</td></tr><tr><td>sources/decoded-original/0200-FlgNet.xml</td><td>2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e</td></tr><tr><td>sources/decoded-original/0201-FlgNet.xml</td><td>77e7fdcb37e54b3d513aee760f3c142f7259990352dd0ad14a3c9a1a5f61da32</td></tr><tr><td>sources/decoded-original/0219-FlgNet.xml</td><td>245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0521-FlgNet.xml</td><td>8966080bc8e628f2604909960f79a060c150cc8fbb401b20f38c59a481cdd4d5</td></tr><tr><td>sources/decoded-original/0540-FlgNet.xml</td><td>c05d5c1db35f1659992cae845cbcad515bbc34f00089169c0722076db9d77735</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0595-IdentXmlPart.xml</td><td>10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: bd2ab7f73b7fc70676d7d1137a13fa26134b02b70b5cff6a83ecb539adf97e0e</p><p><a href="../devices/DP01.html">DP01 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>원본 선언 및 주소</h3><p>주소는 SSD.AO/하위AO.BO의 bit offset과 BAD→DepDBBlock.TOD DB번호를 대조했다. 표는 백업 선언이며 현재 CPU 일치 증명이 아니다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식/주소</th><th>원본 선언·참조</th><th>해석/한계</th></tr></thead><tbody><tr><td>PR_BF01</td><td>Int %IW398, `:P`</td><td>0678 RID295, Global SimpleAccess, Input AO3184, SAD.SAM=Peripherie; NID40 UID1544</td><td>도면 PEW398과 대응. 일반 입력워드 주소 표기와 직접 주변장치 접근 구분</td></tr><tr><td>Data.DP_01</td><td>Int DB1.DBW240</td><td>0676 RID298 AO1920 BAD11→0674 Data TOD1; NID40 UID1547 Write</td><td>환산 출력; 실제 mbar·소수점 배율 미확정</td></tr><tr><td>Coeff.ZERO_DP01</td><td>Int DB4.DBW116</td><td>0676 RID297 AO928 BAD8→0674 Coeff TOD4; NID40 UID1546 Read</td><td>영점 보정 입력, 현행값·변경승인 없음</td></tr><tr><td>Coeff.COEFF_DP01</td><td>Int DB4.DBW118</td><td>0676 RID451 AO944 BAD8; NID40 UID1545 Read</td><td>환산 계수, 현행값·승인계수 미확정</td></tr><tr><td>Allarm.BF01_OFR</td><td>Bool DB3.DBX24.3</td><td>0676 RID426 AO195 BAD354→0674 Allarm TOD3; NID40 UID23 Write</td><td>환산의 Out_of_range; HMI 이름 Allarmi_233와 별개 명명층</td></tr><tr><td>Coeff.DP_01_SOGLIA_1~4</td><td>Int DB4.DBW138/140/142/144</td><td>0596 RID8/15/19/23, AO1104/1120/1136/1152; BAD 확인</td><td>허가/단계 비교. 문턱1은 BF02에서도 읽음</td></tr><tr><td>DP_01_PAUSA_SOGLIA_1~5</td><td>S5Time DB4.DBW146/148/150/152/154</td><td>0596 RID10/17/21/25/28</td><td>문턱별 휴지 입력; 1은 NID25 UID30 Write 존재</td></tr><tr><td>DP_01_LAVORO_SOGLIA_1</td><td>S5Time DB4.DBW156</td><td>0596 RID13; NID25 UID52 Write 및 NID1 다섯 Read</td><td>다섯 단계 모두 LAVORO_1을 읽음</td></tr><tr><td>Data.LAVA_PAUSA / LAVA_LAVORO</td><td>Word DB1.DBW236/238</td><td>0596 RID11/14</td><td>공유 결과 Word, 원본 S5Time 입력과 구분</td></tr><tr><td>Allarm.MAX_DP_FILTER</td><td>Bool DB3.DBX9.5</td><td>0684 RID119 AO77 BAD10→0682 Allarm TOD3; NID14 UID1165 Set/1172 Reset</td><td>DP01/02 공통 알람, 둘로 복제하지 않음</td></tr><tr><td>Tag_112</td><td>Timer %T114</td><td>0686 RID118 AO114; NID14 UID1163/1164</td><td>S5T#3M용 PLC 타이머; HMI Tag로 오분류 금지</td></tr><tr><td>BF01_RUN</td><td>Bool %M180.3</td><td>0594 RID341 AO1443; NID29 UID75 Write</td><td>세정 허가 미러, DP01 측정/실물 세정 피드백 아님</td></tr></tbody></table></div><p>환산 함수의 `0611`은 Global DB와 별개인 **Local InterfaceAccess**다. IN0 Bool RID1; Analog_input Int RID3; Zero Int RID8; Coeff Int RID13; App5/6/3/4 DInt RID6/9/11/14; OutValue Int RID19; Out_of_range Bool RID26. RID/UID만 전체 파일에서 대조하면 `0291` ORef41/RID25가 다른 블록 `0631` Allarm1과 충돌한다. 여기서는 함수 인터페이스0611 및 인접 상수0612의 NID1 UID33/41, 원문 −1382를 결속했다. 후보 추출의 중복 이름을 최종 논리로 채택하지 않았다.</p><p><a href="../networks/network-1773.html">고유 호출1773</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>HMI 설정과 실제 화면의 경계</h3><p>`sources/hmi_plc_tags.csv`를 주소로 조회한 7행이다. Access Name=PLC, 전 행 근거가 `dde.cfg 설정; 온라인 현재값 아님`이다.</p><div class="table-wrap"><table><thead><tr><th>CSV 실제 행</th><th>태그</th><th>설정 주소</th><th>내부 ID</th></tr></thead><tbody><tr><td>20</td><td>BF01_RUN</td><td>MX180.3</td><td>00456</td></tr><tr><td>256</td><td>data_DB1_DBW240</td><td>DB1,INT240</td><td>0028A</td></tr><tr><td>360</td><td>Coeff_DB4_DBW116</td><td>DB4,INT116</td><td>00206</td></tr><tr><td>361</td><td>Coeff_DB4_DBW138</td><td>DB4,INT138</td><td>00205</td></tr><tr><td>382</td><td>Coeff_DB4_DBW118</td><td>DB4,INT118</td><td>001E7</td></tr><tr><td>535</td><td>Allarmi_78</td><td>DB3,X9.5</td><td>0013F</td></tr><tr><td>783</td><td>Allarmi_233</td><td>DB3,X24.3</td><td>00025</td></tr></tbody></table></div><ul><li>같은 검색에서 문턱2~4(DB4 INT140/142/144), IW398의 직접 같은 주소 행은 찾지 못했다. 전체 HMI/간접 읽기·쓰기 부재 증명이 아니다.</li><li>원본 `assets/HMI_DECOATER.png`를 실제 열어 DP-01 0.0mb 표시, BF-01 OUTSIDE, BF-02 INSIDE, 화면 상단2026-10-07을 확인했다. 정지 이미지의 숫자는 현재 온라인 관찰·정상값 증명이 아니다.</li><li>`registers/hmi-window-provenance.json`은 원 WindowsInfo.json·screen events 미확보 및 current_hmi_verified=false를 명시한다. CSV 주소가 있다고 입력 허용·쓰기권한·클릭/Reset 이벤트·알람 priority/색상·소수점 배율을 확정하지 않는다.</li></ul><p><a href="../networks/network-1773.html">고유 호출1773</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>백업 저장값은 현재 설정이 아니다</h3><p>`live_index.json` doc1604 name/type/value 배열 각129개, doc1629 각162개 길이 일치를 확인한 뒤 같은 위치끼리 대응했다. doc1604 ZERO_DP01=0, COEFF_DP01=250, SOGLIA_1=50, SOGLIA_2/3/4=0; PAUSA_1=S5T#4S, PAUSA_2~5=S5T#0MS; LAVORO_1=S5T#200MS, LAVORO_2~5=S5T#0MS. doc1629 DP_01=29, DP_02=140, VALVE_W=2, VALVE_P=40.</p><p>이는 검색색인에 보존된 백업 인터페이스 값이고 XML 핀의 보충자료다. 현재 계수/문턱/차압을 읽은 것이 아니며 승인 기본값·현장에 적용할 값이 아니다. 특히 문턱2~4의0을 정상 계단 설정으로 보정하거나 1~4를 단조 증가한다고 가정하지 않는다. 값의 단위/소수점·활성 가지는 보류한다.</p><p><a href="../networks/network-1773.html">고유 호출1773</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>상위 호출과 DP01 고유 호출</h3><ul><li>main `0031` LAD1619 NID6: ON Part282(ORef271/RID52,W280/284).out W283이 Analog input conversion CRef261.en 및 Allarms1/2/3 CRef264/267/270.en에 **병렬** 결선된다. 0688 RID55/CodeBlock273=FC3, RID64/CodeBlock279=FC6; 0694 CRef261/RID56, CRef270/RID65를 대조했다. ENO 직렬 호출이라고 쓰지 않는다.</li><li>`0549` LAD1620 NID7: ON Part350/ORef335.out W351→Filter CRef322.en 등 병렬. 0688 RID70/CodeBlock339=FC8,0694 RID71. `0033` LAD1622 NID9 ON352.out W353→Allarm manager CRef347.en(0688 RID91/CodeBlock350=FC24,0694 RID92).</li><li>이 연결은 문서상의 호출 허가다. 현재 ON 상태/실제 OB 호출순서·스캔·실시간 갱신·기동 리텐션을 증명하지 않는다. startup live_index doc401의 `set s &quot;on&quot; clr s &quot;off&quot;`를 OFF Reset이나 영구 상수로 바꾸지 않는다. doc401과 `0401-FlgNet.xml` HMI 출력 미러는 다른 자료다.</li></ul><p>**DP01 `0521` LAD1773 NID40의 9개 Wire를 직접 확인했다.**</p><div class="table-wrap"><table><thead><tr><th>연결</th><th>Part/ORef/CRef·Wire</th><th>원본 결속</th></tr></thead><tbody><tr><td>호출 허가</td><td>rail W1557→Contact1555.in; ON ORef1542/RID1 W1549; Contact.out W1556→CRef1536.en</td><td>0678 ON; 0680 CRef RID351</td></tr><tr><td>IN0</td><td>ON ORef1543/RID1 W1550→CRef1536.IN0</td><td>호출EN과 같은 ON이지만 별도 핀</td></tr><tr><td>원시 입력</td><td>ORef1544/RID295 W1551→Analog_input</td><td>0678 PR_BF01 Int Peripherie</td></tr><tr><td>계수</td><td>ORef1545/RID451 W1552→Coeff</td><td>0676 COEFF_DP01</td></tr><tr><td>영점</td><td>ORef1546/RID297 W1553→Zero</td><td>0676 ZERO_DP01</td></tr><tr><td>환산값 Write</td><td>CRef1536.OutValue W1554→ORef1547/RID298</td><td>0676 Data.DP_01</td></tr><tr><td>범위오류 Write</td><td>CRef1536.Out_of_range W24→ORef23/RID426</td><td>0676 BF01_OFR</td></tr></tbody></table></div><p>CRef1536의 CodeBlock1548/RID5는 0672 `Signal linearization`,0680 BlockInterfaceInfo RID351/TORID5와 Bool/Int 입출력 인터페이스를 확인했다. 함수 내부를 DP01만의 복제된 새 함수로 취급하지 않는다.</p><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-2"><h3>정상 범위·DInt 환산의 핀 경로</h3><p>`0291` LAD1658 NID1은 전체15 Parts/43 Wires를 확인했다.</p><ul><li>rail W257→IN0 Contact255(ORef196/RID1,W220).out W256이 Gt258.pre 및 오류 비교 Gt190/Le259.pre에 연결된다.</li><li>Gt258: Analog_input ORef32/RID3 W30, literal−1382 ORef33/RID25 W31. out W25→Le161.pre. Le161: Analog_input ORef29 W27, literal32767 ORef34/RID29 W28. 따라서 유효 산술 가지는 `IN0 AND Analog_input &gt;−1382 AND Analog_input ≤32767`이다.</li><li>Le161.out W26→Convert164.en; Analog_input ORef199 W225→Convert164.in; Int→DInt out W226→App5 ORef200/RID6. Convert164.eno W227→Convert167.en; Zero ORef201/RID8 W228→Int→DInt→App6 ORef202/RID9 W229.</li><li>Convert167.eno W230→Add170.en; App5 ORef203 W231와 App6 ORef204 W232를 **DInt Add**하여 App3 ORef205/RID11 W233에 쓴다.</li><li>Add170.eno W234→Convert174.en; Coeff ORef206/RID13 W235를 Int→DInt로 App4 ORef207/RID14 W236에 쓴다. Convert174.eno W237→Mul177.en; App3 ORef208 W238와 App4 ORef209 W239를 DInt 곱셈, App3 ORef210 W240에 다시 쓴다.</li><li>Mul177.eno W241→Div181.en; App3 ORef211 W242 / literal28000 ORef212/RID17 W243. DInt 나눗셈 out W244→App3 ORef213. Div181.eno W245→Move185.en; App3 ORef214 W246→OutValue Int ORef215/RID19 W247.</li></ul><p>이상은 정적 연결식 `(DInt(Analog_input)+DInt(Zero))*DInt(Coeff)/28000` 뒤 Int OutValue 전달이다. Real 연산·자동 공학단위·반올림/포화처리로 바꾸지 않는다. 마지막 Move의 DInt→Int 폭 축소·오버플로/ENO 상세 CPU 동작·실제 결과는 실행하지 않았다. 28000을 관행적인 다른 아날로그 정규화 상수로 고치지 않는다. 입력이 Int인데도 `&gt;32767` 비교가 구조에 존재한다는 사실을 보존하며 센서 진단의 충분성을 이 식만으로 판단하지 않는다.</p><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-3"><h3>오류·비활성 경로와 일반 Coil</h3><ul><li>`0291`: Analog_input &gt;32767 Gt190(ORef42/43,W36/37) 또는 ≤−1382 Le259(ORef40/41,W38/39) → OR47(W35/48).out W49→Move193.en. −9999 Int ORef218/RID21 W252→Move193.in; out1 W253→OutValue ORef219/RID19.</li><li>Move193.**eno** W21→일반 Coil23.in, ORef24/RID26 W22=Local Out_of_range. SCoil/RCoil 또는 타이머가 아니다. 이를 독립 래치 알람·안전 정지로 바꾸지 않는다. OUT 비트와 ENO를 같은 의미로 쓰지 않는다.</li><li>`0612` −9999는 Int/SV `_x002D_9999`(V55537),−1382는 Int/SV `_x002D_1382`(V4294965914)다. 내부 V의 unsigned 표현을 양수 경보값으로 읽지 않았다.</li><li>`0014` LAD1659 NID2: NOT IN0 Contact171(operand Negated,ORef165,W168; railW173).out W172→Move162.en; literal Int0 ORef166/RID23 W169→OutValue ORef167/RID19 W170. 이 네트워크는 OFR의 별도 Write가 아니다.</li><li>함수 안의 비활성0 경로와 호출자 EN을 구분한다. DP01 호출 `0521` 자체가 ON으로 허가되므로 ON이 꺼질 때 함수가 매 스캔 실행되어 DP01을 반드시0으로 쓴다고 단정하지 않는다. 갱신 정지/잔류값·OFR 최종상태는 현재 실행자료가 필요하다.</li></ul><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-4"><h3>차압의 세정 허가·주기 소비자</h3><p>공통 제어의 전체 세정 순서/EV 출력은 BF01 초안 §3을 연결 재사용하고, 아래 DP01 관련 핵심은 원본에서 독립 확인했다.</p><ul><li>`0219` LAD1886 NID29: ON21→SC10 처리22→VR04 처리23 직렬(W47/49/51). 23.out W53이 Le24.pre와 Forza Contact25.in을 같이 허가한다. Le24.in1=DP_01 ORef37/RID6 W54, in2=SOGLIA_1 ORef38/RID8 W55; out W56→OR26.in1. Forza25 ORef39/RID57 W57, out W58→OR26.in2. OR.out W59→Coil27, Local허가 ORef40/RID63 W60; Coil.out W72→Coil74, BF01_RUN ORef75/RID341 W73.</li><li>즉 `ON AND SC10_processed AND VR04_processed AND ((DP01 ≤ S1) OR Forza)`다. Forza는 SC10/VR04를 우회하지 않는다. 물리 아날로그 입력을 이 허가의 직접 접점으로 대체하지 않는다.</li><li>BF02 쪽 Le30의 ORef44/RID8 W66 역시 **DP_01_SOGLIA_1**이다. DB4W138 설정을 DP01만의 영향으로 취급하면 공유 허가 의존성이 빠진다.</li><li>`0200` LAD1885 NID3의 Forza는 ON451.out W452 아래 Tag130 Contact457.out W458→OR21.in1, 별도 ON Contact460(ORef461/RID52,W463).out W22→OR21.in2. OR.out W23→Coil428(Forza ORef437/RID57,W449). NOT Tag129→SdCoil418 S5T#2H/Tag130, Tag130→SdCoil423 S5T#10M/Tag129도 함께 있다. **2시간 만료만을 기다리는 순수 타이머 허가가 아니다.**</li></ul><p>`0198` LAD1883 NID1의 직접 DP01 단계 구조:</p><div class="table-wrap"><table><thead><tr><th>선행조건/구간</th><th>Part·주요 Wire</th><th>PAUSA 소스→공유 Word</th><th>LAVORO 소스→공유 Word</th></tr></thead><tbody><tr><td>OFF377→Ev_filter_on&lt;51 Lt206</td><td>W318~321</td><td>다섯 비교 가지에 분기</td><td>OFF를 현행 FALSE로 가정하지 않음</td></tr><tr><td>DP01&lt;S1</td><td>Lt213 W322/323</td><td>Move216 ORef284→285 W326/327</td><td>Move219 ORef286→287 W329/330</td></tr><tr><td>DP01≥S1 AND &lt;S2</td><td>Ge225→Lt228 W331~335</td><td>Move231 ORef292→293 W338/339</td><td>Move234 ORef294→295 W341/342</td></tr><tr><td>DP01≥S2 AND &lt;S3</td><td>Ge240→Lt243 W343~347</td><td>Move246 ORef300→301 W350/351</td><td>Move249 ORef302→303 W353/354</td></tr><tr><td>DP01≥S3 AND &lt;S4</td><td>Ge255→Lt258 W355~359</td><td>Move261 ORef308→309 W362/363</td><td>Move264 ORef310→311 W365/366</td></tr><tr><td>DP01≥S4</td><td>Ge270 W367/368</td><td>Move273 ORef314→315 W371/372</td><td>Move276 ORef316→317 W374/375</td></tr></tbody></table></div><p>PAUSA는1~5지만 LAVORO는 다섯 구간 모두 동일 RID13 LAVORO_1이다. 각 LAVORO Move.en은 앞 PAUSA Move.eno(W328/340/352/364/373)다. `0199` DP02 경로와 `0201` ON 아래 고정 시간 Word 쓰기, `0217` KF_KT에 의한 PAUSA_1/LAVORO_1 쓰기는 BF01 §3.3~3.4의 같은 원본 공유 근거를 재사용한다. 따라서 DP01 비교만으로 최종 LAVA_PAUSA/LAVORO나 현행 세정 주기를 확정하지 않는다. 모든 공통 Writer를 이번에 새로 전수 의미검토했다고 세지 않는다.</p><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-5"><h3>Writer 범위 검색과 한계</h3><p>전체 IdentXmlPart를 이름/형식/bit offset으로 파싱했다. DP01 명명 직접 Write는 0676 NID40 UID1547(Data.DP_01) 및 UID23(BF01_OFR), 공유 MAX_DP_FILTER는0684 NID14 UID1165/1172다. Coeff ZERO/COEFF/SOGLIA_1의 명명 PLC Write 선언은 이 검색에서 찾지 못했지만 HMI 주소·외부통신·레시피/간접 복사는 별도다.</p><p>이름이 빈 절대 GlobalAccess와 주변 DepDB 후보도 조회했다. `0563` RID32,AO64,size16,BAD23→`0562` Allarm TOD3,NID3 UID294 Write는 **DB3.DBW8**로 MAX_DP_FILTER bit77에 겹친다. `0148` LAD403의 Move267.out1 W316→ORef294이며 Int0 ORef293/RID54 W315가 입력이다. 이 startup Word Write는 BF01 §3.7 공유 근거와 일치한다. DP01 DB1W240 및 OFR DB3X24.3을 덮는 추가 절대 Word 후보는 이 방식에서 찾지 못했다.</p><p>이 검색은 정적 명명·근접 선언 범위다. NID가 null인 파생 색인은 원본 선언NID3으로 보완했다. 포인터/블록복사/통신/현재 CPU의 모든 쓰기 부재를 증명한 것이 아니며, 현재 최종값·기동 결과를 결정하지 않는다.</p><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>실제 확인한 페이지와 개정란</h3><div class="table-wrap"><table><thead><tr><th>원본</th><th>FG/실제PDF</th><th>실제 렌더 판독</th><th>footer/개정</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf</td><td>FG152/PDF153</td><td>JB1 110Vac·24Vdc 공급 분기</td><td>DATA27.05.2024, 별도 Rev2 문구 미확인</td></tr><tr><td>동일</td><td>FG153/PDF154</td><td>JB1 IM155/153A1 AI POS2</td><td>DATA27.05.2024, 별도 개정 문구 미확인</td></tr><tr><td>동일</td><td>FG169/PDF170</td><td>DP01 전원/신호/차폐 및 DP02 경계</td><td>DATA27.05.2024, 별도 개정 문구 미확인</td></tr><tr><td>동일</td><td>FG172/PDF173</td><td>PEW398 AI핀30/32·모듈전원41/44</td><td>DATA27.05.2024, 별도 개정 문구 미확인</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf</td><td>PDF42</td><td>DUST ZONE08 DP01/JB01TB5/JB01 경로</td><td>CANDC-CONS-E025-042;24.11.11 first draft design;CHECKED/APPROVED 공란</td></tr><tr><td>동일</td><td>PDF61</td><td>DP01 전원/AI의 중간 및 최종 구간4행</td><td>CANDC-CONS-C011-061;24.11.11 first draft design;CHECKED/APPROVED 공란</td></tr><tr><td>PID_1684n002I.pdf</td><td>PDF1</td><td>BF01 DP01 공정계장/범위 표기·타이틀 확대</td><td>1684n002,원작성06/04/2011,판I15/01/2013</td></tr></tbody></table></div><p>위7개 고유 PDF페이지는 이번에 원본에서 렌더하고 실제 열어 판독했다. 전기154/173쪽은 footer 확대도 확인했다. 렌더 파일 수·해시 수를 의미검토 수로 세지 않는다. 파일명 Rev2와 시트별 개정란을 같다고 추정하지 않으며 다른 FG에도 PDF=FG+1을 자동 적용하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=42">시공·케이블 · PDF42</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>DP01 전원·신호의 양 끝점</h3><ul><li>**센서110Vac 공급:** FG152 X3:3←110Vac9.10(9/4)→152QF4 2A→110Vac152.8, 공통0Vac9.9. FG169에서110Vac152.8→X3:90의5×20 2A F→선169.1→DP01 110Vac 한쪽 전원단자; 다른 쪽→X3:91→0Vac9.9. AC전원 단자를 +/− DC극성으로 부르지 않는다.</li><li>**센서 출력:** FG169 DP01 OUTPUT4–20mA의+→X3:92→+PEW398(172/4),−→X3:93→−PEW398(172/4). 신호+/−와 위110Vac 전원을 구분한다.</li><li>**차폐:** DP01 출력 케이블 차폐 표기→X3:94/169SCH1→172/3, 도면 접지 기호. FG172는169SCH1 차폐가59SCH2와 연결되어180A/1로 이어지는 표시다. 차폐를 신호−와 합치거나 현장 단일점 접지 상태를 확정하지 않는다.</li><li>**AI 채널:** FG172 PEW398,CPU515/MOD2에서 +PEW398→30 I6+,−PEW398→32 U6−/I6−. 29 Uv6/31 U6+는 이 도면에 연결된4–20mA 핀으로 바꾸지 않는다. DP02 PEW400의34/36과 혼합하지 않는다.</li><li>**AI 전원:** +24Vdc152.5→X22:4000 5×20 500mA F→선172.1→41 L+;−0Vdc152.4→44 M. FG152 별도152QF1 6A→152GD1 AC/DC5A→152QF2 4A→24Vdc계통이다. 센서110Vac 퓨즈와 모듈24Vdc 퓨즈가 다르다.</li><li>**모듈 문서상 구성:** FG153 153A1 POS2 AI8 표기6ES7531-7KF00-0AB0. 주변153IM155 내부/외부 모델 표기가 서로 다르고(5AA00 vs5AA01),153A3도 내부/외부 문자열 차이가 보인다. DP01의 설치 모델/교체 호환성으로 확정하지 않는다. 모델사진·현재 HW configuration이 필요하다.</li></ul><p>이 경로에서 DP01용 출력 릴레이 부하접점·코일 제어는 확인하지 못했다. BF01의 EV릴레이5–9 부하접점/하단1·5·9 접점표는 주변 세정 출력의 소유이며 DP01 아날로그 회로로 복사하지 않는다. 도면의 퓨즈/전압/범위 표기는 현장 측정·현행 설정 확인이나 변경 지시가 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=42">시공·케이블 · PDF42</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>시공 케이블 구간</h3><div class="table-wrap"><table><thead><tr><th>실제PDF61 행</th><th>케이블번호</th><th>FROM→TO</th><th>종류/규격·LEN</th></tr></thead><tbody><tr><td>11_1</td><td>=DUS+BF01-JB01TB5A</td><td>BF01 JB01→BF01 JB01TB5 DP-01 POWER</td><td>AC,CVV3G1.0,LEN6</td></tr><tr><td>11_2</td><td>=DUS+BF01-JB01TB5B</td><td>BF01 JB01→BF01 JB01TB5 DP-01 AI</td><td>AI,CVV-S2S1.0,LEN6</td></tr><tr><td>11_25</td><td>=DUS+BF01-DP01A</td><td>BF01 JB01TB5→BF01 DP-01 IN POWER</td><td>AC,CVV3G1.0,LEN2</td></tr><tr><td>11_26</td><td>=DUS+BF01-DP01B</td><td>BF01 JB01TB5→BF01 DP-01 OUTPUT</td><td>AI,CVV-S2S1.0,LEN2</td></tr></tbody></table></div><p>PDF42 DUST ZONE08은222RD→JB01TB5→DP-01과 JB01 분기를 보여 준다. 표에11_1/11_2와 최종 신호11_26이 있고 최종 전원11_25는PDF61에서 확인했다. PDF42 한 도형으로4행을 모두 판독했다고 쓰지 않는다. 표의 LEN을 현장 실측 길이로 바꾸지 않는다.</p><p>시공 도면은 `first draft design`, 승인란 공란이며 승인 준공도를 확보하지 못했다. OEM X3:90~94와 시공 JB01TB5의 실제 단자번호 일대일 매핑, 케이블 마킹·차폐·연속성·전압/전류·압력 취출 포트는 미확정이다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=42">시공·케이블 · PDF42</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>OFR와 공통 MAX_DP_FILTER</h3><ul><li>BF01_OFR는 `0521` 호출의 Bool 출력 DB3X24.3이며 `0291` 오류 Move.eno→일반 Coil이다. 3분 타이머나 유지S/R을 OFR에 옮기지 않는다.</li><li>공통 차압 `0540` LAD1992 NID14: ON1204/ORef1153 W1173, out W1205→Gt1121 DP01&gt;2800(ORef1154/1155,W1174/1175),Gt1124 DP02&gt;2800(W1177/1178),Lt1127 DP01&lt;−100(W1180/1181),Lt1130 DP02&lt;−100(W1183/1184). 비교출력 W1176/1179/1182/1185→OR1120.in1~4.</li><li>OR.out W1186→SdCoil1136.in 및 Tag112 Contact1206.in. value ORef1162/RID96 W1187=0683 S5Time **S5T#3M**(V8576),operand ORef1163/RID118 W1188=T114. Contact1206 ORef1164 W1189,out W1207→SCoil1141;ORef1165/RID119 W1191=MAX_DP_FILTER.</li><li>Reset은 ON→RESET_ALLARM Contact1208(ORef1166/RID24,W1193)→기존MAX_DP_FILTER Contact1210(ORef1167,W1194)→Lt1146 DP01&lt;2500(ORef1168/1169,W1195/1196)→Lt1149 DP02&lt;2500(ORef1170/1171,W1198/1199)→RCoil1152 W1200, 대상ORef1172/RID119 W1202.</li></ul><p>발생은 strict `&gt;2800 OR &lt;−100`,Reset은 양쪽 strict `&lt;2500`다. 경계값을 ≥/≤로 바꾸지 않는다. Reset에는 입력≥−100 조건이 없다. 따라서 −9999 같은 오류값도 단순 상한 비교를 만족할 수 있다. 이것은 문서 조건의 비교이며 현장 입력 강제·동작 시험을 한 것이 아니다. 알람해제가 센서 정상화/안전 운전의 증거가 될 수 없고, 실제 동시Set/Reset 우선순위·타이머·현재 호출 결과는 미확정이다.</p><p><a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-5-2"><h3>표시·경적·기동쓰기 공유 근거</h3><p>BF01 초안 §5.2의 동일 원본 `0151/0152/0153/0158`, 선언0564/0565를 연결 재사용한다. alarm manager는 DB3 W0~16의 Word변화를 WorkData와 비교하고 NEW_ALLARM/RUN_HORN/RESET 경로로 넘긴다. MAX_DP_FILTER의 DB3W8은 이 범위에 있지만 BF01_OFR DB3X24.3은 밖이다. 이 근거로 OFR까지 같은 Word변화 경적 경로를 직접 거친다고 단정하지 않는다. 다른 알림경로가 전혀 없다는 증명도 아니다.</p><p>startup `0148` DB3W8←0은 MAX_DP_FILTER와 겹치며 OFR X24.3에는 겹치지 않는다. Reset 요청·ACK·알람 소거·원인 제거·안전 재기동을 구분한다. `Allarmi_233`/`Allarmi_78` HMI 주소설정과 실제 표시 문구·색·소리·기록 동작은 별도다. 이 조사에서는 Reset 버튼/출력/설정 변경을 수행하지 않았다.</p><p><a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·원인 배제 준비</h3><p>실제 정비나 전기/공압 접근 지시가 아니라 읽기 전용 비교점이다. 통전측정·압력관 접근·교정·정비는 현장 자격자와 승인된 격리/안전절차가 필요하다. 계수·문턱·퓨즈/보호설정·배선을 추정해 변경하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>함께 남길 관찰 위치·값</th><th>원인 배제/비교</th><th>복구 판정에 필요한 자료</th></tr></thead><tbody><tr><td>HMI DP01이 고정/0.0</td><td>원시IW398:P,DB1W240,ON/FC호출,갱신시각,HMI주소·연결상태</td><td>입력·환산·표시 단계 분리;정지 이미지/저장값과 현재값 혼합 금지</td><td>현재 프로젝트/채널·HMI스케일 및 동시시각 값</td></tr><tr><td>DP01이−9999/OFR</td><td>센서전원/AI4–20mA,원시Int,함수오류범위,BF01_OFR</td><td>X3:90/91 전원과92/93 신호,AI30/32·차폐,취출관·센서·채널 구분</td><td>승인 점검측정/교정·현재 HW configuration·범위복귀 기록</td></tr><tr><td>현장계기와 HMI 값 차이</td><td>현장계기 단위·영점,원시값,DB4W116/118,DB1W240,HMI소수점</td><td>0/50mbar·구P&amp;ID5÷10·계수250·문턱50을 동일단위로 가정하지 않음</td><td>명판/교정성적서·승인환산표·화면 바인딩</td></tr><tr><td>차압이 낮은데 세정허가 없음</td><td>SC10 DB13X5.0,VR04 DB13X5.5,ON,DP01/S1,Forza,BF01_RUN</td><td>직렬처리응답과≤조건·Forza를 분리;RUN은 세정완료 아님</td><td>현재 호출/원시·처리응답 비교 및 안전허가복귀</td></tr><tr><td>차압에 따른 세정주기가 예상과 다름</td><td>OFF/ON,공유step,LAVA Word236/238,문턱/PAUSA/LAVORO</td><td>다섯 LAVORO_1·복수WordWriter·저장문턱0·공유BF02 영향</td><td>현재Writer/실행분기·주기기록,별도BF01 자료</td></tr><tr><td>공통경보가 해제되나 바로 다시 발생</td><td>DP01/DP02,T114,MAX_DP_FILTER,RESET,시각</td><td>Reset하한미검사·−9999·양쪽기여·startup겹침 구분</td><td>양쪽입력 정상화·원인해소·지속회복 및 승인복귀</td></tr><tr><td>OFR 표시와 경적 반응이 다름</td><td>DB3X24.3/9.5,HMI2주소,공통Word경보범위</td><td>OFR은W0~16 경적비교범위 밖;표시와음성 분리</td><td>현재알람설정/경적·이벤트로그</td></tr><tr><td>차압 급변/음수이나 전기상 정상</td><td>차압취출관 H/L,분진/응축/막힘,운전상태·센서측정</td><td>전기정상만으로 공정측 압력차 정상 판정 금지</td><td>계장준공도·교정·자격자 점검·동시 운전기록</td></tr></tbody></table></div><p>관찰기록에는 관찰자,실제 시각/시간대,위치,값/단위,수집장치,프로젝트/CPU근거,비교원본,배제결과,승인조치,복구증거를 별도로 둔다. 이번에는 실제 운영관찰/복구기록을 만들지 않았다.</p><p><a href="../networks/network-1773.html">1773</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1883.html">1883</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1992.html">1992</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>DP01 IW398:P·환산 W240·OFR X24.3·공유 MAX_DP X9.5를 구분합니다. BF01/02 허가가 같은 DP01S1을 읽고, 다섯 작업시간은 동일 LAVORO1입니다. 센서110Vac/AI24Vdc·JB01TB5·취출관·단위·현재 실행/실물·복구는 확인 전입니다.</p><ul><li>센서 명판·교정·차압 H/L 취출관과 OEM 0/50mbar/구PID5÷10 구분</li><li>현재 AI채널6/PEW398·30/32·X3 90~94 마킹/전원/신호/차폐</li><li>현재 Zero116/Coeff118·계수250/문턱50·HMI mb 배율 관계</li><li>SC10/VR04 응답·DP1≤S1·Forza ON병렬·같은S1 BF02 영향</li><li>OFF/ON·DP2/0217 공유Word Writer·LAVORO1 동일5회·현재주기</li><li>OFR 일반Coil·MAX SD3M/SR·Reset하한없음·startupW8겹침</li><li>JB01TB5 중간11_1/2·최종11_25/26·PDF42에전원최종행별도</li><li>HMI7주소·과거이미지0.0mb·현재프로젝트/쓰기이벤트 별도</li><li>모듈 IM155 내부/외부모델 상충·현재 HW config 미확정</li><li>BF01/BF02/DP02/EV 독립 ID/완료 유지</li><li>TIA 컴파일·현재CPU·실물·현장복구 미수행</li></ul><p><a href="../catalog-guides/DP01.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI DP01이 고정/0.0</h2><p>원시IW398:P,DB1W240,ON/FC호출,갱신시각,HMI주소·연결상태</p><p>입력·환산·표시 단계 분리;정지 이미지/저장값과 현재값 혼합 금지</p><p>현재 프로젝트/채널·HMI스케일 및 동시시각 값</p></section><section id="step-symptom-2"><h2>DP01이−9999/OFR</h2><p>센서전원/AI4–20mA,원시Int,함수오류범위,BF01_OFR</p><p>X3:90/91 전원과92/93 신호,AI30/32·차폐,취출관·센서·채널 구분</p><p>승인 점검측정/교정·현재 HW configuration·범위복귀 기록</p></section><section id="step-symptom-3"><h2>현장계기와 HMI 값 차이</h2><p>현장계기 단위·영점,원시값,DB4W116/118,DB1W240,HMI소수점</p><p>0/50mbar·구P&amp;ID5÷10·계수250·문턱50을 동일단위로 가정하지 않음</p><p>명판/교정성적서·승인환산표·화면 바인딩</p></section><section id="step-symptom-4"><h2>차압이 낮은데 세정허가 없음</h2><p>SC10 DB13X5.0,VR04 DB13X5.5,ON,DP01/S1,Forza,BF01_RUN</p><p>직렬처리응답과≤조건·Forza를 분리;RUN은 세정완료 아님</p><p>현재 호출/원시·처리응답 비교 및 안전허가복귀</p></section><section id="step-symptom-5"><h2>차압에 따른 세정주기가 예상과 다름</h2><p>OFF/ON,공유step,LAVA Word236/238,문턱/PAUSA/LAVORO</p><p>다섯 LAVORO_1·복수WordWriter·저장문턱0·공유BF02 영향</p><p>현재Writer/실행분기·주기기록,별도BF01 자료</p></section><section id="step-symptom-6"><h2>공통경보가 해제되나 바로 다시 발생</h2><p>DP01/DP02,T114,MAX_DP_FILTER,RESET,시각</p><p>Reset하한미검사·−9999·양쪽기여·startup겹침 구분</p><p>양쪽입력 정상화·원인해소·지속회복 및 승인복귀</p></section><section id="step-symptom-7"><h2>OFR 표시와 경적 반응이 다름</h2><p>DB3X24.3/9.5,HMI2주소,공통Word경보범위</p><p>OFR은W0~16 경적비교범위 밖;표시와음성 분리</p><p>현재알람설정/경적·이벤트로그</p></section><section id="step-symptom-8"><h2>차압 급변/음수이나 전기상 정상</h2><p>차압취출관 H/L,분진/응축/막힘,운전상태·센서측정</p><p>전기정상만으로 공정측 압력차 정상 판정 금지</p><p>계장준공도·교정·자격자 점검·동시 운전기록</p></section></main></body></html>