<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>DP02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>DP02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=DP02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><div class="table-wrap"><table><thead><tr><th>구분</th><th>확인 내용</th><th>미확정 경계</th></tr></thead><tbody><tr><td>대장</td><td>INVENTORY catalog[1], DP02, sensor, 계측, parent_id=null, depth0, phase2; equipment[96]</td><td>대장 분류는 실물 동일성 완료가 아님</td></tr><tr><td>별칭/범위</td><td>dp_02,pr_br02; BF02 차압 감시; BATCH05-SCOPE 해당 행과 OVERLAP-REVIEW의 독립 신규 조사 분류</td><td>BF02 별칭 충돌·DP01 동명 유지</td></tr><tr><td>고정 입력</td><td>source-mv06, abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0</td><td>최신 main/현재 CPU/현행 준공도와 동일하다고 전제하지 않음</td></tr><tr><td>자료 시점</td><td>PLC 백업 GME_20250506.zap18, OEM 전기 기본일27.05.2024, 시공24.11.11 first draft, P&amp;ID 판I</td><td>서로 다른 자료 시점; 승인된 현행 통합본 아님</td></tr><tr><td>독립 경계</td><td>P&amp;ID p1 BF02 옆 DP-02와 두 취출 경로 확인. SC11/VR05/EV51~90은 주변 독립 대상</td><td>취출구 고저압 배관·현장 정상 극성·교정상태 미확인</td></tr></tbody></table></div><p>AGENTS.md, 스킬/SOURCE MAP, VERSION/WORKSPACE-HANDOFF/PUBLICATION_STATUS/EXPANSION/ACTIVE-WORK, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY와 묶음 지시를 읽었다. 최신 자체 조사 지시의 원본 생성기·시험 금지와 허용 출력 범위를 우선했다. 모델/추론 수준의 런타임 증명은 미확인이다.</p><p>수정은 이 MD와 extracts/DP02 아래뿐이다. 원본·공용 추출·다른 초안·코드·버전·공개 대장·운영 기록은 보존했다. 시뮬레이터 작성/수정/생성/실행/행동시험, PLC/현장/보호값/SEJIN 변경, 새 Work/Codex, 재위임, 사용자 Mac·TIA 접근은 수행하지 않았다.</p><p>아래 네 자리 XML번호는 all-in-one/sources/decoded-original/ 아래 파일이다. NID는 블록별이므로 RID/UID 숫자만으로 다른 블록 선언을 합치지 않는다. 실제로0291의 ORef41/RID25/NID1은 다른 블록 Allarm1 후보와 숫자가 겹쳤으나, 이 블록0612의 Int−1382 상수 선언·비교핀·원문 doc1658을 대조하여 구별했다. 추출 파일은 후보를 보존하며 자동 결속의 무오류를 주장하지 않는다.</p><h3>7영역 적용표</h3><div class="table-wrap"><table><thead><tr><th>영역</th><th>상태</th><th>작성 범위/누락</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>독립 ID, BF02 위치/JB1 전기 소유, 고정 판본; 현물 확인 없음</td></tr><tr><td>I/O·HMI</td><td>적용/일부 근거 미확보</td><td>원시·결과·계수·알람 형식/주소; 실제 이벤트·소수점·현재 값 없음</td></tr><tr><td>제어</td><td>적용</td><td>호출/환산/범위·일반 Coil/공통 세정 소비; 현CPU 실행 없음</td></tr><tr><td>전기 끝점</td><td>적용</td><td>전원→X3→센서→채널7, 실드·시공 교차패널; 현행 단자 마킹 없음</td></tr><tr><td>알람·복구</td><td>적용</td><td>BF02_OFR와공유MAX_DP 구별,3분S/R·Word경계; 복구증거 없음</td></tr><tr><td>증상 관찰</td><td>적용</td><td>안전한 관찰·비교 설계; 실제 수리·조작 안 함</td></tr><tr><td>완료·누락</td><td>적용</td><td>정적 조사와 독립검토/UI/게시/현장 분리</td></tr></tbody></table></div><p><a href="../devices/DP02.html">DP02 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P061.png</td><td>2bc0f25001d7a3f14c525f391f3ccaa388b2f6ab705f6bd7dc0530cfd66b6b94</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P153.png</td><td>d97d17387f5cf9d0340e01ece477efd2f2cc8798ce111941292d9759e8d747f2</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P154.png</td><td>07113ff2d7d0ec350f20eee8d5e9c050f6b4e519311750f8e26cc54a11a53c76</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P170.png</td><td>cfdaabc6c9129ba6fa5818a041d3705b592baa4606c7a356a2f5f1d02964807f</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P173.png</td><td>585fdfb493eb5dfb296acbc61324541c41aa5b2a254675f981c6ce8425cafa67</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/DP02.json</td><td>be4d7bae60141e569577e5ed08eef9e91004a286210e7b4fd678c19038329b89</td></tr><tr><td>catalog-sources/DP02-DOTS-DRAFT.md</td><td>2fb333f19ccfbd1107c7805ff93bdac21e26f4662a31a6c8ee96c14d4b56eb4b</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>6ba4146ba8f6734af3131045ca5ce2ed12777c1b6e8c3c4ba1ebd2fa9307744b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0056-IdentXmlPart.xml</td><td>c5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a</td></tr><tr><td>sources/decoded-original/0057-IdentXmlPart.xml</td><td>1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b</td></tr><tr><td>sources/decoded-original/0064-IdentXmlPart.xml</td><td>ce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0199-FlgNet.xml</td><td>005617b53ff1021c24dd11b19cae78c72ff535407999707d4c4636e493888b7c</td></tr><tr><td>sources/decoded-original/0200-FlgNet.xml</td><td>2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e</td></tr><tr><td>sources/decoded-original/0201-FlgNet.xml</td><td>77e7fdcb37e54b3d513aee760f3c142f7259990352dd0ad14a3c9a1a5f61da32</td></tr><tr><td>sources/decoded-original/0219-FlgNet.xml</td><td>245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0522-FlgNet.xml</td><td>4d40c7eba62351d26594cd810509e92bed51880a7545ac547ec9f29aee1a7e69</td></tr><tr><td>sources/decoded-original/0540-FlgNet.xml</td><td>c05d5c1db35f1659992cae845cbcad515bbc34f00089169c0722076db9d77735</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0595-IdentXmlPart.xml</td><td>10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0633-IdentXmlPart.xml</td><td>9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 3a223ffd3886ecbc0ef6f564c58f1f8a84a3b3a4bc11084f67eaef485f83af46</p><p><a href="../devices/DP02.html">DP02 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 선언</h3><p>0674의 BAD BIRID8=Coeff/TOD4,11=Data/TOD1,354=Allarm/TOD3를 결속했다. AO/BO는 bit offset이며 byte 주소로 환산했다. 기본 타입을 이름으로 추정하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>타입/주소</th><th>원본 선언 및 호출 위치</th><th>의미</th></tr></thead><tbody><tr><td>PR_BR02</td><td>Int, Input AO3200, SAM=Peripherie → %IW400:P</td><td>0678 RID300/NID41 UID1564</td><td>직접 주변장치 입력. 단순 IW400 process-image 읽기와 구분</td></tr><tr><td>ZERO_DP02</td><td>Int, DB4.DBW120</td><td>0676 RID302 BO960/BAD8, NID41 UID1566</td><td>환산에 더하는 offset</td></tr><tr><td>COEFF_DP02</td><td>Int, DB4.DBW122</td><td>0676 RID301 BO976/BAD8, NID41 UID1565</td><td>환산 배율</td></tr><tr><td>DP_02</td><td>Int, DB1.DBW242</td><td>0676 RID303 BO1936/BAD11, NID41 UID1567 Write</td><td>환산 결과, 직접 물리값 아님</td></tr><tr><td>BF02_OFR</td><td>Bool, DB3.DBX24.5</td><td>0676 RID430 BO197/BAD354, NID41 UID23 Write</td><td>Signal linearization.Out_of_range</td></tr><tr><td>MAX_DP_FILTER</td><td>Bool, DB3.DBX9.5</td><td>0684 RID119 BO77/BAD10,0682 Allarm/TOD3</td><td>DP01/DP02 공유 유지 경보</td></tr><tr><td>ON</td><td>Bool,M0.0</td><td>0678 RID1, NID41 UID1562/1563</td><td>호출 EN과함수 IN0 양쪽에 연결; 이름으로 현재 TRUE 확정 안 함</td></tr></tbody></table></div><p>Local 함수 인터페이스0611: RID1 IN0 Bool,3 Analog_input Int,8 Zero Int,13 Coeff Int,19 OutValue Int,26 Out_of_range Bool. 임시 App5 RID6/App6 RID9/App3 RID11/App4 RID14는 DInt다. Global 데이터와 Local 연산 임시영역을 구분한다.</p><p><a href="../networks/network-1774.html">고유 호출1774</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>HMI 설정과 실제 이벤트 경계</h3><p>hmi_plc_tags.csv(dde.cfg 설정, Access Name=PLC)에서 주소를 직접 읽었다.</p><div class="table-wrap"><table><thead><tr><th>파일행</th><th>태그</th><th>설정주소</th><th>내부ID</th><th>원본 결속</th></tr></thead><tbody><tr><td>17</td><td>Allarmi_235</td><td>DB3,X24.5</td><td>00459</td><td>BF02_OFR</td></tr><tr><td>251</td><td>Coeff_DB4_DBW120</td><td>DB4,INT120</td><td>00291</td><td>ZERO_DP02</td></tr><tr><td>277</td><td>Coeff_DB4_DBW122</td><td>DB4,INT122</td><td>0026E</td><td>COEFF_DP02</td></tr><tr><td>285</td><td>data_DB1_DBW242</td><td>DB1,INT242</td><td>00264</td><td>DP_02</td></tr><tr><td>361</td><td>Coeff_DB4_DBW138</td><td>DB4,INT138</td><td>00205</td><td>허가가 실제 읽는 DP_01_SOGLIA_1</td></tr><tr><td>535</td><td>Allarmi_78</td><td>DB3,X9.5</td><td>0013F</td><td>공유 MAX_DP_FILTER</td></tr></tbody></table></div><p>이 설정은 온라인 값·쓰기 가능·버튼 동작·경보 확인 이벤트 증명이 아니다. HMI 객체, 화면 소수점/단위, 쓰기 권한, 알람표 이벤트, 원시 %IW400:P 표시 객체는 미확보다. BF02_RUN 설정 M180.4는 세정 허가 표시이며 DP02 센서 정상 진단이 아니다.</p><p><a href="../networks/network-1774.html">고유 호출1774</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>백업 저장값의 제한된 의미</h3><p>live_index.json `_7ev` doc1604의 InterfaceMember_Name/Datatype/Value는 각각129토큰으로 정렬된다. 대소문자 정규화 검색 후 선언 주소·형식과 대조했고 extracts/DP02/backup-values.json에 보존했다.</p><ul><li>index60 zero_dp02 Int0 / index61 coeff_dp02 Int500.</li><li>index69 dp_01_soglia_1 Int50. DP02허가가 읽는 이름은 원문 그대로 DP01이다.</li><li>index83~86 dp_02_soglia_1~4 Int0.</li><li>index87~91 dp_02_pausa_soglia_1~5 S5Time s5t#0ms.</li><li>index92~96 dp_02_lavoro_soglia_1~5 S5Time s5t#0ms.</li></ul><p>이것은 추출된 백업 저장값이며 현재 CPU 값·운전 정상값·권장 설정이 아니다. 원본 Int500과 센서0/50mbar를 보고 0.1mbar/단위라고 추정할 수는 있지만 HMI 스케일·채널범위·교정자료가 없어 이 초안은 확정 단위를 붙이지 않는다. DP02의0 임계값/시간도 설정 오류라고 단정하거나 수정하지 않는다.</p><p>직접 선언 검색에서 DP_02 Write는0522, BF02_OFR Write도0522로 결속됐다. DP_02 Read는0596 NID2/29의 단계/허가와0684 NID14의공유경보다. 이 이름검색 결과는 간접주소·외부 HMI·통신·전체 DB/Word쓰기·현CPU 강제의 부재 증명이 아니다.</p><p><a href="../networks/network-1774.html">고유 호출1774</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>호출 0522 LAD1774 / index44 / NID41</h3><div class="table-wrap"><table><thead><tr><th>경로</th><th>실제 원본 핀·선</th></tr></thead><tbody><tr><td>EN</td><td>rail W1577→Contact1575; ON ORef1562/RID1→operand W1569; out W1576→CRef1556.en</td></tr><tr><td>블록/IN0</td><td>CodeBlock1568/RID5=0672 Signal linearization, CRef1556/RID351=0680 인터페이스. ON ORef1563→IN0 W1570</td></tr><tr><td>입력</td><td>ORef1564/RID300 PR_BR02→Analog_input W1571</td></tr><tr><td>계수</td><td>ORef1565/RID301→Coeff W1572; ORef1566/RID302→Zero W1573</td></tr><tr><td>결과</td><td>CRef1556.OutValue W1574→ORef1567/RID303 DP_02</td></tr><tr><td>범위오류</td><td>CRef1556.Out_of_range W24→ORef23/RID430 BF02_OFR</td></tr></tbody></table></div><p>0031 main LAD1619/NID6의ON Contact282/W280→W283이 Analog CRef261와Allarms3 CRef270 등을 허가한다. CodeBlock273/RID55 및279/RID64와0688을 대조했다. 이 호출과 Filter0549의후속 호출은 BF02 공유 근거를 재사용한다. 같은 전선·네트워크 색인만으로 현재 스캔 최종값이나 ENO 성공을 보장하지 않는다.</p><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-2"><h3>0291 LAD1658 / signal linearization index1 / NID1</h3><p>범위 허가: IN0 ORef196/RID1 W220→Contact255, rail W257. W256은 Gt258/Lt가 아닌 Le259/Gt190 분기에 공급된다. 정상 가지는 Gt258(raw&gt;−1382, ORef32/33 W30/31)→W25→Le161(raw≤32767, ORef29/34 W27/28)→W26→Convert164.en이다.</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>실제 Part/Wire/ORef</th><th>형식·해석</th></tr></thead><tbody><tr><td>raw 확장</td><td>W225 ORef199→Convert164.in; W226 out→ORef200 App5</td><td>Int→DInt</td></tr><tr><td>Zero 확장</td><td>Convert164.eno W227→Convert167.en; W228 ORef201→in; W229 out→ORef202 App6</td><td>Int→DInt</td></tr><tr><td>합산</td><td>Convert167.eno W230→Add170.en; W231 App5/W232 App6→in1/in2; W233→App3 ORef205</td><td>DInt raw+Zero. 빼기 아님</td></tr><tr><td>Coeff 확장</td><td>Add170.eno W234→Convert174.en; W235 ORef206→in; W236→App4 ORef207</td><td>Int→DInt</td></tr><tr><td>곱셈</td><td>Convert174.eno W237→Mul177.en; App3/App4 W238/239; out W240→App3 ORef210</td><td>DInt 곱셈</td></tr><tr><td>나눗셈</td><td>Mul177.eno W241→Div181.en; App3 W242, DInt28000 ORef212/RID17 W243; out W244→App3 ORef213</td><td>DInt 나눗셈, Real 연산 아님</td></tr><tr><td>결과 Move</td><td>Div181.eno W245→Move185.en; App3 ORef214 W246→in; out1 W247→OutValue ORef215/RID19</td><td>DInt 임시값에서 Int 출력 목적지로 Move; 폭/오버플로·컴파일 미검증</td></tr></tbody></table></div><p>따라서 범위 내 계산 구조는 `(raw+Zero)×Coeff/28000`이다. 양자화·오버플로·현재 실행 결과는 시험하지 않았다. 0612 상수의 원문 signed표기와 타입을 보존했다: RID25 Int−1382(SV `_x002D_1382`, V4294965914), RID29 Int32767, RID17 DInt28000. V의 큰 양수 문자열만 보고 unsigned 임계값으로 해석하지 않는다.</p><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-3"><h3>범위 밖과 함수 비활성 쓰기</h3><ul><li>0291 Gt190: raw ORef42 W36 &gt; Int32767 ORef43 W37 → W35 OR47.in1.</li><li>Le259: raw ORef40 W38 ≤ Int−1382 ORef41 W39 → W48 OR47.in2.</li><li>OR47.out W49→Move193.en. Int−9999 ORef218/RID21 W252→in; out1 W253→OutValue ORef219/RID19. RID21 SV−9999/V55537은16bit signed표기다.</li><li>**Move193.eno W21→Coil23.in; ORef24/RID26 Out_of_range W22→operand.** 일반 Coil이며 Set/Reset이나3분 지연이 아니다. OR.out를 곧바로OFR에배선한것처럼 생략하지 않는다. ENO·미실행 출력의 실제 PLC의미는 컴파일/온라인검증이 필요하다.</li><li>다음0014 LAD1659/index2/NID2는 NOT IN0 Contact171(ORef165/RID1,W168)→W172 Move162.en; Int0 ORef166/RID23 W169→in; out1 W170→OutValue ORef167/RID19다. 비활성의0쓰기이지 OFR명시Reset은 아니다. DP02호출은 EN과IN0 둘다ON이므로 이 내부 가지가 현장에서항상실행돼출력이0으로된다고주장하지않는다.</li></ul><p>−9999는 실제 음의 압력 측정으로 읽지 말고 원본의 범위 밖 대체값 가능성을 먼저 구별한다. raw32767보다큰조건은Int포트로선언돼있다는점도보존한다. 다른형식이나통신변환을추정해상한분기삭제/수정하지않는다.</p><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-4"><h3>DP02 소비: BF02 허가와 공통 세정 시간</h3><p>0219 LAD1886/NID29의 고유 DP02 가지를 다시 대조했다. ON Contact21(W48)→SC11 처리응답 Contact28(W61)→VR05 처리응답 Contact29(W63)→W64가 Le30.pre와Forza Contact31.in에병렬공급된다. Le30.in1은 DP_02 ORef43/RID31 W65, in2는 **DP_01_SOGLIA_1 ORef44/RID8 W66**. Le30.out W67→OR32.in1,Forza ORef45/RID57 W68→Contact31.out W69→in2. OR.out W70→Local허가 Coil33, operand ORef46/RID65 W71; out W76→BF02_RUN Coil78, operand ORef79/RID344 W77.</p><p>정적식은 ON AND SC11처리응답 AND VR05처리응답 AND (DP02≤DP01_S1 OR Forza)다. DP02 센서·BF02 본체·처리응답·메모리 RUN을 서로의 실제 피드백으로 바꾸지 않는다.</p><p>공통근거 BF02 초안 §3.2/3.3와 원본0200/0199/0201을 재사용·핵심대조했다.</p><ul><li>0200의Forza는2시간T134/10분T133 외에 ON Contact460→OR21.in2 W22가있다. 따라서 주기타이머만으로 제한되는 설명은 틀린다. Forza도SC11/VR05위응답을우회하지않는다.</li><li>0199/NID2는OFF AND Ev_filter_on&gt;50 뒤 DP02_S1~S4에 따라5단계Pause를선택한다. Lt395/Ge407→Lt410/Ge422→Lt425/Ge437→Lt440/Ge452, Pause Move398/413/428/443/455, Work Move401/416/431/446/458. 모든Work는동일DP02_LAVORO_SOGLIA_1 RID36이다.</li><li>0596의DP02_S1~4는DB4.W166/168/170/172, Pause1~5는W174/176/178/180/182, Work1은W184다. 목적지LAVA_PAUSA/LAVORO는DB1.W236/W238 **Word**이며원본S5Time출처와구분한다.</li><li>0201/NID4의ON Contact500은 허가OR보다 앞에서Move457/462를따로허가하여DP01의Pause1/Work1을동일Word에쓴다. DP02 단계표가현재최종세정주기를독점한다고설명하지않는다.</li><li>공유T1/T2와EV출력의전체 경로는 BF02초안의검토결과를연결하며 이번DP02의고유출력/알람수로다시집계하지않는다. OFF를현재FALSE/dead code로단정하지않는다. startup live_index doc401은STL이고0401-FlgNet(HMI출력미러)와다른자료다.</li></ul><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 양 끝점·실제 PDF·개정</h3><p>원본 PDF를 직접 렌더하여 시각 대조한 고유페이지는6개다. 회전·확대 크롭은 중복 합산하지 않았다. FG를PDF번호에서일괄감산하는방식으로정하지않았다.</p><div class="table-wrap"><table><thead><tr><th>원본 PDF</th><th>FG/도번</th><th>실제페이지</th><th>제목/확인범위</th><th>실제 footer</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf</td><td>FG152</td><td>153</td><td>SUPPLY 110Vac JB1 PLC MODULE</td><td>DATA27.05.2024,추가개정란기재공란</td></tr><tr><td>Electrical_Rev2.pdf</td><td>FG153</td><td>154</td><td>CONFIGURATION PLC JB1 BOX</td><td>DATA27.05.2024,추가개정란기재공란</td></tr><tr><td>Electrical_Rev2.pdf</td><td>FG169</td><td>170</td><td>DIFFERENTIAL PRESSURE CONTROL</td><td>DATA27.05.2024,추가개정란기재공란</td></tr><tr><td>Electrical_Rev2.pdf</td><td>FG172</td><td>173</td><td>ANALOG INPUT MODULE</td><td>DATA27.05.2024,추가개정란기재공란</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf</td><td>CANDC-CONS-C011-061,D-page11</td><td>61</td><td>CABLE SCHEDULE10,DP02의4행</td><td>Rev1,24.11.11,first draft design,CHECKED/APPROVED공란</td></tr><tr><td>PID_1684n002I.pdf</td><td>1684n002,ApexI</td><td>1</td><td>BF02 차압 취출/DP02/타이틀</td><td>원작성06/04/2011,개정I15/01/2013</td></tr></tbody></table></div><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>JB1 공급·DP02 고유 신호 양 끝점</h3><div class="table-wrap"><table><thead><tr><th>경로</th><th>원본 양 끝점·표기</th><th>경계</th></tr></thead><tbody><tr><td>110Vac 분기</td><td>FG152:9.10(9/4)→X3:3→152QF4 2A 주접점1–2→110Vac152.8;0Vac9.9→X3:2→하류공통</td><td>도면정격이며현행보호설정추천아님</td></tr><tr><td>DP02 전원</td><td>FG169:110Vac152.8(168/9)→X3:95(5×20,2AF)→169.2→DP02 110Vac입력;0Vac9.9→X3:96→다른전원단자</td><td>DP01 X3:90/91과구별. DP02단자내부번호는도면에안보임</td></tr><tr><td>DP02 출력+</td><td>FG169:센서OUTPUT4–20mA의+→X3:97→+PEW400(172/5);FG172:+PEW400(169/8)→단자34 I7+</td><td>물리계기범위0/50mbar,설치정상극성은현장확인필요</td></tr><tr><td>DP02 출력−</td><td>FG169:센서−→X3:98→−PEW400;FG172:단자36 U7−/I7−</td><td>34/36이며DP01채널6의30/32로복제안함</td></tr><tr><td>실드</td><td>FG169:X3:99→169SCH2(172/5),FG172의169SCH2(169/8)실드표기</td><td>X3실드와원본접지기호보존;현행접지연속성미확인</td></tr><tr><td>AI전원</td><td>FG172:+24Vdc152.5→X22:4000(5×20,500mAF)→172.1→41 L+;−0Vdc152.4→44 M</td><td>도면에는42 L+/43 M도표시되나그핀에동일외부선을임의추가안함</td></tr><tr><td>JB1 AI구성</td><td>FG153:153A1 POS2 AI8×U/R/RTD/TC ST,6ES7531-7KF00-0AB0;FG172 CPU515/MOD2</td><td>현재설치형번·펌웨어·4–20mA채널파라미터미확인</td></tr><tr><td>JB1 인터페이스</td><td>FG153:153IM155 6ES7155-5AA01-0AB0,X1P1/P2 PROFINET;152.5/152.4 공급은X80의2L+/2M에그려짐</td><td>1L+/1M과구분;주소·네트워크실시간상태미확인</td></tr></tbody></table></div><p>152QF1/152GD1/152QF2는JB1 DC공급이고152QF3/TM1/EV1은냉각가지다. DP02 센서110Vac와AI24Vdc를하나의전원으로합치지않는다. 이계측회로에는EV부하릴레이5/9같은경로를붙이지않는다. BF02 세정출력릴레이의하단접점표1/5/9 및실부하5/9 검토는BF02공유문서범위다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>시공 케이블과 소유 경계</h3><p>시공p61에서 다음4행을 직접 확인했다. 번호/기기명/장소를 원문대로 보존한다.</p><div class="table-wrap"><table><thead><tr><th>행/케이블</th><th>FROM→TO</th><th>종류/코어/단면·경로</th><th>남은경계</th></tr></thead><tbody><tr><td>11_3 =DUS+BF01-JB01TB6A</td><td>BF-01/JB01→BF-02/JB01TB6,DP-02 POWER</td><td>AC,CVV,3G,1.0,SPARE0;E300→222→223RD→E100,Adjustment2,LEN23</td><td>BF02설치지만JB01에서옴. LEN은설계표값</td></tr><tr><td>11_4 =DUS+BF01-JB01TB6B</td><td>같은양끝,DP-02 AI</td><td>AI,CVV-S,2S,1.0,SPARE0;같은Route/Adjustment/LEN</td><td>차압출력케이블이며전원케이블과분리</td></tr><tr><td>11_27 =DUS+BF02-DP02A</td><td>BF-02/JB01TB6→BF-02/DP-02,IN POWER</td><td>AC,CVV,3G,1.0,SPARE0;E100,Adjustment1,LEN2</td><td>OEM X3:95/96와현장코어별단자일대일표미확보</td></tr><tr><td>11_28 =DUS+BF02-DP02B</td><td>BF-02/JB01TB6→BF-02/DP-02,OUTPUT</td><td>AI,CVV-S,2S,1.0,SPARE0;E100,Adjustment1,LEN2</td><td>OEM X3:97/98/99와현행접속마킹미확보</td></tr></tbody></table></div><p>이자료는first draft design이며준공도/실측결과가아니다. JB01TB6을BF02위치라는이유로JB02TB6으로고치지않는다. BF02초안의JB02 전원/통신 케이블번호 상충은 별도세정회로범위이며 DP02의이4행을해결했다는증거가아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG152 · PDF153</a> · <a href="../sources/Electrical_Rev2.pdf#page=154">FG153 · PDF154</a> · <a href="../sources/Electrical_Rev2.pdf#page=170">FG169 · PDF170</a> · <a href="../sources/Electrical_Rev2.pdf#page=173">FG172 · PDF173</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=61">시공·케이블 · PDF61</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>BF02_OFR와 공유 MAX_DP_FILTER의 구별</h3><p>BF02_OFR는0522→0291의범위검사결과이며DB3.X24.5이다. MAX_DP_FILTER는0540 LAD1992/NID14,DP01/DP02공유DB3.X9.5다. 0683 Int상수·S5Time3M,0686 Tag112 Timer AO114=%T114와0684선언을대조했다.</p><ul><li>ON Contact1204(ORef1153,W1173)→W1205는4개비교와Reset가지에공급.</li><li>DP02 고유상한: Gt1124.in1 DP02 ORef1156/RID116 W1177,in2 Int2800 ORef1157 W1178,out W1179→OR1120.in2.</li><li>DP02 고유하한: Lt1130.in1 DP02 ORef1160/RID116 W1183,in2 Int−100 ORef1161 W1184,out W1185→OR1120.in4.</li><li>DP01 Gt1121(&gt;2800)/Lt1127(&lt;−100)이같은OR의in1/in3에있다. 어느센서발생인지공유경보비트만으로구별안됨.</li><li>OR.out W1186→SdCoil1136.in와T114 Contact1206.in. S5T#3M ORef1162 W1187→value,T114 ORef1163 W1188→operand. Contact1206 operand W1189,out W1207→SCoil1141;ORef1165/RID119 W1191→MAX_DP_FILTER.</li><li>Reset: ON→RESET_ALLARM Contact1208(W1193)→현재경보 Contact1210(W1194)→Lt1146 DP01&lt;2500→Lt1149 DP02&lt;2500(W1198/1199)→W1200 RCoil1152,operand ORef1172/RID119 W1202.</li></ul><p>Reset에는하한정상조건이없다. 그러므로−9999범위밖대체값이DP02에있더라도단순경보해제가센서정상·차압회복을증명하지않는다. 타이머시간/Set·Reset동시최종값/현재호출상태는미확인이다. 원본Int상수를mbar보호권장값으로재명명하지않는다.</p><p><a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-5-2"><h3>비트 외 Word쓰기·알람관리 공유 근거</h3><p>BF02 초안 §5.2/5.3의원본0148/0151/0152 경계를연결재사용했다. 0148의DB3.W8=0경로는이번에도원본핀으로대조했다: ON Contact329→W330 Move267.en;Int0 ORef293/RID54 W315→in;out1 W316→ORef294/RID32.0048 Int0,0563 Word AO64/BAD23,0562 Allarm/TOD3가DB3.DBW8을구성한다. 따라서X9.5는startup Word0의영향을받지만X24.5는확인한Word0~16범위밖이다.</p><p>공통0151은DB3.W0~16을DB6스냅샷에복사하고0152는이를비교하여NEW_ALLARM을쓴다. 이범위는MAX_DP_FILTER를포함하지만BF02_OFR를포함하지않는다. 이것을시스템전체BF02_OFR표시/사이렌없음으로확대하지않는다. HMI Allarmi_235 직접설정은별도로확인했다. 전체정지/호른/통신소비자는미확보이며센서고장이자동으로모든공정을정지시킨다고쓰지않는다.</p><p><a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-5-3"><h3>복구 관찰 기준</h3><p>범위오류해제,공유S/R경보해제,정음,세정허가,RUN표시,실제필터차압,계기교정은서로다르다. 원인제거와승인된관찰시간·실제값·재요청/복구확인없이는복구완료로표시하지않는다. 전원재시작·PLC강제·보호임계값변경으로경보를없애는조치를제안하지않는다.</p><p><a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1992.html">1992</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 초안</h3><p>다음은안전절차와접근권한을갖춘담당자가수집할관찰설계다. 활선접촉·배관개방·압력주입·우회/강제출력을지시하지않는다. 실제수리기록은없다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은시각에기록할항목</th><th>원인구별/비교근거</th><th>복구판정에필요한증거</th></tr></thead><tbody><tr><td>HMI값−9999</td><td>PR_BR02원시값,DB1.W242,DB3.X24.5,ON,계수,모듈진단</td><td>0291범위밖대체값과실제음압구별;취출관/계기전원/아날로그루프상태는승인절차로검사</td><td>정상범위raw·OFR·독립차압기준·시간추세,센서/배선확인</td></tr><tr><td>HMI값항상0</td><td>원시%IW400:P,ON/호출,DB4.W120/W122,DB1.W242,HMI주소</td><td>0014 NOT IN0의0쓰기·통신표시·실제0차압을구분. EN=OFF일때함수실행을가정안함</td><td>동일시각CPU/표시/독립기준의일치와호출근거</td></tr><tr><td>값크기/단위이상</td><td>현재계수와백업0/500,채널범위,센서0/50mbar명판,HMI소수점</td><td>분모28000·Zero더하기·DInt/Int변환을대조;계수를임의변경안함</td><td>승인된스케일/교정문서와단위변환표</td></tr><tr><td>BF02정상인데MAX_DP발생</td><td>DP01/DP02둘다,공유T114,3분지속기록,OFR들</td><td>공유OR라서DP02단독원인으로단정안함;비트Reset과하한정상구별</td><td>두채널정상범위·원인제거·경보재발없는관찰</td></tr><tr><td>차압낮은데세정허가이상</td><td>DP02,DP01_S1,SC11/VR05처리응답,Forza,ON,BF02_RUN</td><td>0219의DP01명임계값·≤비교·Forza병렬·상위직렬대조</td><td>허가와실제세정·차압회복을별도관찰</td></tr><tr><td>DP02무응답/배선혼동</td><td>FG169 X3:95~99,FG17234/36,JB01TB6현장마킹,설계4케이블</td><td>BF02설치와JB1공급을구별. DP01채널6/398와DP02채널7/400대조</td><td>승인준공도·담당자확인·무전원검사기록/교정기록</td></tr></tbody></table></div><p>각기록에관찰자·시각/시간대·위치·값/단위·수집장치·프로젝트/CPU근거·비교원본·배제결과·승인조치·복구근거를남긴다. 0과빈칸,미지필드·이전근거·다른설비·초안·저장키를보존하며사용자운영사진/이력을공개Git에복제하지않는다.</p><p><a href="../networks/network-1774.html">1774</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1884.html">1884</a> · <a href="../networks/network-1887.html">1887</a> · <a href="../networks/network-1992.html">1992</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>DP02 원시 IW400:P·환산 W242·OFR X24.5·공유 MAX_DP X9.5·BF02 허가 M180.4를 구분합니다. 센서110Vac/AI24Vdc와 BF02 위치/JB1 소유를 분리합니다. 단위·현재값·리셋후복구·실물동일성은 확인 전입니다.</p><ul><li>센서 명판·0/50mbar·교정성적·고저압취출/현장극성</li><li>현재AI채널7/PEW400·파라미터/하드웨어·단자마킹</li><li>Int500/0·P&amp;ID5÷10mbar·알람2800/−100/2500 단위관계</li><li>DInt→Int Move·ENO·호출/전체쓰기·현재CPU값</li><li>HMI소수점/단위·쓰기권한·원시표시객체·경보이벤트</li><li>BF02허가의공유DP01문턱·OFF/ON공유Word 최종쓰기</li><li>OFR일반Coil와3분S/R 구분·Reset하한조건없음</li><li>Startup Word0~16 밖 OFR X24.5·전체경보소비자</li><li>JB01TB6·케이블11_3/4/27/28·OEM단자 대응미확보</li><li>승인준공도·DP01/BF02/하위EV 독립완료 유지</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/DP02.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI값−9999</h2><p>PR_BR02원시값,DB1.W242,DB3.X24.5,ON,계수,모듈진단</p><p>0291범위밖대체값과실제음압구별;취출관/계기전원/아날로그루프상태는승인절차로검사</p><p>정상범위raw·OFR·독립차압기준·시간추세,센서/배선확인</p></section><section id="step-symptom-2"><h2>HMI값항상0</h2><p>원시%IW400:P,ON/호출,DB4.W120/W122,DB1.W242,HMI주소</p><p>0014 NOT IN0의0쓰기·통신표시·실제0차압을구분. EN=OFF일때함수실행을가정안함</p><p>동일시각CPU/표시/독립기준의일치와호출근거</p></section><section id="step-symptom-3"><h2>값크기/단위이상</h2><p>현재계수와백업0/500,채널범위,센서0/50mbar명판,HMI소수점</p><p>분모28000·Zero더하기·DInt/Int변환을대조;계수를임의변경안함</p><p>승인된스케일/교정문서와단위변환표</p></section><section id="step-symptom-4"><h2>BF02정상인데MAX_DP발생</h2><p>DP01/DP02둘다,공유T114,3분지속기록,OFR들</p><p>공유OR라서DP02단독원인으로단정안함;비트Reset과하한정상구별</p><p>두채널정상범위·원인제거·경보재발없는관찰</p></section><section id="step-symptom-5"><h2>차압낮은데세정허가이상</h2><p>DP02,DP01_S1,SC11/VR05처리응답,Forza,ON,BF02_RUN</p><p>0219의DP01명임계값·≤비교·Forza병렬·상위직렬대조</p><p>허가와실제세정·차압회복을별도관찰</p></section><section id="step-symptom-6"><h2>DP02무응답/배선혼동</h2><p>FG169 X3:95~99,FG17234/36,JB01TB6현장마킹,설계4케이블</p><p>BF02설치와JB1공급을구별. DP01채널6/398와DP02채널7/400대조</p><p>승인준공도·담당자확인·무전원검사기록/교정기록</p></section></main></body></html>