<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ER01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>ER01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=ER01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1-1"><h3>ID와 소유 경계</h3><ul><li>`docs/equipment-standard/INVENTORY.json`의 ER01은 `phase2/planned/baseline/not_assessed`, 부모/우선키/제외사유/보류부모 없음이다. `registers/equipment.json`은 FG66 및 FN05와 석회 투입 공기 가열 경로를 가리킨다.</li><li>읽기 전용 preflight 결과 `inventory_matches=true`: 전체248, root108/child140, 우선23/대응18, 제외90, 부모보류7, phase2 133 유지. 과거 저장 해시와 다른 `requirements-audit.json`·`all-in-one-data.json` 2개는 이미 있는 바이트 차이이며 이번 ER01 변경 또는 설비 완료로 계산하지 않는다.</li><li>신규 연구132는 별도의 범위 overlay다. 전체248에서 우선 대응18·제외90·부모보류7·SYS-SIMULATION1을 차감한 값이다. 원본 대장의 phase2 133은 수정하지 않는다. ER01은 첫5 FN05/SC01/PV03/MV02/MV05와 중복되지 않는다.</li><li>FN05는 공기 송풍 구동, ER01은 전기 히터, VR06은 로터리 밸브, LD01은 피더 본체다. FN05 처리 Run을 ER01이 읽고 ER01 출력 상태를 VR06이 읽어도 소유자와 ID를 합치지 않는다.</li><li>P&amp;ID PDF1 상세에는 FN05/M41 → ER01(6 kW 440V) → VR06/LD01 투입 연결부 및 공정 배관 방향이 보인다. ER01 근처 TC11은 별도 로컬 온도 표시이며 catalog TC11도 PLC 대응 미식별로 남아 있다. TC11=177T1 또는 ER01 전용 PLC 아날로그 온도채널로 확정하지 않는다.</li></ul><p><a href="../devices/ER01.html">ER01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-1-2"><h3>판본과 자료 한계</h3><div class="table-wrap"><table><thead><tr><th>자료</th><th>실제 표시</th><th>해석 경계</th></tr></thead><tbody><tr><td>GME_20250506.zap18 / PEData.plf / decoded XML</td><td>백업 파일·추출 XML, 고정 커밋 보존</td><td>파일명 날짜를 현재 CPU 백업 일시로 보증하지 않음</td></tr><tr><td>Electrical_Rev2.pdf FG66/PDF67</td><td>ELECTRICAL RESISTANCE ER-01, DATA 27.05.2024</td><td>3상440V60Hz, 6kW/13.6A는 도면 표기. 현행 정격/실측 아님</td></tr><tr><td>FG122/PDF123</td><td>Rev2 17.03.2025, DATA 27.05.2024</td><td>입력 E6.1 매핑 설계. 현행 CPU/모듈 일치 미검증</td></tr><tr><td>FG141/PDF142</td><td>Rev2 17.03.2025, DATA 27.05.2024</td><td>출력 모듈 회로. 고해상도 개정란 재확인</td></tr><tr><td>FG177/PDF178</td><td>DATA 27.05.2024, 별도 개정값 미표시</td><td>온도접점 회로 설계</td></tr><tr><td>FG254/PDF257</td><td>MATERIAL LIST, DATA 27.05.2024</td><td>부품 후보. 설치부품/교체 승인 근거 아님</td></tr><tr><td>PID_1684n002I.pdf PDF1</td><td>도면1684n002, 원도06/04/2011, Rev I 15/01/2013</td><td>공정 연결과6kW440V 표기. 현행 배관/온도허가 설정 미확인</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf PDF36/51</td><td>`24.11.11 first draft design`, 승인칸 공란</td><td>참고 경로·케이블 설계. 승인 시공·실제 길이로 확정하지 않음</td></tr></tbody></table></div><p>P&amp;ID의 ER01 6kW440V와 FG66의 6kW 표기는 같은 설계값을 제시한다. 이것만으로 13.6A가 현행 실측 전류이거나 해당 전압·결선에서 검증된 정격이라고 계산/보증하지 않는다. 재료표의 접촉기7.5kW 설명도 ER01 히터가7.5kW라는 뜻이 아니다.</p><p><a href="../devices/ER01.html">ER01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-1-3"><h3>비해당과 근거 미확보</h3><ul><li>확보된 ER01 출력은 접촉기 on/off 경로다. 이 경로에 팬 인버터 주파수·모터 rpm 환산을 적용하는 것은 비해당이다.</li><li>전용 PLC PID 루프, ER01 아날로그 온도 환산, 전류센서, 히터 운전시간 카운터, 독립 풍량 확인은 이번 직접 원본에서 확보되지 않았다. 현장에 없다고 단정하지 않는다.</li><li>177T1의 설정온도·히스테리시스·수동/자동 리셋 종류·안전 등급, TC11과의 실물 관계, 히터 발열체 구성/절연 기준/정비주기/제조사/현행 품번은 근거 미확보다. 다른 계통 온도값이나 일반적인 권장값으로 채우지 않는다.</li></ul><p><a href="../devices/ER01.html">ER01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P036.png</td><td>2e17d7380120d928de31e25a8995d1ad7eb3756118178c3e237fbb9705cb847a</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P067.png</td><td>ae027d10a00719e13baa3c924c3040bb40c6ff11e9db17d7a95d6944897f3a14</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P123.png</td><td>c8bdc6aee57bf3f244995cab0a2b1f8cd83e589a285891bc7a32e1d1723c86bd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P142.png</td><td>8163901f6d162c92e0ba99fd0444379835b3e9b7d5bdbcabe64c15d0a10a5c39</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P178.png</td><td>24cee3f6fbcf2df919fb62c05e7d30a16ee96bedddacdd1461d46cf2f4488f60</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P257.png</td><td>1c9531e56efd333f6a1078c16bd6e2bbef53480be7c27947ed618aff2c4f6169</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/ER01.json</td><td>4bde6c63b0fb2d98ab7e5b5ceef45efd521e8f42f77c36423b423ad9fba782a6</td></tr><tr><td>catalog-sources/ER01-DOTS-DRAFT.md</td><td>81a8c16fdc45865a438e64981f64d805d5ed51826e1f122fd86aa43afc65d3ab</td></tr><tr><td>catalog-sources/RD01-PV03-DOTS-CORRECTIONS-20261011.md</td><td>56a3ec2069f9d1a37a113798c84b4c4ec40117d1c081d11280d32cf562d56449</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>3865d247fc38f94dfa58e6e463239a2bfad35c5be3d2a14c8e76d38ca3726ee1</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0237-FlgNet.xml</td><td>ad3721660c2f357e76c1a351f7898691271f35c341efe775e5780d749b2c4aa0</td></tr><tr><td>sources/decoded-original/0269-FlgNet.xml</td><td>e9aad7857b267d425d4e23a03e2e7e2ebdbdebb558fef2e08e5be4c2c96c0d37</td></tr><tr><td>sources/decoded-original/0271-FlgNet.xml</td><td>7f913249a7879930d8443291b542374887e8cbbe89b55993a51233446008521b</td></tr><tr><td>sources/decoded-original/0355-FlgNet.xml</td><td>73592d33f8b3a71effeb36f25427c76e931485e7ce31f5c81f144ddae83c4247</td></tr><tr><td>sources/decoded-original/0387-FlgNet.xml</td><td>6d644e7ce02054374d95b3667120dc660795a3af2f02048d7a1ee6a8c9d182fa</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0456-FlgNet.xml</td><td>6c1e503d84f8806cfc607f67a9a3960ff3bd5d4bc52d6770f1815ff357162077</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0654-IdentXmlPart.xml</td><td>b36294f3aad24be72a052bef61c875ca4695d7e101c385cf55bdadec41d5097e</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 67bfc43b5a0f27b5c567603955265874e55578ded5236893fe4a52f6ec5bd786</p><p><a href="../devices/ER01.html">ER01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>물리 신호와 DB 주소</h3><p>SSD.AO는 bit offset이며 byte.bit로 변환했다. GlobalAccess는 BAD.BIRID와 해당 DepDBBlock.TOD DB 번호를 함께 확인했다. 아래 주소는 백업 기준이며 현재 온라인 주소/값은 미확인이다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>주소·형식</th><th>직접 선언 근거</th><th>역할</th></tr></thead><tbody><tr><td>Start ER-01</td><td>%Q5.0 Bool</td><td>D/0602 RID185 SAD Output/AO40; NID41 UID1136 Write. D/0658 RID243 NID49 UID34 Read</td><td>물리 출력 이미지. live_index doc1279 주석의 `a 60.4`를 주소로 쓰지 않음</td></tr><tr><td>er01_fbk</td><td>%I6.1 Bool</td><td>sources/live_index.json `_7ev` doc519 Address/Datatype/Name; FG66/122의 E6.1, 아래 %IW6 복사</td><td>원시 접촉기 응답. 개별 이름의 SimpleAccess 선언은 이번 추출에서 미확보</td></tr><tr><td>Inputs.Feedback_ER01</td><td>DB13.DBX6.1 Bool</td><td>D/0657 RID313 AO49/BAD247; D/0655 RID247 TOD13, NID49 UID35</td><td>처리 피드백. 원시 입력·HMI 표시와 분리</td></tr><tr><td>Flag.M_ER01</td><td>DB2.DBX5.4 Bool</td><td>D/0604 RID192 AO44/BAD2; D/0603 RID2 TOD2, NID41 UID1134 Write/1135 Read</td><td>운전 요청 메모리</td></tr><tr><td>Allarm.ER01_run</td><td>DB3.DBX20.1 Bool</td><td>D/0604 RID217 AO161/BAD5→D/0603 RID5 TOD3; D/0657 RID246/BAD10→D/0655 RID10 TOD3</td><td>피드백 불일치 래치 고장. 이름 run을 정상 Run으로 해석하지 않음</td></tr><tr><td>177T1_OK</td><td>%I28.4 Bool</td><td>D/0627 RID141 SAD Input/AO228, NID1 UID87</td><td>온도접점 원시 입력</td></tr><tr><td>Inputs.177T1_OK</td><td>DB13.DBX22.4 Bool</td><td>D/0629 RID148 AO180/BAD4→D/0628 RID4 TOD13; D/0604 RID266/BAD218→D/0603 RID218 TOD13</td><td>ER01 출력 직렬 허가. 원시 I28.4와 byte 번호가 다름</td></tr><tr><td>Inputs.FN-05 RUN</td><td>DB13.DBX6.0 Bool</td><td>D/0604 RID225 AO48/BAD218→D/0603 RID218 TOD13</td><td>다른 설비 FN05 처리 응답, ER01 요청 Reset에서 읽음</td></tr><tr><td>ON / OFF</td><td>%M0.0 / %M0.1 Bool</td><td>D/0602 RID1 AO0 / RID33 AO1, SAD Memory</td><td>공통 허가/Reset 분기의 메모리. 1/0 상수 가정 금지</td></tr><tr><td>UNDER TESTING</td><td>%M5.5 Bool</td><td>D/0602 RID4 SAD Memory/AO45</td><td>FN05 미응답 Reset 분기의 반전 접점</td></tr><tr><td>Flag.Maintenance_ON</td><td>DB2.DBX7.5 Bool</td><td>D/0604 RID3 AO61/BAD2→DB2</td><td>UNDER TESTING의 작성 경로에서 읽음</td></tr><tr><td>Flag.RESET_ALLARM</td><td>DB2.DBX6.0 Bool</td><td>D/0657 RID13 AO48/BAD12→D/0655 RID12 TOD2</td><td>고장 Reset 요청, ER01 기동 요청이 아님</td></tr><tr><td>Er_01_Run_Rit</td><td>DB32 IEC_TIMER</td><td>D/0654 AufDBBlock RID312, TOD32; D/0456 Instance29/NID49</td><td>PLC TON 인스턴스. %T 타이머/HMI 태그 아님</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1211.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 I6.1에서 처리 피드백으로 가는 Word 복사</h3><p>LAD1070 / `D/0397-FlgNet.xml`, 내부 NID1:</p><ul><li>Part42 Move의 Wire21은 Powerrail→42.en이다.</li><li>Wire52: ORef45/RID13→42.in. D/0627 RID13 `Tag_171`, Word, SAD Input/AO48 = `%IW6`.</li><li>Wire54: 42.out1→ORef46/RID14. D/0629 RID14 GlobalAccess Word/AO48/BAD4, D/0628 RID4 Inputs/TOD13 = `DB13.DBW6`.</li><li>따라서 백업의 Word 복사 `%IW6 → DB13.DBW6`가 I6.1과 DB13.DBX6.1을 연결한다. FN05 I6.0은 같은 Word의 다른 bit이며 독립 소유다.</li><li>Part42 `DisableENO=true`와 후행 Wire53 `42.eno→43.en`은 그대로 보존한다. 직접 out1 연결과 무관한 ENO 이후의 실행 의미를 확대하지 않는다.</li><li>ORef46 UID/RID가 D/0625의 Allarm 후보와도 검색되지만 그 호출은 NID39다. 이 네트워크의 NID1·GlobalAccess/BAD4·핀을 맞춘 D/0629를 사용했다. UID/RID만으로 다른 블록의 선언을 결속하지 않는다.</li></ul><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1211.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>177T1의 개별 비트 재매핑</h3><p>같은 LAD1070이지만 177T1은 Word 복사가 아니라 별도 Contact→Coil 경로다.</p><div class="table-wrap"><table><thead><tr><th>구간</th><th>정확한 위치</th><th>확인한 의미</th></tr></thead><tbody><tr><td>원시 입력</td><td>D/0627 RID141 `177T1_OK`, Input AO228=%I28.4, NID1 UID87</td><td>물리 입력 선언</td></tr><tr><td>Contact</td><td>D/0397 Wire21 Powerrail→Part86.in; Wire85 ORef87→86.operand</td><td>반전 표시 없는 접점</td></tr><tr><td>전달</td><td>Wire129 Part86.out→Part125.in</td><td>단일 비트 논리 전달</td></tr><tr><td>처리 Coil</td><td>Wire128 ORef126/RID148→Part125.operand</td><td>쓰기 끝점</td></tr><tr><td>DB 결속</td><td>D/0629 RID148 AO180/BAD4; D/0628 RID4 TOD13, NID1 UID126 AK=Write</td><td>DB13.DBX22.4</td></tr><tr><td>소비</td><td>D/0271 ORef31/RID266→Wire29 Part30.operand</td><td>ER01 출력에 직렬인 처리허가</td></tr></tbody></table></div><p>현재 raw/DB 두 값이 같다는 온라인 증거는 없다. 갱신은 아래 호출 조건에 의존한다. 주소 번호 차이를 오류로 고치거나 %IW28→DB13.DBW28로 만들어 설명하지 않는다.</p><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1211.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-4"><h3>입력 호출과 값의 시점</h3><p>LAD1613 / D/0030, 내부 NID19: Recipes Handler CRef21 → Wire32 ENO → HMI CRef23 → Wire33 ENO → HMI Output CRef25 → Wire42 → Part37의 반전 `Simulation(1)` 접점 → Wire43 → HMI Inputs CRef28.en.</p><ul><li>CodeBlock22/24/26/29는 D/0688 RID120/124/128/135의 FC 이름, CRef21/23/25/28는 D/0694 RID121/125/129/136, ORef45/RID140는 D/0692 SimpleAccess로 대조했다.</li><li>따라서 입력 DB를 무조건 매 스캔 갱신된다고 쓰지 않는다. ENO 연쇄와 반전 접점의 정적 연결만 확인했다. 이 설명은 중지 경로를 실행하거나 허용한 것이 아니다.</li><li>다른 쓰기 조사에서 DB13.DBX22.4의 명명 Write는 D/0629 NID1 UID126 하나를 확인했다. DB13의 확보된 anonymous Word Move 범위는 DBW0..20이고 DBX22.4를 덮는 Word22/28 쓰기를 찾지 못했다. 미추출·간접주소·HMI 외부 쓰기까지 배제한 결과는 아니다.</li></ul><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1211.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-5"><h3>HMI 세 태그와 미결속 호출</h3><p>`sources/hmi_plc_tags.csv`의 헤더 포함 행134/422/457:</p><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>ID</th><th>확인 수준</th></tr></thead><tbody><tr><td>ER_01\Allarme1</td><td>DB11,X68.1</td><td>0032A</td><td>dde.cfg 설정 추출. 표시/쓰기 이벤트 미확인</td></tr><tr><td>ER_01\RispostaA</td><td>DB11,X68.0</td><td>001B5</td><td>응답 표시 후보. I6.1 자체 아님</td></tr><tr><td>ER_01\Flag</td><td>DB2,X5.4</td><td>0018D</td><td>요청 메모리 주소와 일치. 버튼 Set/Reset/Toggle 미확인</td></tr></tbody></table></div><p>LAD1211 / D/0387의 배선은 다음과 같다. 네트워크 색인 NID는 null이며 핵심4개 선언 결속이 부족하다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>호출 핀</th><th>ORef/RefId</th><th>직접 확인 상태</th></tr></thead><tbody><tr><td>21</td><td>CRef22.en</td><td>Powerrail</td><td>호출 en 연결</td></tr><tr><td>37</td><td>Ingresso_run</td><td>24/657</td><td>이 호출에 맞는 선언 결속 미확보</td></tr><tr><td>39</td><td>Allarme1</td><td>26/401</td><td>이 호출에 맞는 선언 결속 미확보</td></tr><tr><td>40/41/42/43</td><td>Allarme2/3/4/5</td><td>27/28/29/30 모두 RID48</td><td>D/0626 FALSE 후보. 반복 UID와 NID 때문에 적용 대상 확정 주의</td></tr><tr><td>46</td><td>Risposta 출력</td><td>33/404</td><td>쓰기 대상 선언 결속 미확보</td></tr><tr><td>48</td><td>Comulativo_allarmi 출력</td><td>35/406</td><td>쓰기 대상 선언 결속 미확보</td></tr></tbody></table></div><p>CodeBlock23/RID1는 D/0623 `HMI Standard Motors` 호출군, CRef22/RID638은 D/0624의 인터페이스군으로 대응한다. 검색 색인의 `Inputs.Feedback_ER01`, `Allarm.ER01_run`, `Motors.ER01.Risposta/Allarme_comulativo`는 유력 후보지만 누락된4개 선언의 대체 증거로 사용하지 않는다.</p><p>공통 함수 LAD331 / D/0355 및 D/0621 Local 선언에서는 Ingresso_run ORef24/RID16→Part23→Wire25 Part27 Coil→Wire26 Risposta ORef28/RID17, Allarme1..5→Part41 O(5입력)→Wire57 Part59 Coil→Wire58 Comulativo_allarmi ORef60/RID22이다. 공통 Local 함수 구조를 ER01의 DB11 주소 결속 증명으로 확대하지 않는다.</p><p>실제 HMI dde.cfg 원문/화면 객체/로그인 권한/이벤트/현재 통신 상태가 추가로 필요하다. HMI 종합표시가 꺼졌다는 사실만으로 고유 DB3 고장·접촉기 피드백·열 상태가 모두 정상이라고 판정하지 않는다.</p><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1211.html">HMI4핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>호출자와 실행순서</h3><ul><li>LAD1619 / D/0031: Part282 ON→Wire283→Allarms1 CRef264.en. D/0688 CodeBlock275/RID58, D/0694 CRef264/RID59, 내부 NID6으로 대조.</li><li>LAD1620 / D/0549: Part350 ON→Wire351→Motors1 CRef319.en. D/0688 CodeBlock337/RID67, D/0694 CRef319/RID68, 내부 NID7. 같은 Wire에 다른 FC들도 병렬 연결되어 있다.</li><li>LAD1723 / D/0024, 색인 `cyc_int2 ogni 1s`: Wire190 Powerrail→Part188 ON, Wire187 ORef185/RID36, Wire189 Part188.out→CRef183.en. D/0067 CodeBlock186/RID39=`Auto start motors`, D/0068 CRef183/RID40, D/0652 ON/NID4.</li><li>`ogni 1s`라는 블록 명칭은 백업의 주기 의도를 가리킨다. 현재 OB 주기/중단 우선순위/실행순서를 현장 설정으로 검증하지 않았으므로 `Tempo_presetting=13`을 무조건13초라고 바꾸지 않는다.</li><li>ON이 거짓이거나 호출되지 않을 때의 출력/DB 보존, 물리 출력 갱신 시점, 통신 지연, 다른 OB의 간접 쓰기는 현재 CPU와 TIA 전체 프로젝트로 추가 검증해야 한다.</li></ul><p><a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1969.html">1969</a></p></article><article id="review-3-2"><h3>ER01 요청 Reset과 출력</h3><p>LAD1971 / D/0271, 내부 NID41의 정적 접점식을 펼치면 다음과 같다.</p><ul><li>요청 Reset: `ON AND (OFF OR Allarm.ER01_run OR ((NOT Inputs.FN-05 RUN) AND (NOT UNDER TESTING)))` → RCoil `Flag.M_ER01`.</li><li>출력 Coil: `ON AND Flag.M_ER01 AND Inputs.177T1_OK` → `Start ER-01`.</li></ul><div class="table-wrap"><table><thead><tr><th>부분</th><th>Part/Wire/ORef 근거</th><th>해석과 경계</th></tr></thead><tbody><tr><td>ON 공통</td><td>Wire1159 Powerrail→Part1149; Wire1137 ORef1130/RID1→operand; Wire1150 분기</td><td>ON 이후 Reset3분기와 출력요청 분기</td></tr><tr><td>OFF Reset</td><td>Part1151, Wire1138 ORef1131/RID33; Wire1152→O1120.in1</td><td>OFF는 %M0.1. 이름만으로 무효 분기 처리 금지</td></tr><tr><td>고유 고장 Reset</td><td>Part22, Wire21 ORef23/RID217; Wire24→O1120.in2</td><td>Allarm.ER01_run을 읽음</td></tr><tr><td>FN05 미응답</td><td>Part26 operand Negated, Wire25 ORef27/RID225; Wire28→Part1155 operand Negated; Wire1140 ORef1133/RID4; Wire1156→O1120.in3</td><td>FN05처리Run과 UNDER TESTING의 반전 AND</td></tr><tr><td>요청 Reset 끝점</td><td>O1120 Card3→Wire1142 Part1125 RCoil; Wire1144 ORef1134/RID192</td><td>D/0604 NID41 UID1134 AK=Write</td></tr><tr><td>요청 접점</td><td>Part1157, Wire1145 ORef1135/RID192; Wire1158→Part30</td><td>요청은 출력과 별도 메모리</td></tr><tr><td>온도허가</td><td>Part30, Wire29 ORef31/RID266; Wire32→Part1129 Coil</td><td>Inputs.177T1_OK가 직렬. 반전 없음</td></tr><tr><td>출력 끝점</td><td>Part1129, Wire1147 ORef1136/RID185</td><td>D/0602 NID41 UID1136 AK=Write, Q5.0</td></tr></tbody></table></div><p>이 구조에서 177T1_OK가 거짓이면 해당 출력 Coil의 직렬 경로가 끊긴다. 그러나 그것만으로 M_ER01을 Reset하는 경로는 이 네트워크에 없다. M_ER01이 계속 참이고 다른 조건도 유지된다면 허가 회복 시 출력 경로가 다시 참이 될 수 있다. 이것은 원본 정적 해석이며 실제 자동 재통전을 시험하거나 복구 안전성을 보증한 결과가 아니다.</p><p>고장 Set/요청 Reset/출력 Coil의 같은 스캔 최종 상태는 호출과 실행순서에 영향을 받는다. 식을 단순 논리값으로 계산한 결과를 현재 운전 상태로 제시하지 않는다.</p><p><a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1969.html">1969</a></p></article><article id="review-3-3"><h3>유지보수 비트의 작성 경로</h3><p>LAD1930 / D/0237, NID1: Part47 ON→Wire48 Part49 `Flag.Maintenance_ON`→Wire50에서 Part34 `UNDER TESTING` 및 Part36 `Allarm.Maintenance_ON` Coil로 병렬 분기한다.</p><ul><li>ORef38/RID1→Wire42, ORef39/RID3→Wire43, ORef40/RID4→Wire44, ORef41/RID6→Wire45.</li><li>D/0602 RID1/4 및 D/0604 RID3/6의 NID1 호출로 결속했다.</li><li>ER01의 UNDER TESTING은 FN05 미응답 Reset 분기에만 들어간다. 고유 고장·OFF Reset·177T1 출력허가 전체를 우회한다고 쓰지 않는다. 이 비트를 켜거나 강제하라는 운전/수리 지침은 제공하지 않는다.</li></ul><p><a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1969.html">1969</a></p></article><article id="review-3-4"><h3>다른 쓰기와 정지 경로</h3><p>명명 선언뿐 아니라 같은 주소를 포함하는 Word 쓰기도 검색했다. 범위는 고정 원본 IdentXmlPart 전부 및 해당 FlgNet이며 현재 HMI/간접주소/누락 원본까지 모두 배제한 검사는 아니다.</p><div class="table-wrap"><table><thead><tr><th>대상</th><th>확보된 다른 쓰기</th><th>영향과 한계</th></tr></thead><tbody><tr><td>M_ER01 DB2.X5.4</td><td>LAD1847 D/0166 NID5 Part931 RCoil/ORef1005 RID101; D/0577</td><td>자동정지에서도 요청을 지움</td></tr><tr><td>M_ER01 포함 DB2.DBW4</td><td>LAD402 D/0147 NID2 Part144 Move out1→Wire192 ORef173/RID11; D/0563 AO32 Word/BAD6→D/0562 Flag DB2</td><td>INT#0 Word쓰기 범위가 byte4..5이므로 X5.4 포함. named-only 검색으로 놓치면 안 됨</td></tr><tr><td>Q5.0</td><td>D/0602 NID41 UID1136 직접 Write를 확인. 확보된 Output address-span Write에서 추가 겹침 미발견</td><td>이름뿐 아니라 %Q 영역폭도 검사. 외부강제/간접쓰기·현재 온라인은 별도</td></tr><tr><td>DB13.X6.1</td><td>정상경로 D/0397의 DB13.DBW6 Word쓰기. 중지 원본 D/0635 RID148 NID5 UID42 Write도 선언에 남음</td><td>중지 원본을 실행/활성 확인하지 않음. 현재값 기원으로 채택하지 않음</td></tr><tr><td>DB13.X22.4</td><td>D/0629 RID148 NID1 UID126 Write</td><td>I28.4에서 개별 재매핑. 추가 겹치는 DB13 Word쓰기 미발견</td></tr><tr><td>DB3.X20.1</td><td>D/0657 RID246 NID49 UID36 Set / UID44 Reset</td><td>D/0148 startup의 확보된 DB3.DBW0..16 초기화 범위와 다름. 전체 알람을 초기화한다는 제목만으로 ER01까지 초기화된다고 하지 않음</td></tr></tbody></table></div><p>LAD402 Word 초기화의 공급은 Part208 ON→Wire209 Part138.en, Part138.eno→Wire187 Part141.en, Part141.eno→Wire190 Part144.en이다. Wire191 ORef172/RID54→Part144.in은 D/0048 `INT#0`이며 Wire192가 DB2.DBW4에 쓴다. startup 호출 발생/유지값/현행 리텐션 설정은 미검증이다.</p><p>LAD1847의 ER01 정지 분기는 아래와 같이 직접 대조했다.</p><ul><li>Part1095 `Flag.Auto_ON1`(ORef983/RID4, Wire1028), Part881 Eq(Int) `Data.Tipo_preset`(ORef984/RID12, Wire1029) = 상수5(ORef985/RID22, Wire1030).</li><li>Wire1031이 Part923 Eq.pre와 Part1122 Contact.in 양쪽으로 분기.</li><li>Part923 `Data.Tempo_presetting`(ORef1001/RID7, Wire1053) = 상수13(ORef1002/RID100, Wire1054)→Wire46 O45.in1.</li><li>Part1122 `Allarm.Emergency_module_fault`(ORef1123/RID108, Wire1125)→Wire47 O45.in2.</li><li>O45.out→Wire1055 Part931 RCoil→Wire1058 ORef1005/RID101 `Flag.M_ER01`.</li><li>해석: `Auto_ON1 AND Tipo_preset=5 AND (Tempo_presetting=13 OR Emergency_module_fault)`에서 요청 Reset. 비상모듈 분기도 선행 Auto_ON1/Tipo_preset=5의 허가를 공유한다. ER01 고유 비상입력 또는 무조건 전역 차단이라고 바꾸지 않는다.</li><li>주소: D/0577 RID4 Auto_ON1 AO59→DB2.X7.3; RID12 Tipo_preset AO784→DB1.DBW98; RID7 Tempo_presetting AO768→DB1.DBW96; RID108 Emergency_module_fault AO134→DB3.X16.6. D/0576 RID3/6/107의 TOD2/1/3으로 대조.</li></ul><p>현재 확보된 ER01 명명 PLC 쓰기에서는 요청 Set Coil을 찾지 못했다. HMI Flag 설정은 요청 진입의 후보지만 실제 버튼 이벤트를 확보하지 못했으므로 “HMI 버튼이 반드시 Set한다” 또는 “자동 기동한다”로 확정하지 않는다.</p><p><a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1969.html">1969</a></p></article><article id="review-3-5"><h3>VR06이 읽는 ER01 출력</h3><p>LAD1969 / D/0269, NID39는 VR06 소유 네트워크다.</p><ul><li>Part1103 ON→Wire1104 분기. Part1105 VR_06_FAULT→Wire1106 O1074.in1.</li><li>Part1107(operand Negated) ORef1086/RID185=`Start ER-01`→Wire1108 Part1109(operand Negated) ORef1087/RID4=`UNDER TESTING`→Wire1110 O1074.in2.</li><li>O1074→Wire1096 Part1079 RCoil, Wire1098 ORef1088/RID186=`Flag.M_VR_06`.</li><li>따라서 VR06의 해당 요청 Reset 조건은 `ON AND (VR_06_FAULT OR (NOT Q5.0 AND NOT UNDER TESTING))`다. **ER01 실제 피드백 DB13.X6.1이 아니라 출력 Q5.0을 읽는다.**</li></ul><p>ER01 출력 상실이 이 경로에서 VR06 요청에 영향을 줄 수 있지만 VR06의 최종 운전/재기동·LD01 영향 전체는 그 설비 조사 범위다. ER01 알람으로 VR06 자체 고장을 새로 만든다고 쓰지 않는다.</p><p><a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1969.html">1969</a></p></article><article id="review-startup-word"><h3>요청Word4 포함·ER01 고장X20.1 범위 밖</h3><p>LAD402 DB2 Word0..14는 ER01 요청DB2.X5.4를 포함합니다. 실제Word4 Move144/INT#0 O172→out1 O173과선행138/141 ENO 연쇄를 확인했습니다. LAD403 DB3 Word0..16은 ER01_run DB3.X20.1을 포함하지 않습니다. 재시작시모든고장0이나자동재기동을 주장하지 않으며 OB/Retain/간접쓰기/현재CPU는 별도입니다.</p><p><a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1969.html">1969</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>아래 회로는 원본 PDF를 직접 렌더하여 글자·접점·단자 양 끝점을 확인했다. 현장 작업 허가나 충전부 측정 지침은 아니다. 실물 점검은 승인 절차와 자격을 갖춘 담당자가 전원·잔열 등 위험을 통제한 상태에서 수행해야 한다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=67">FG66 · PDF67</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>주전력 경로</h3><p>`Electrical_Rev2.pdf` FG66/PDF67:</p><ul><li>상단 THREE-PHASE LINE 440V 60Hz, 앞 FG65/9에서 오는 `8.3L1/8.3L2/8.3L3`.</li><li>`66FU1`, 도면 표시 `25A GL 10x38`, 각 상 단자1–2/3–4/5–6.</li><li>`66KA1` 주접점1–2/3–4/5–6, 코일 참조66/4.</li><li>전선표기 `BLACK FS17 4 mmq`, 식별66U1/66V1/66W1.</li><li>단자 `XM 66U1 / XM 66V1 / XM 66W1` → ER01 L1/L2/L3 발열체. 도면은 `6 kW A 13,6` 표기.</li></ul><p>확보된 회로에는 별도 인버터/아날로그 전력제어기가 그려져 있지 않다. PE 경로·실제 발열체 결선·상별 전류·단선·절연상태는 이 도면만으로 완료 판정하지 않는다. 25A는 도면 부품 표기이며 보호값 변경 권고가 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=67">FG66 · PDF67</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>출력에서 접촉기 코일까지</h3><ul><li>FG141/PDF142: CPU515/MOD15 출력 A5.0, 단자11, “ER-01 ELECTRICAL RESISTANCE COMMAND”, 참조66/4. 개정란 Rev2 17.03.2025를 확대 렌더로 재확인했다. 옆 A5.1/단자12의21/5는 EV03 경로이며 ER01로 가져오지 않는다.</li><li>같은 페이지의 출력군 전원은 `+24Vdc10.9 → X21 3033 5x20 4A F → 선141.1 → 모듈 단자19`; 단자20은 `-0Vdc10.6`으로 연결된다. A5.0 한 채널만의 별도 보호기라고 해석하지 않는다.</li><li>FG66/PDF67: A5.0/141/1 → 66KA1 코일A1; A2 → `-0Vdc10.6`. 코일 병렬의 억제소자 표기를 확인했다.</li><li>따라서 Q5.0 논리 참, 모듈 출력 전압, 코일 여자, 주접점 도통, 발열은 각각 별도 관찰 지점이다. Q5.0만으로 후단 모두를 정상 처리하지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=67">FG66 · PDF67</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>보조접점 피드백에서 PLC까지</h3><ul><li>FG66/PDF67: `+24Vdc10.7`(65/7에서 공급) → `66KA1 보조접점13–14` → `E6.1`, 참조122/2.</li><li>FG122/PDF123: E6.1/66/6 → CPU515/MOD9 입력 단자22, “FEEDBACK ER-01 ELECTRICAL RESISTANCE”.</li><li>이 경로는 접촉기 보조접점 응답이며 히터 전류·주접점3극 모두·열 도달·풍량을 독립 측정하지 않는다. 접점 도면기호와 정상 운전 시 실제 극성/배선상태는 구분한다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=67">FG66 · PDF67</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>온도접점에서 출력허가까지</h3><ul><li>FG177/PDF178: `+24Vdc152.5`(176/9) → X3:117의 `5x20 2A F` → 선177.1 → `177T1 접점11–12` → X3:118 → X22:4007 → E28.4 → CPU515/MOD4/Rack3 입력 단자5.</li><li>기능명은 THERMOSTAT ELECTRICAL RESISTANCE ER-01. 접점의 t&gt; 기호와11–12를 렌더 확인했다.</li><li>PLC 연결은 D/0397의 `%I28.4 → DB13.X22.4` 개별 비트 경로, 그 처리허가는 D/0271 Part30을 거쳐 Q5.0 출력에 직렬이다.</li><li>이 도면/PLC 범위에서 177T1을 66KA1 코일의 직접 하드와이어 직렬접점으로 그리면 오류다. 확보된 그림은 PLC 입력으로 들어가며 소프트웨어 허가에 사용된다. 별도 안전회로 존재·등급·안전 기능 적합성은 확인하지 않았다.</li><li>설정온도/자동복귀 여부/트립시험/현재극성은 미확정이다. P&amp;ID TC11과의 물리 동일성도 부족하다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=67">FG66 · PDF67</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-5"><h3>재료표와 시공 참고</h3><p>FG254/PDF257에서 ER01 관련 행을 실제 렌더 대조했다.</p><div class="table-wrap"><table><thead><tr><th>항목</th><th>표기 품번·설명</th><th>소유/한계</th></tr></thead><tbody><tr><td>66FU1</td><td>Siemens 3NW60101, FUSIBLE25A GL/GG500Vac10x38, 수량3</td><td>도면 설계 부품 후보</td></tr><tr><td>66FU1 하위</td><td>WOHNER31954, FUSE BASE32A10.3x38 3P, 수량1</td><td>퓨즈 정격과 베이스 정격을 혼동하지 않음</td></tr><tr><td>66KA1</td><td>Siemens3RT2916-1CB00, RC ELEMENT AC24–48V/DC24–70V, 수량1</td><td>억제소자 후보</td></tr><tr><td>66KA1 하위</td><td>Siemens3RT2018-1BB41, CONTACTOR7.5kW/IL/DC24V, 수량1</td><td>현행 설치/교체 확정 아님. 히터 출력7.5kW라는 뜻 아님</td></tr></tbody></table></div><p>`Electrical_Can_Decoating_20241118.pdf`:</p><ul><li>PDF36 / 인쇄36/64 / D-PAGE19, DUST ROUTE CONDUIT PIPING(2), 도면번호CANDC-CONS-E019-036: ER01 배관 분기4, Pipe16; 표의 LOC=FN-05, TAG=ER01, 케이블 `1_28=DUS+FN05-ER01`, CV, SIZE4, CORE4.</li><li>PDF51 / 인쇄51/64 / D-PAGE1, CABLE SCHEDULE(1), CANDC-CONS-C001-051: No.1_28, FROM CR → TO LOC FN-05/TAG ER01, ELECTRICAL RESISTANCE, GAC, CV4core/size4, SPARE0, route100→200→210→211→212LB, Adjustment3, LEN115.</li><li>같은 초안의 PDF36은 ER01 분기를212RAD1 쪽 표에 배치하고 PDF51은 route212LB를 적는다. 두 페이지의 경로 표기를 하나로 합쳐 승인 경로로 확정하지 않는다. 최종 시공도·케이블 양 끝 식별·실제 경로·길이 단위와 실측이 필요하다.</li><li>FN05/M41의 케이블1_27과 ER01의1_28은 별도다. LOC FN-05 표기가 ER01을 팬 모터와 같은 ID로 만드는 근거는 아니다. 승인칸이 비어 있는 first draft를 현장 완료증거로 쓰지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=67">FG66 · PDF67</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>고유 피드백 감시</h3><p>LAD1822 / D/0456, 내부 NID49:</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>원본 핀·선언</th><th>해석</th></tr></thead><tbody><tr><td>허가</td><td>Wire45 Powerrail→Part21; Wire46 ORef33/RID1→21.operand; Wire47 분기</td><td>ON, D/0658 NID49로 결속. 같은 UID33의 타 NID 선언 제외</td></tr><tr><td>명령</td><td>Part22, Wire48 ORef34/RID243; Wire25→Part23</td><td>Q5.0 Start ER-01이 참인 경우</td></tr><tr><td>피드백 불일치</td><td>Part23 operand Negated, Wire50 ORef35/RID313; Wire51→LRef28.IN</td><td>NOT Inputs.Feedback_ER01</td></tr><tr><td>타이머</td><td>LRef28/RID309 TON, Instance29/RID312; D/0659/0654 NID49</td><td>Er_01_Run_Rit DB32, IEC_TIMER</td></tr><tr><td>시간</td><td>Wire30 ORef37/RID311→28.PT; D/0656 LiteralConstant Time32, SV=T_x0023_2S, V=2000</td><td>T#2S. S5Time 또는 현장 권장값으로 바꾸지 않음</td></tr><tr><td>Set</td><td>28.Q→Wire38 Part24 SCoil; Wire52 ORef36/RID246</td><td>Allarm.ER01_run DB3.X20.1 Set</td></tr><tr><td>ET</td><td>28.ET→Wire40 ORef41, RefId 없음</td><td>미결속 끝점. 임의 관찰 DB/시간변수 생성 금지</td></tr><tr><td>Reset</td><td>ON 이후 Part27, Wire56 ORef39/RID13 RESET_ALLARM; Wire26→Part31, Wire63 ORef43/RID246; Wire64→Part32 RCoil, Wire65 ORef44/RID246</td><td>ON AND RESET_ALLARM AND ER01_run에서 Reset</td></tr></tbody></table></div><p>정적 요약: TON.IN=`ON AND Q5.0 AND NOT Feedback_ER01`; PT=T#2S; TON.Q는 고장을 Set한다. ER01이 충분히 가열됐는지 또는 온도허가가 정상인지 별도로 비교하는 알람이 아니다.</p><p><a href="../networks/network-1822.html">TON Set/Reset</a></p></article><article id="review-5-2"><h3>유지와 해제의 경계</h3><ul><li>피드백이 돌아와 TON 입력이 거짓이 되어도 고유 고장은 SCoil/RCoil 구조이므로 별도 Reset 경로가 있다. PLC 타이머 정상화와 고장 래치 해제를 같은 사건으로 쓰지 않는다.</li><li>Reset 식에는 `NOT Q5.0` 또는 `Feedback_ER01 정상` 조건이 없다. 원인이 지속될 때 재발하거나 같은 스캔에 Set/Reset이 겹치는 경우의 최종 상태를 이 조사에서 시험하지 않았다.</li><li>ER01_run은 LAD1971에서 M_ER01을 Reset한다. 고장 Reset이 운전요청을 자동 복원한다는 경로는 이번 원본에서 확인하지 못했다.</li><li>온도허가가 거짓이면 Q5.0 자체가 차단될 수 있어 명령이 참일 때만 작동하는 이 피드백 알람이 발생하지 않을 수 있다. “ER01 알람 없음=온도허가/발열 정상”은 성립하지 않는다.</li><li>중지한 뒤 보조접점이 계속 참인 상황은 이 고유 식의 직접 감시 범위가 아니다. 다른 알람의 존재는 별도 검토가 필요하며, 접촉기 용착 검출이 완비됐다고 주장하지 않는다.</li><li>HMI 종합표시·알람문구·타임스탬프·경보음 경로까지 직접 결속은 미완료다. Allarm.ER01_run을 현장 정상 Run 비트로 잘못 읽지 않도록 표시 명칭 검토가 필요하다.</li></ul><p><a href="../networks/network-1822.html">TON Set/Reset</a></p></article><article id="review-5-3"><h3>복구 완료를 판단할 자료</h3><p>승인된 조치 후 요청·허가·Q5.0·모듈 출력·66KA1·I6.1·DB13.X6.1·TON·DB3.X20.1·HMI를 같은 시각/프로젝트 기준으로 기록해야 한다. 추가로 발열·공기온도·송풍 조건을 해당 설비의 승인 판정 기준과 대조해야 한다. 현재 자료에는 실제 조치/복구 기록이 없다. 보호설정 변경·인터록 우회·강제출력·재기동 시험을 수행하지 않았다.</p><p><a href="../networks/network-1822.html">TON Set/Reset</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰과 원인 배제 초안</h3><p>다음은 읽기 전용 관찰을 설계한 항목이다. 실제 조치 지시나 현장 시험 완료 기록이 아니다. 원인 후보는 관찰로 배제하기 전 확정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각에 기록할 위치</th><th>비교·원인 배제</th><th>추가 자료/복구 판정</th></tr></thead><tbody><tr><td>HMI 요청을 넣어도 가열되지 않음</td><td>HMI Flag 이벤트, DB2.X5.4, M0.0/M0.1, FN05 처리Run, DB3.X20.1, DB13.X22.4, Q5.0</td><td>요청 미기록/즉시Reset/온도허가차단/출력전달을 나누어 LAD1971과 비교</td><td>HMI 원문 이벤트·CPU 동일성·열 관찰. 버튼 조작을 이번에 시험하지 않음</td></tr><tr><td>M_ER01이 바로 사라짐</td><td>LAD1971 Reset3분기, Auto_ON1/Tipo_preset/Tempo_presetting/비상모듈고장, startup 발생</td><td>직접 Reset·자동정지·DB2.DBW4 초기화를 분리. 이름만으로 HMI 고장 단정 금지</td><td>호출 시각/OB·CPU 재시작 이력. 원인 해소 전 요청 반복 금지</td></tr><tr><td>요청은1인데 Q5.0은0</td><td>ON, Inputs.177T1_OK, rawI28.4, DB13.X22.4, 호출 조건</td><td>Part30 허가와 I28.4→DB13.X22.4 갱신을 비교. 단순 주소오류로 결론 내리지 않음</td><td>177T1 모델/설정/트립 상태와 현행 회로</td></tr><tr><td>rawI28.4와 처리X22.4가 다름</td><td>I28.4, DB13.X22.4, D/0030 호출·갱신시각</td><td>D/0397 Contact86→Coil125 직접 재매핑 기준. stale·호출차단·외부쓰기 후보 분리</td><td>현재 프로젝트 전체 cross-reference/온라인 수집. Word28 가정 금지</td></tr><tr><td>Q5.0은1인데 I6.1이0</td><td>출력군24V, 단자11, 66KA1 A1/A2,13–14, E6.1단자22, raw/DB</td><td>출력 논리→코일→보조접점→입력 전달을 분리; TON 지연2초와 비교</td><td>안전한 계측은 자격자/승인절차 필요. 보호기/코일 임의 교체 금지</td></tr><tr><td>ER01_run이 반복 발생</td><td>Q5.0, rawI6.1, 처리X6.1, DB32 상태, Reset 요청/시각</td><td>실제 응답지연·접점·입력갱신·재Set 조건 분리. 2초를 늘려 증상을 숨기지 않음</td><td>원본과 현재 DB32 대조·관찰시간 확보</td></tr><tr><td>피드백1·알람0인데 가열 안 됨</td><td>승인된 열/전류 관찰,3상전력경로,66FU1/주접점/발열체</td><td>보조접점1은 발열 보증이 아님. 전력·열·송풍을 별도 배제</td><td>명판/실측/승인 온도·풍량 기준. 본 조사에서 충전부 계측 없음</td></tr><tr><td>온도허가가 회복되자 상태가 바뀜</td><td>rawI28.4/DB13.X22.4, 유지 M_ER01, Q5.0, 출력실물시각</td><td>허가차단과 요청Reset이 다른 구조임을 비교</td><td>자동복귀·재통전 실제 시퀀스/안전 절차 확인. 동작을 유도하지 않음</td></tr><tr><td>ER01 정지 뒤 VR06 요청도 사라짐</td><td>Q5.0, M5.5, VR06 고장/M_VR_06</td><td>LAD1969는 ER01 출력명령을 읽음. ER01 피드백으로 잘못 대조하지 않음</td><td>VR06 별도 조사·현재 호출순서</td></tr><tr><td>HMI와 PLC 관찰이 다름</td><td>HMI DB11.X68.0/68.1, PLC 고유 X6.1/X20.1, 통신시각</td><td>설정태그/함수Local/실제 호출 미결속 구간을 구별</td><td>해당 HMI 호출 선언4개·화면객체·통신로그 확보</td></tr></tbody></table></div><p>관찰 기록은 관찰자·시각/시간대·설비/위치·값/단위·수집장치·프로젝트/CPU 식별·비교원본·배제결과·승인조치·복구증거를 포함한다. 미측정과0을 구분하고 실제 사용자 기록·사진은 공개 소스에 붙이지 않는다.</p><p><a href="../networks/network-1971.html">요청/허가</a> · <a href="../networks/network-1822.html">IEC TON</a> · <a href="../networks/network-1070.html">입력 재매핑</a> · <a href="../networks/network-1847.html">자동정지</a> · <a href="../networks/network-1969.html">VR06 영향</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 적용·관찰기록 기능의 검증과 실제게시·TIA컴파일·현재CPU·현장복구 상태를 각각 기록합니다. 도면발열체/부품표와 실제설치·열·송풍은 별도.</p><ul><li>ER01現行실물/명판·접촉기/퓨즈·발열체·승인자료</li><li>현재TIA/CPU/OB순서·다른쓰기·Warm/Cold/Retain·간접주소</li><li>HMI설정3태그·실제이벤트·ORef24/26/33/35 미결속</li><li>177T1 설정/복귀/히스테리시스·TC11 실물관계</li><li>I28.4→DB13.X22.4 입력호출/갱신·현재값</li><li>DB32 IEC TON/ET 미결속·Set/Reset과재발·실제복구</li><li>Q5.0/코일/보조접점/3상/열/송풍 개별관찰</li><li>시공212RAD1 대212LB·1_28 양끝/경로/길이상충</li><li>TIA컴파일·현재CPU·현장복구 별도</li></ul><p><a href="../catalog-guides/ER01.html#completion">현행근거공백</a></p></article></section><section id="step-symptom-1"><h2>HMI 요청을 넣어도 가열되지 않음</h2><p>HMI Flag 이벤트, DB2.X5.4, M0.0/M0.1, FN05 처리Run, DB3.X20.1, DB13.X22.4, Q5.0</p><p>요청 미기록/즉시Reset/온도허가차단/출력전달을 나누어 LAD1971과 비교</p><p>HMI 원문 이벤트·CPU 동일성·열 관찰. 버튼 조작을 이번에 시험하지 않음</p></section><section id="step-symptom-2"><h2>M_ER01이 바로 사라짐</h2><p>LAD1971 Reset3분기, Auto_ON1/Tipo_preset/Tempo_presetting/비상모듈고장, startup 발생</p><p>직접 Reset·자동정지·DB2.DBW4 초기화를 분리. 이름만으로 HMI 고장 단정 금지</p><p>호출 시각/OB·CPU 재시작 이력. 원인 해소 전 요청 반복 금지</p></section><section id="step-symptom-3"><h2>요청은1인데 Q5.0은0</h2><p>ON, Inputs.177T1_OK, rawI28.4, DB13.X22.4, 호출 조건</p><p>Part30 허가와 I28.4→DB13.X22.4 갱신을 비교. 단순 주소오류로 결론 내리지 않음</p><p>177T1 모델/설정/트립 상태와 현행 회로</p></section><section id="step-symptom-4"><h2>rawI28.4와 처리X22.4가 다름</h2><p>I28.4, DB13.X22.4, D/0030 호출·갱신시각</p><p>D/0397 Contact86→Coil125 직접 재매핑 기준. stale·호출차단·외부쓰기 후보 분리</p><p>현재 프로젝트 전체 cross-reference/온라인 수집. Word28 가정 금지</p></section><section id="step-symptom-5"><h2>Q5.0은1인데 I6.1이0</h2><p>출력군24V, 단자11, 66KA1 A1/A2,13–14, E6.1단자22, raw/DB</p><p>출력 논리→코일→보조접점→입력 전달을 분리; TON 지연2초와 비교</p><p>안전한 계측은 자격자/승인절차 필요. 보호기/코일 임의 교체 금지</p></section><section id="step-symptom-6"><h2>ER01_run이 반복 발생</h2><p>Q5.0, rawI6.1, 처리X6.1, DB32 상태, Reset 요청/시각</p><p>실제 응답지연·접점·입력갱신·재Set 조건 분리. 2초를 늘려 증상을 숨기지 않음</p><p>원본과 현재 DB32 대조·관찰시간 확보</p></section><section id="step-symptom-7"><h2>피드백1·알람0인데 가열 안 됨</h2><p>승인된 열/전류 관찰,3상전력경로,66FU1/주접점/발열체</p><p>보조접점1은 발열 보증이 아님. 전력·열·송풍을 별도 배제</p><p>명판/실측/승인 온도·풍량 기준. 본 조사에서 충전부 계측 없음</p></section><section id="step-symptom-8"><h2>온도허가가 회복되자 상태가 바뀜</h2><p>rawI28.4/DB13.X22.4, 유지 M_ER01, Q5.0, 출력실물시각</p><p>허가차단과 요청Reset이 다른 구조임을 비교</p><p>자동복귀·재통전 실제 시퀀스/안전 절차 확인. 동작을 유도하지 않음</p></section><section id="step-symptom-9"><h2>ER01 정지 뒤 VR06 요청도 사라짐</h2><p>Q5.0, M5.5, VR06 고장/M_VR_06</p><p>LAD1969는 ER01 출력명령을 읽음. ER01 피드백으로 잘못 대조하지 않음</p><p>VR06 별도 조사·현재 호출순서</p></section><section id="step-symptom-10"><h2>HMI와 PLC 관찰이 다름</h2><p>HMI DB11.X68.0/68.1, PLC 고유 X6.1/X20.1, 통신시각</p><p>설정태그/함수Local/실제 호출 미결속 구간을 구별</p><p>해당 HMI 호출 선언4개·화면객체·통신로그 확보</p></section></main></body></html>