<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN05 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>FN05 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=FN05&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1-1"><h3>대상 대조와 소유 경계</h3><ul><li>`docs/equipment-standard/INVENTORY.json`의 FN05는 `phase2/planned/baseline/not_assessed`, 부모·우선키·제외사유·보류부모 없음이다. 동일 대장에서 ER01은 `전기 히터/heater/집진·석회`, 부모 없는 별도 ID다.</li><li>읽기 전용 preflight 결과 `inventory_matches=true`: 248 ID, root108/child140, 우선23행/대응18, 제외90, 부모보류7, phase2 133 유지. `requirements-audit.json`, `all-in-one-data.json`의 과거 저장 해시와 현재 바이트 차이는 보고되어 있으나 ID/상태/대응 집계는 일치했다. 그 바이트 차이를 이번 FN05 수정이나 완료 실적으로 계산하지 않는다.</li><li>`equipment-networks.csv`는 LAD1970을 FN04·FN05·SYS-SIMULATION에 함께 색인한다. 이것은 참조 검색 결과이며 FN05 소유 이전이나 중지 설비 분류의 근거가 아니다. 직접 출력과 FAULT의 소유는 아래 XML 선언으로 확인한다.</li><li>FG65/PDF66: 제목 BLOWER FAN FN-05, 모터 M41. PID PDF1 상세: M41/FN-05 → ER-01 → VR-06/LD-01 투입 연결부와 공통 덕트로 이어지는 표시가 보인다. 배관상 연결을 PLC 소유/부모관계 또는 운전순서 확정으로 확대하지 않는다.</li><li>시공 참조 PDF36/51은 FN05 위치에 M41과 ER01을 함께 묶어 적는다. M41 케이블 1_27과 ER01 케이블 1_28은 별도다. 이 위치 표기를 catalog_id 병합 사유로 쓰지 않는다.</li></ul><p><a href="../devices/FN05.html">기본 설비 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 원본</a></p></article><article id="review-1-2"><h3>자료 시점과 충돌</h3><div class="table-wrap"><table><thead><tr><th>자료</th><th>표시/근거</th><th>사용 경계</th></tr></thead><tbody><tr><td>GME_20250506.zap18 / PEData.plf</td><td>원본 파일·해시 보존; decoded XML의 복원 바이트 위치 추적</td><td>파일명 날짜를 현행 CPU 백업 시점으로 보증하지 않음</td></tr><tr><td>Electrical_Rev2.pdf FG65</td><td>DATA 27.05.2024, 개정란 별도 값 미표시</td><td>M41 5.5 kW/10.3 A, 65QM1 10–16A는 도면 표시</td></tr><tr><td>동일 PDF FG122</td><td>Rev2 17.03.2025, DATA 27.05.2024</td><td>입력 모듈 설계 표기; 현재 CPU/모듈 입증 아님</td></tr><tr><td>동일 PDF FG140</td><td>DATA 27.05.2024, 개정란 별도 값 미표시</td><td>출력 모듈 및 전원 연결 설계</td></tr><tr><td>동일 PDF FG254/PDF257</td><td>DATA 27.05.2024, MATERIAL LIST</td><td>65QM1 설명11–16A와 FG65 상충; 현재 부품 확정 불가</td></tr><tr><td>PID_1684n002I.pdf PDF1</td><td>도면번호1684n002, 원도06/04/2011, Rev I 15/01/2013, M41 6.3 kW/440V</td><td>FG65의5.5kW와 상충; 최종 정격 아님</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf PDF36/51</td><td>`24.11.11 first draft design`; 승인칸 공란</td><td>경로·케이블 참고 설계. 승인 시공/현장 길이로 확정하지 않음</td></tr></tbody></table></div><p><a href="../devices/FN05.html">기본 설비 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 원본</a></p></article><article id="review-1-3"><h3>비해당·미확보를 구별</h3><ul><li>FG65의 직접기동 회로에는 인버터/소프트스타터/속도 지령 블록이 없다. **이 도면 경로에 인버터 파라미터·속도 환산을 적용하는 것은 비해당**이다.</li><li>FN05 전용 전류/속도/PID·진동센서의 추가 설비 존재 여부, 실제 모터 제조사/명판/토크·정비주기는 **근거 미확보**다. 자료 부재를 현장 부재로 단정하지 않는다.</li><li>ER01의 온도 설정, VR06/LD01 제어·고장, FN04 자체 보호회로는 그 설비의 소유이며 FN05 항목 수를 늘리는 데 복제하지 않는다.</li></ul><p><a href="../devices/FN05.html">기본 설비 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 원본</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P036.png</td><td>2e17d7380120d928de31e25a8995d1ad7eb3756118178c3e237fbb9705cb847a</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P066.png</td><td>027cd0829355c5d3b1a465aec61e20297fa38a612b3f6e5aa3691169e69ac35e</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P123.png</td><td>c8bdc6aee57bf3f244995cab0a2b1f8cd83e589a285891bc7a32e1d1723c86bd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P141.png</td><td>9d70735bb3f7593f962a38d7a9e676f41f656f7a7672a58e1493a7a3394596ed</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P257.png</td><td>1c9531e56efd333f6a1078c16bd6e2bbef53480be7c27947ed618aff2c4f6169</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/FN05.json</td><td>c39c9f6be29db7286346d2c9441fc76e134b804ec8e1029e9142aac4ff373a28</td></tr><tr><td>catalog-sources/FN05-DOTS-DRAFT.md</td><td>61a115a7cbedfdbd501e7a3a43fc212f21862e7303477f67e21db4a8314d9bb4</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0018-FlgNet.xml</td><td>7dcd2474e1adda43a4ef2fdd089554ed1506c309c1606772f408bbb69c269344</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0270-FlgNet.xml</td><td>0ffebd8949ab7f08f1019abe21a3243f95a05749ccadae353a992053f54f431c</td></tr><tr><td>sources/decoded-original/0331-FlgNet.xml</td><td>ddd1ed85b11ff4338bdca0eed85766c5cd890bc84d851fae0463a98034ee0f19</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0355-FlgNet.xml</td><td>73592d33f8b3a71effeb36f25427c76e931485e7ce31f5c81f144ddae83c4247</td></tr><tr><td>sources/decoded-original/0386-FlgNet.xml</td><td>27415801483242234b51071071ca826cef27cedc34944408687d522084e8d43f</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0448-FlgNet.xml</td><td>0f355bc4479e17db55a5f09b34ef4f959a60f129a38024556705978020f408b7</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 68bd3edbe381360392a1d52af5db69ceff30e0bfc4ec4cbd2cf2214b21de1e14</p><p><a href="../devices/FN05.html">기본 설비 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 원본</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>선언·주소·역할</h3><p>주소의 byte.bit는 원문 SSD.AO bit offset과 SAD 영역, 또는 DepDBBlock.TOD의 DB 번호를 함께 대조했다. 백업 주소만 확인했으며 현재 온라인 매핑은 미확인이다.</p><div class="table-wrap"><table><thead><tr><th>구분/이름</th><th>백업 주소·형식</th><th>직접 원본 근거</th><th>역할/주의</th></tr></thead><tbody><tr><td>`Start FN05`</td><td>%Q4.7, Bool</td><td>D/0602 RID190, SAD Output/AO39; NID40 UID1113 AK=Write. D/0658 RID146, NID36 UID1238. live_index doc1299</td><td>PLC 출력. doc1299 주석 `a 60.0 fn-05 motorcommand`를 실제 주소로 쓰지 않음; FG65/140은 A4.7</td></tr><tr><td>`FN05_Fbk`</td><td>%I6.0, Bool</td><td>D/0613 RID278, SAD Input/AO48, NID46 UID2530; live_index doc518</td><td>원시 물리 피드백. 접촉기 보조접점이며 독립 축속도/풍량센서 아님</td></tr><tr><td>`Inputs.FN-05 RUN`</td><td>DB13.DBX6.0, Bool</td><td>D/0604 RID225 / D/0657 RID304 AO48; D/0603 RID218 / D/0655 RID247 TOD N13</td><td>처리 응답. 원시 I6.0과 구분, 호출 조건이 있음</td></tr><tr><td>`Flag.M_FN_05`</td><td>DB2.DBX3.1, Bool</td><td>D/0604 RID189 AO25, BAD BIRID2; D/0603 RID2 TOD N2</td><td>운전 요청 메모리. LAD1970 RCoil과 Contact, Q4.7 자체가 아님</td></tr><tr><td>`Allarm.FN_05_FAULT`</td><td>DB3.DBX3.1, Bool</td><td>D/0604 RID188 / D/0657 RID149 AO25; D/0603 RID5 / D/0655 RID10 TOD N3</td><td>고유 래치 고장. HMI의 DB11.DBX66.1과 분리</td></tr><tr><td>`Tag_79`</td><td>%T96, Timer</td><td>D/0658 RID147 SAD Timer/AO96; live_index doc1298</td><td>PLC SD 타이머. HMI 태그 아님</td></tr><tr><td>`Inputs.FN04 Run`</td><td>DB13.DBX22.2, Bool</td><td>D/0604 RID270 AO178, NID40 UID23</td><td>FN05 정지 조건에서 읽는 다른 팬 처리 응답. FN05 피드백으로 바꾸지 않음</td></tr><tr><td>`ON`</td><td>%M0.0, Bool</td><td>D/0602 RID1 SAD Memory/AO0, live_index doc1556</td><td>네트워크/호출 허가 접점. 이름만으로 항시1 가정 금지</td></tr><tr><td>`UNDER TESTING`</td><td>%M5.5, Bool</td><td>D/0602 RID4 SAD Memory/AO45, live_index doc1906</td><td>FN04 미응답 Reset 분기에만 반전 접점. 현장에서 켜라는 지침 아님</td></tr><tr><td>`Flag.RESET_ALLARM`</td><td>DB2.DBX6.0, Bool</td><td>D/0657 RID13 AO48; D/0655 RID12 TOD N2</td><td>고장 해제 요청, 기동 요청 아님</td></tr><tr><td>`hours motors.FN_05_MIN/HOUR`</td><td>DB9.DBW180/182, Int</td><td>D/0615 RID280 AO1440 / RID282 AO1456; D/0614 RID5 TOD N9</td><td>MIN은 Add1, HOUR는 Move1. 누적 가동시간으로 단정 금지</td></tr></tbody></table></div><p><a href="../networks/network-1070.html#gme-mc04-part-42">원시→처리 Part42</a> · <a href="../networks/network-1210.html">HMI 미결속 호출</a> · <a href="../sources/hmi_plc_tags.csv">원본 HMI 설정</a></p></article><article id="review-2-2"><h3>원시 입력 → 처리 응답</h3><p>LAD1070 `D/0397-FlgNet.xml`의 Part42 Move는 Wire21 Powerrail→42.en, Wire52 ORef45→42.in, Wire54 42.out1→ORef46이다.</p><ul><li>ORef45/RID13 = D/0627 `Tag_171`, Word, SAD Input/AO48 = %IW6.</li><li>ORef46/RID14 = D/0629 GlobalAccess, Word, AO48/BAD BIRID4. D/0628 RID4 DepDBBlock Inputs/TOD N13 = DB13.DBW6.</li><li>따라서 백업의 해당 Word 복사 구조는 `%IW6 → DB13.DBW6`. FN05의 I6.0과 DB13.DBX6.0은 같은 위치의 bit0 연결 근거를 가진다. 원시 물리입력이 처리 응답에 반영되는 **구조**를 확인한 것이지, 현재 호출/값/갱신 시각을 확인한 것은 아니다.</li><li>Part42 `DisableENO=true`도 원문에 있다. 후행 Wire53의 42.eno→43.en을 일반적인 실행 순서로 확대 해석하지 않는다. FN05의 직접 out1 연결과 별개로 보존한다.</li><li>LAD1613 `D/0030-FlgNet.xml`: Recipes Handler CRef21 → ENO로 HMI CRef23 → ENO로 HMI Output CRef25 → Wire42→Part37(반전 Simulation(1)) → Wire43→HMI Inputs CRef28.en. 함수 이름은 D/0688의 UID22/24/26/29, CRef는 D/0694, 반전접점 ORef45는 D/0692 RID140로 대조했다. 입력 복사를 무조건 매 스캔 실행된다고 쓰지 않는다.</li><li>참고 의존성: 같은 LAD1070의 FN04_Fbk ORef38/D0627 RID139는 %I28.2이며, Part33 Contact→Wire116→Part118 Coil, ORef119/D0629 RID146로 FN04 Run DB13.DBX22.2에 쓴다. FN05의 정지 조건에서 읽는 것은 이 처리 비트다.</li><li>중지 simulation 원본에 처리 Run 쓰기 참조가 남아 있다는 사실은 선언 검색에 나타난다. 이번 작업은 해당 블록을 작성/변경/생성/실행/행동시험하지 않았고 활성 상태를 추정하지 않았다. 중지 경로를 현재 피드백 설명으로 사용하지 않는다.</li></ul><p><a href="../networks/network-1070.html#gme-mc04-part-42">원시→처리 Part42</a> · <a href="../networks/network-1210.html">HMI 미결속 호출</a> · <a href="../sources/hmi_plc_tags.csv">원본 HMI 설정</a></p></article><article id="review-2-3"><h3>HMI 설정 태그와 실제 이벤트의 간격</h3><p>`sources/hmi_plc_tags.csv`(헤더 포함 행133/421/456)의 추출 원문은 다음과 같다.</p><div class="table-wrap"><table><thead><tr><th>HMI 이름</th><th>설정 주소</th><th>내부 ID</th><th>지금 확인 가능한 것</th></tr></thead><tbody><tr><td>FN_05\Allarme1</td><td>DB11,X66.1</td><td>0032C</td><td>PLC Access 설정 Bool bit; 실제 쓰기/표시 이벤트 미확인</td></tr><tr><td>FN_05\RispostaA</td><td>DB11,X66.0</td><td>001B6</td><td>PLC Access 응답 표시 후보; I6.0 자체 아님</td></tr><tr><td>FN_05\Flag</td><td>DB2,X3.1</td><td>0018E</td><td>PLC 요청 멤버의 백업 주소와 일치. 버튼의 Set/Reset/Toggle 방식 미확인</td></tr></tbody></table></div><p>이 CSV는 dde.cfg 설정 추출본이며 원본 런타임 현재값/스크린샷이 아니다. 실제 dde.cfg/화면 객체 이벤트·권한·동작 시점은 추가 자료가 필요하다. 파생 `hmi-transfer.json`도 세 태그 모두 current_mapping_verified=false, screen_read_write_verified=false를 유지한다.</p><p>LAD1210 `D/0386-FlgNet.xml`의 실제 호출 배선:</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>핀</th><th>ORef / RID</th><th>결속 상태</th></tr></thead><tbody><tr><td>21</td><td>CRef22.en</td><td>Powerrail</td><td>연결 확인</td></tr><tr><td>37</td><td>Ingresso_run</td><td>24 / 658</td><td>해당 선언 UID/RID 결속 미확보</td></tr><tr><td>39</td><td>Allarme1</td><td>26 / 392</td><td>해당 선언 UID/RID 결속 미확보</td></tr><tr><td>40/41/42/43</td><td>Allarme2/3/4/5</td><td>27/28/29/30 / 48</td><td>D/0626 FALSE 후보, 반복 UID/NID 주의</td></tr><tr><td>46</td><td>Risposta 출력</td><td>33 / 395</td><td>대상 선언 결속 미확보</td></tr><tr><td>48</td><td>Comulativo_allarmi 출력</td><td>35 / 397</td><td>대상 선언 결속 미확보</td></tr></tbody></table></div><p>CodeBlock23/RID1은 D/0623 `HMI Standard Motors` 호출군, CRef22/RID638은 D/0624로 이어진다. 같은 UID를 여러 네트워크에서 재사용하고 FN05 호출의 NID 추정도 null이므로, UID/RID만 맞는 다른 설비 선언을 끌어오지 않는다. 검색 doc1210은 `Inputs.FN-05 RUN`, `Allarm.FN_05_FAULT`, `Motors.FN05.Risposta/Allarme_comulativo`라는 후보명을 제공하지만 **미결속 4개를 확정하는 원본 선언 증거로는 부족하다**.</p><p>공통 함수 LAD331 `D/0355` 및 D/0621 Local 선언에는 Ingresso_run→Risposta, Allarme1..5→O(5입력)→Comulativo_allarmi 구조가 있다. 공통 함수의 Local 핀 구조를 FN05 실제 대상 주소의 증명으로 바꾸지 않는다. FN05 직접 고유 FAULT와 HMI 종합표시의 완전한 결속은 보류다.</p><p>범용 HMI `EB6`와 `AB4`는 각각 I6.0/Q4.7을 포함하는 byte-span 후보다. 독립 FN05 명령/센서가 두 개 더 있다는 뜻이 아니며, 범용 byte의 쓰기 권한도 확인하지 않았다.</p><p><a href="../networks/network-1070.html#gme-mc04-part-42">원시→처리 Part42</a> · <a href="../networks/network-1210.html">HMI 미결속 호출</a> · <a href="../sources/hmi_plc_tags.csv">원본 HMI 설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>호출과 순서의 경계</h3><ul><li>LAD1619 `D/0031`: Part282 ON → Wire283로 Allarms1 CRef264.en 등 병렬 연결. CodeBlock275/D0688 RID58은 Allarms1이다.</li><li>LAD1620 `D/0549`: Part350 ON → Wire351로 Motors1 CRef319.en, time work motor CRef334.en 등 병렬 연결. CodeBlock337/D0688 RID67=Motors1, CodeBlock347/RID82=time work motor.</li><li>ON이 거짓이거나 호출되지 않을 때의 출력 보존/초기화는 이 구조만으로 판정하지 않는다. 검색 index_order와 내부 NID는 다르며, TIA 프로젝트의 OB 호출·실행순서·온라인 블록 일치 확인을 완료하지 않았다.</li></ul><p><a href="../networks/network-1970.html#gme-fn05-part-1106">출력 Part1106</a> · <a href="../networks/network-1970.html#gme-fn05-part-1102">Reset Part1102</a> · <a href="../networks/network-402.html">Startup Word 원본402</a> · <a href="../networks/network-403.html">Startup Word 원본403</a> · <a href="../networks/network-1044.html#gme-fn05-part-2522">시간 Move1</a> · <a href="../catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md">전원 복귀 원문 보강</a></p></article><article id="review-3-2"><h3>FN05 요청 Reset: LAD1970 / 0270 / 내부 NID40</h3><p>원본 식을 해석 편의로 펼치면 다음과 같다. 이는 정적 접점 경로이며 실행 시험 결과가 아니다.</p><ul><li>Reset `Flag.M_FN_05`: `ON AND (Allarm.FN_05_FAULT OR ((NOT Inputs.FN04 Run) AND (NOT UNDER TESTING)))`</li><li>Coil `Start FN05`: `ON AND Flag.M_FN_05`</li></ul><div class="table-wrap"><table><thead><tr><th>부분</th><th>Part·Wire·ORef 근거</th></tr></thead><tbody><tr><td>공통 ON</td><td>Part1126 Contact, Wire1136 전원, ORef1107/RID1→Wire1114. Wire1127에서 고장·FN04응답·출력요청의 세 경로 분기</td></tr><tr><td>고장 Reset 분기</td><td>Part1128 Contact, ORef1108/RID188→Wire1115, Wire1129→O1097.in1</td></tr><tr><td>FN04 미응답 분기</td><td>Part22의 operand Negated, ORef23/RID270→Wire21; Wire24→Part1132, operand Negated, ORef1110/RID4→Wire1117; Wire1133→O1097.in2</td></tr><tr><td>요청 Reset 끝점</td><td>O1097 2입력 → Wire1119→Part1102 RCoil; Wire1121→ORef1111/RID189. D/0604 NID40 UID1111 AK=Write</td></tr><tr><td>출력 끝점</td><td>Part1134 Contact, Wire1122→ORef1112/RID189; Wire1135→Part1106 Coil; Wire1124→ORef1113/RID190. D/0602 NID40 UID1113 AK=Write</td></tr></tbody></table></div><p>중요한 읽기 제한:</p><ul><li>UNDER TESTING 반전은 FN04 미응답 분기에만 있으며 고장 분기 전체를 우회하는 조건이 아니다.</li><li>이 FN05 네트워크에는 OFF 접점이 직접 없다. 그렇다고 설비 전체에 정지 기능이 없다고 결론 내리지 않는다. 요청의 다른 경로·전원/현장 보호·HMI 동작·호출 조건이 별도다.</li><li>소유 선언을 검색한 범위에서 M_FN_05의 명시적 PLC 쓰기는 이 RCoil이고, 같은 멤버에 대한 Set 코일은 확인하지 못했다. HMI Flag 설정과 일치하나 실제 요청을 1로 쓰는 이벤트/간접·Word 쓰기를 모두 확인한 것은 아니므로 **수동전용·자동요청 없음**으로 확정하지 않는다.</li><li>Reset→출력의 정적 구조는 원문대로 보존한다. 같은 스캔의 실제 최종값·HMI와 PLC 쓰기 경쟁은 온라인 Trace/호출 증거가 필요하다.</li></ul><p><a href="../networks/network-1970.html#gme-fn05-part-1106">출력 Part1106</a> · <a href="../networks/network-1970.html#gme-fn05-part-1102">Reset Part1102</a> · <a href="../networks/network-402.html">Startup Word 원본402</a> · <a href="../networks/network-403.html">Startup Word 원본403</a> · <a href="../networks/network-1044.html#gme-fn05-part-2522">시간 Move1</a> · <a href="../catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md">전원 복귀 원문 보강</a></p></article><article id="review-3-3"><h3>후단 ER01에 대한 영향, 소유는 ER01 유지</h3><p>LAD1971 `D/0271`, NID41에서 ORef27/RID225(Inputs.FN-05 RUN)는 Wire25→Part26 반전 접점, Wire28→Part1155 UNDER TESTING 반전, Wire1156→O1120.in3, Wire1142→Part1125 RCoil(Flag.M_ER01)로 이어진다.</p><p>따라서 `ON AND NOT FN05 처리 Run AND NOT UNDER TESTING`은 ER01 요청 Reset의 한 분기다. 나머지 OFF·Allarm.ER01_run 분기도 원문에 있으므로 이 분기만 전체 ER01 식처럼 쓰지 않는다. ER01 출력에는 별도 요청/177T1_OK 조건과 고유 Q주소가 있고 FN05 출력이 아니다. 이 영향은 FN05→ER01 의존관계로만 기록하며 ER01 완료 문서를 대신하지 않는다.</p><p><a href="../networks/network-1970.html#gme-fn05-part-1106">출력 Part1106</a> · <a href="../networks/network-1970.html#gme-fn05-part-1102">Reset Part1102</a> · <a href="../networks/network-402.html">Startup Word 원본402</a> · <a href="../networks/network-403.html">Startup Word 원본403</a> · <a href="../networks/network-1044.html#gme-fn05-part-2522">시간 Move1</a> · <a href="../catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md">전원 복귀 원문 보강</a></p></article><article id="review-3-4"><h3>가동시간: 원시 피드백 사용, HOUR에 Move1</h3><p>LAD1044 `D/0331`, NID46:</p><ul><li>Part2558 Contact(Tag_47 %T13, ORef2529/RID1) → Wire2559 → Part2560 Contact(FN05_Fbk %I6.0, ORef2530/RID278) → Wire2561에서 Add2512.en과 Ge2519.pre로 분기한다.</li><li>Add2512: ORef2531/RID280 MIN(in1, Wire2543), ORef2532/RID7 `1`(in2, Wire2544), out Wire2545→ORef2533/RID280 MIN.</li><li>Ge2519: ORef2534/RID280 MIN(Wire2546)와 ORef2535/RID8 `60`(Wire2547)을 비교하고, out Wire2548→Move2522.en.</li><li>Move2522.in은 ORef2536/RID7 `1`(Wire2550), out1 Wire2551→ORef2537/RID282 HOUR다. **HOUR+=1이 아니라 HOUR에1을 쓰는 원문**이다.</li><li>Wire2552는 Move2522.eno→Move2525.en, ORef2538/RID12 `0`(Wire2553)→Move2525.in, out1 Wire2554→ORef2539/RID280 MIN. Wire2555의 ENO가 SCoil2528로 이어지고 Wire2556/ORef2540가 Flag_Aggiorna_DB를 Set한다.</li><li>D/0616 LiteralConstant의 V=1/60/0와 NID46/UID2532,2535,2536,2538를 대조했다. 함수의 ENO와 비교기 pre 연결을 생략하지 않는다.</li></ul><p>LAD1054 `D/0018`, NID56: Part3085 Contact(Tag_48 %T17, ORef3079/RID284) → Wire3086→Move3076.en; Wire3083/ORef3080/RID12 `0` → Move.in, Wire3084→ORef3081/RID282 HOUR. 별도의 HOUR 초기화/해제 쓰기다.</p><p>공통 시간 기준:</p><ul><li>LAD1056 `D/0019`: Part3120의 Tag_47 반전접점 → Wire3121→SdCoil3112; S5T#1M은 ORef3114/RID335, Tag_47 operand는 ORef3116/RID1. 선언은 D/0613 T13, D/0616 원문 S5T_x0023_1M.</li><li>LAD1055 `D/0341`: ON/Flag_Aggiorna_DB로 MEM2_0을 Set하고, MEM2_0 AND NOT Flag_Aggiorna_DB에서 Tag_48 SdCoil3118에 S5T#5S를 넣으며, Tag_48 접점으로 MEM2_0을 Reset하는 공통 구조다. D/0613 T17, D/0616 RID334가 시간값이다.</li><li>제목의 &#x27;recording the data in the DB&#x27;만으로 실제 외부 기록 저장 성공을 증명하지 않는다. MIN/HOUR의 값은 백업 로직 변수이지 확인된 누적 운전·정비시간이 아니다. FN05 전용 HMI 시간 표시 태그/외부 저장 수신부도 미확보다.</li></ul><p><a href="../networks/network-1970.html#gme-fn05-part-1106">출력 Part1106</a> · <a href="../networks/network-1970.html#gme-fn05-part-1102">Reset Part1102</a> · <a href="../networks/network-402.html">Startup Word 원본402</a> · <a href="../networks/network-403.html">Startup Word 원본403</a> · <a href="../networks/network-1044.html#gme-fn05-part-2522">시간 Move1</a> · <a href="../catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md">전원 복귀 원문 보강</a></p></article><article id="startup-word"><h3>전원 복귀 Word0쓰기·요청/고장 중첩</h3><p>LAD402/0147: DB2.DBW2의 INT#0은 byte2..3을 포함하여 M_FN_05 DB2.X3.1에 중첩합니다(Part141/out1·Wire189·ORef171/RID9). LAD403/0148: DB3.DBW2의 INT#0이 FN_05_FAULT DB3.X3.1에 중첩합니다(Part253/out1·Wire308·ORef288/RID26). DB2 byte0..15와DB3 byte0..17만 이 선정 Word쓰기에 포함됩니다.</p><p>ON 및 en/eno와 NID2/NID3 선언을 대조합니다. 상위OB·Warm/Cold·Retain·HMI/외부/다른Writer 우선순위는미확정이므로 현재 기동후 최종값0·전체알람 초기화를 보장하지 않습니다.</p><p><a href="../networks/network-1970.html#gme-fn05-part-1106">출력 Part1106</a> · <a href="../networks/network-1970.html#gme-fn05-part-1102">Reset Part1102</a> · <a href="../networks/network-402.html">Startup Word 원본402</a> · <a href="../networks/network-403.html">Startup Word 원본403</a> · <a href="../networks/network-1044.html#gme-fn05-part-2522">시간 Move1</a> · <a href="../catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md">전원 복귀 원문 보강</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>실제 렌더 대조와 페이지</h3><p>다음은 PDF 텍스트 추출뿐 아니라 PNG로 실제 확인했다. PNG는 읽기 전용 원본 렌더이며 회로 변경이 아니다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>실제 페이지 / 인쇄 번호</th><th>검토 결과와 추출 이미지</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf</td><td>PDF66 / FG65</td><td>전력·명령·피드백, M41 정격/날짜. `FG65-PDF66.png`</td></tr><tr><td>동일</td><td>PDF123 / FG122</td><td>E6.0 입력단자21, CPU515/MOD9, 개정2. `FG122-PDF123.png`</td></tr><tr><td>동일</td><td>PDF141 / FG140</td><td>A4.7 출력단자8, CPU515/MOD15, 출력공통전원. `FG140-PDF141.png`</td></tr><tr><td>동일</td><td>PDF257 / **FG254**</td><td>65KM1/65QM1 재료표. `BOM-FG254-PDF257.png`</td></tr><tr><td>시공 참조 PDF</td><td>PDF36 / D-PAGE19, TOTAL36/64</td><td>DUST ZONE02, M41/ER01 각 경로. `Construction-PDF36.png`</td></tr><tr><td>시공 참조 PDF</td><td>PDF51 / D-PAGE1, TOTAL51/64</td><td>케이블1_27/1_28 실제 행. `Construction-PDF51.png`</td></tr><tr><td>PID_1684n002I.pdf</td><td>PDF1 /1684n002 RevI</td><td>M41/FN05와 ER01/석회 투입 관계,6.3kW. `PID-PDF1.png`, `PID-FN05-detail.png`, `PID-title-detail.png`</td></tr></tbody></table></div><p><a href="../sources/Electrical_Rev2.pdf#page=66">FG65 · PDF66</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>전력 경로: 전원 → 보호 → 접촉기 → 단자 → 개폐기 → 모터</h3><p>FG65/PDF66의 3상 440V 60Hz 표시 회로:</p><p>`8.3L1/L2/L3 (64/9에서 도착, 66/0으로 연속)` → `65QM1` 주극1/3/5→2/4/6 → `65KM1` 주극1/3/5→2/4/6 → `65U1/65V1/65W1` → `XM65U1/XM65V1/XM65W1` → `65QS1` 주극1/3/5→2/4/6 → `M41/FN-05 U/V/W`, 별도 PE 표시.</p><ul><li>도면의 BLACK FS17 2.5mm²는 내부 배선 표기다. 시공 PDF의 외부 CV4×2.5 케이블과 같은 항목으로 합치지 않는다.</li><li>M41 아래 도면 정격 표기5.5kW/10.3A와 PID6.3kW가 일치하지 않는다. 여기에 맞춰 보호치를 조정하거나 교체 모터를 선정하는 것은 금지한다.</li><li>현재 상전압·상순서·접촉기 실제 단자·QS/QM 실물 위치·PE 연속성은 조사하지 않았다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=66">FG65 · PDF66</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>PLC 출력 → 실제 코일의 양 끝점</h3><p>`Start FN05 %Q4.7` ↔ 도면 `A4.7` ↔ FG140/PDF141 `CPU515 MOD15 단자8` ↔ 교차참조 `65/4` ↔ FG65/PDF66 `140/1` → `XS67` → `65QS1 보조접점(65/1)` → `XS68` → 도체65.1 → `65QM1 보조접점(65/1)` → `65KM1 A1`, `A2 → -0Vdc10.6`.</p><ul><li>FG65의 제어 코일은 24Vdc 회로이며 M41의 440V 전력회로와 다르다.</li><li>FG140 모듈 공통의 +24Vdc10.9는 X21/3032 5×20 4A F 퓨즈를 지나고 단자9/10 영역에 연결되어 있다. 단자9/10의 정확한 핀 기능을 사진 없이 임의로 확정하지 않는다.</li><li>65QS1/QM1 보조접점의 해당 제어 경로에는 숫자 단자쌍이 명확히 표기되지 않아 접점번호를 만들지 않는다. 하단 KM 접점표를 QS/QM의 단자로 복사하지 않는다.</li><li>Q4.7이1이어도 이 하드웨어 경로가 이어졌다는 증거는 아니다. 보호·현장 개폐·코일·0V·주접점은 별도 관찰 대상이다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=66">FG65 · PDF66</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>실제 보조접점 → PLC 입력 → 처리 응답의 양 끝점</h3><p>FG65/PDF66 `+24Vdc10.7` → `65KM1 보조접점13–14 (65/4)` → `E6.0` 교차참조 `122/2` → FG122/PDF123 `65/6`/`E6.0, CPU515 MOD9 단자21` → 백업 `%I6.0 FN05_Fbk` → LAD1070 `%IW6→DB13.DBW6` → `Inputs.FN-05 RUN`.</p><p>도면의 접점은 열린 형태의 보조접점 기호다. 이것을 현장 정상극성·반전 배선 없음·실제 모터 회전/풍량의 보증으로 사용하지 않는다. 모터/팬이 기계적으로 회전하지 않아도 접촉기 보조접점만 동작할 수 있으므로 독립된 현장 운전 증거가 필요하다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=66">FG65 · PDF66</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-5"><h3>시공 참조와 ER01 분리</h3><p>PDF51 행1_27:</p><ul><li>식별자 `=DUS+FN05-M41A`; FROM LOC `CR`(FROM TAG 공란) → TO LOC `FN-05`, TAG `M41`, BLOWER FAN.</li><li>Current Type `GAC`, SPEC `CV`, CORE4, SIZE2.5, SPARE0.</li><li>경로 `100 → 200 → 210 → 211 → 212 LB → E100`, Adjustment3, LEN115. 표에 나타난 값만 보존하며 길이의 현장 실측/단위 확정은 하지 않는다.</li><li>PDF36에서 M41은 212LB, Pipe28, Pull Box01 FN-05로 표시되고 같은 케이블1_27을 CV/2.5/4로 적는다. 접속 단자 번호·심선별 매핑은 이 표에 없어 FG65 XM단자와 물리 동일성은 추가 시공자료가 필요하다.</li><li>바로 아래 행1_28 `=DUS+FN05-ER01`, TO ER01/ELECTRICAL RESISTANCE, CV/4/4, LEN115는 다른 케이블이다. 위치가 FN05여도 팬 모터 전력선으로 합치지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=66">FG65 · PDF66</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-6"><h3>부품표의 사용 한계</h3><p>FG254/PDF257의 65KM1 행에는 Siemens 3RT2017-1BB41(5.5KW,1L,DC24V,S00)와 3RT2916-1CB00 RC 소자가 있다. 65QM1 그룹에는 3RV2901-1E, 3RA1921-1DA00, WR32433, 3RV2011-4AA10(11–16A) 등이 적힌다. 이는 자료의 BOM 항목이지 **현행 장착 확인·승인 교체품·조정 설정값**이 아니다. 특히 FG65의10–16A와 차이가 있으므로 명판/승인 개정/검수 기록 전에는 어느 쪽도 수정 기준으로 삼지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=66">FG65 · PDF66</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>FN05 고유 FAULT와 지연</h3><p>LAD1814 `D/0448`, NID36. 고유 타이머/알람 관계:</p><div class="table-wrap"><table><thead><tr><th>동작</th><th>원문 접점 경로</th><th>직접 근거</th></tr></thead><tbody><tr><td>Tag_79 SD 기동</td><td>ON AND Start FN05 AND NOT Inputs.FN-05 RUN</td><td>Part1261→1263→1274(operand Negated)→SdCoil1225; Wire1264/21; ORef1275 RID304→Wire1277</td></tr><tr><td>시간값</td><td>S5T#2S</td><td>ORef1239 RID28→Wire1249→1225.value; D/0656 LiteralConstant NID36 UID1239, T=S5Time, SV=S5T_x0023_2S,V512</td></tr><tr><td>타이머 대상</td><td>Tag_79 %T96</td><td>ORef1240 RID147→Wire1250→1225.operand; D/0658 NID36 UID1240 AK=Write</td></tr><tr><td>FAULT Set</td><td>ON AND Start FN05 AND Tag_79</td><td>Part1265 Contact(ORef1241 RID147, Wire1251)→Wire22→SCoil1231; Wire1254→ORef1243 RID149</td></tr><tr><td>FAULT Reset</td><td>ON AND Flag.RESET_ALLARM AND FN_05_FAULT</td><td>Part1269→1271→RCoil1236; ORef1244/RID13 Wire1256, ORef1245/RID149 Wire1257, Wire1272, 출력ORef1246/RID149 Wire1259</td></tr></tbody></table></div><p>D/0657 RID149의 Set UID1243와 Reset UID1246는 둘 다 AK=Write이고, UID1245는 읽기다. 명칭만으로 auto reset으로 바꾸지 않는다. SD의 실제 시간경과/재기동·Set/Reset 동시성/스캔 우선순위는 TIA/CPU 확인 전이다.</p><p><a href="../networks/network-1814.html#gme-fn05-part-1225">SD Part1225</a> · <a href="../networks/network-1814.html">FAULT Set/Reset</a> · <a href="../networks/network-1971.html">별도 ER01 요청</a></p></article><article id="review-5-2"><h3>영향과 해제 후 재요청</h3><ul><li>고장 비트는 LAD1970의 FN05 요청 Reset에 사용된다. 요청이0이 되면 직접 출력 코일 경로는 거짓이 되는 구조다. 실제 출력 차단 시각·코일 탈락·모터 정지는 미확인이다.</li><li>FN05 처리 Run 저하는 ER01 요청 Reset의 별도 분기에 사용된다. FN05 고장 발생이 항상/즉시 전체 공정정지를 일으킨다는 증거까지 확보한 것은 아니다.</li><li>Reset 요청은 FAULT를 지우는 경로이고 M_FN_05를 Set하는 경로가 아니다. **알람 해제, 새 운전 요청, 출력, 접촉기 피드백, 실제 회전/송풍**을 각각 확인해야 한다.</li><li>FN04 처리 Run이0인 원인이 남으면 일반 운전 조건의 FN05 요청은 다시 Reset될 수 있다. UNDER TESTING을 켜서 우회하는 복구법은 제안하지 않는다.</li><li>HMI 표시/확인음/공통 사이렌의 실제 이벤트와 전달 대상은 미확정이다. FN05 전용 공통정지/사이렌 우선순위·메시지 언어를 추정하지 않는다.</li></ul><p><a href="../networks/network-1814.html#gme-fn05-part-1225">SD Part1225</a> · <a href="../networks/network-1814.html">FAULT Set/Reset</a> · <a href="../networks/network-1971.html">별도 ER01 요청</a></p></article><article id="review-5-3"><h3>복구 완료에 필요한 별도 증거</h3><p>권한 있는 현장 담당자가 승인된 안전절차로 수집한 동일 시간대의 요청/출력/I6.0/DB13.DBX6.0/T96/FAULT/Reset/FN04 Run 기록, 접촉기·보호기·QS 상태, 실제 송풍 확인, 원인 조치 내역, 재발 여부가 필요하다. 현재 CPU와 백업의 일치, HMI 경로 일치를 먼저 확인해야 비교가 유효하다. 이번 초안은 실제 복구 또는 수리를 수행했다는 기록이 아니다.</p><p><a href="../networks/network-1814.html#gme-fn05-part-1225">SD Part1225</a> · <a href="../networks/network-1814.html">FAULT Set/Reset</a> · <a href="../networks/network-1971.html">별도 ER01 요청</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 수리·관찰 설계</h3><p>다음은 점검자가 모을 자료와 비교 순서다. 실제 장비 조작·전압 인가·보호설정 변경·우회·시험 운전을 지시하거나 수행한 것이 아니다. 활선 측정/정비는 자격 있는 담당자가 현장 승인·차단/잠금 절차에 따라 별도로 수행해야 한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각에 기록할 값/위치</th><th>원본과 비교·원인 배제</th><th>다음 자료/복구 판정</th></tr></thead><tbody><tr><td>요청이 바로 풀림</td><td>HMI Flag/DB2.X3.1, ON, DB3.X3.1, FN04 DB13.X22.2, UNDER TESTING</td><td>LAD1970의 고장 OR(FN04 미응답 AND 비시험) 분기를 분리. HMI 이벤트가 애초에 요청을 기록했는지 비교</td><td>원인 분기와 실제 쓰기 주체가 확인되고, 승인된 재요청 후 요청·출력이 유지되는 별도 기록</td></tr><tr><td>요청은 있으나 Q4.7이 없음</td><td>DB2.X3.1/Q4.7/ON, Motors1 호출, scan/다른 쓰기</td><td>코일의 ON AND 요청, 같은 네트워크 Reset, 호출 조건을 구별</td><td>백업/현재CPU 일치 및 Trace. &#x27;HMI가 켜짐=출력이 켜짐&#x27; 판정 금지</td></tr><tr><td>Q4.7은 있으나 접촉기/모터 미동작</td><td>FG140 단자8, XS67/68, QS/QM 상태, KM A1/A2, 전력경로 관찰 기록</td><td>출력 bit→모듈→QS/QM→코일→주접점/모터를 나눠 비교. 보호기 트립과 PLC 미출력을 혼동하지 않음</td><td>승인 절차의 전기/기계 점검 보고. 현행명판·보호값 상충 해소 전 임의 설정 금지</td></tr><tr><td>기동 후 FAULT 발생</td><td>Q4.7, I6.0, DB13.X6.0, T96, DB3.X3.1 시각</td><td>LAD1814의2초와 맞는 미응답인지. 접촉기13–14/모듈21/원시입력/Word복사 호출을 순서대로 비교</td><td>물리 피드백과 처리 응답 차이를 먼저 확인. 타이머 증가로 증상 숨김 금지</td></tr><tr><td>I6.0은 변하나 화면/처리응답이 다름</td><td>I6.0/IW6/DB13.W6, HMI 호출·DB11.X66.0/66.1</td><td>LAD1070 복사와 LAD1613 호출 조건, HMI 미결속4개를 구분. 표시를 원시값으로 취급하지 않음</td><td>원본 HMI 프로젝트·스크립트·태그 연결·현재 런타임 통신 증거</td></tr><tr><td>팬은 도는 듯한데 ER01이 정지</td><td>FN05 처리 Run, ER01 요청/알람/기타 허가 별도</td><td>LAD1971의 FN05 반전 분기는 한 조건일 뿐. 팬 보조접점과 실제 송풍이 같다고 가정하지 않음</td><td>ER01 전용 문서/고유 회로 검토로 인계; FN05 표준 완료로 ER01까지 완료 처리 금지</td></tr><tr><td>가동시간이1/0으로 바뀌거나 누계가 맞지 않음</td><td>DB9.W180/182, T13/T17, Flag_Aggiorna_DB와 외부 저장 수신 기록</td><td>LAD1044의 HOUR Move1 및 LAD1054의 Move0, 공통 시간처리 확인</td><td>외부 누계/저장 수신부와 실제 기록을 확보. PLC HOUR를 누적시간으로 임의 해석 금지</td></tr></tbody></table></div><p>관찰 기록 필수 필드: 관찰자, UTC/현지 시간대 포함 시각, 위치/주소, 값/단위, 수집 장치, 현재 프로젝트 식별자, 비교할 원본 해시, 원인 배제 결과, 실제 조치, 복구 증거. 입력값0과 미수집 빈칸, 원시/처리/HMI 값을 분리한다. 실제 운영 기록이나 사진은 이 조사 파일에 복사하지 않았다.</p><p><a href="../networks/network-1970.html">요청/출력</a> · <a href="../networks/network-1814.html">응답/고장</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-7-1"><h3>남은 자료와 판정 기준</h3><div class="table-wrap"><table><thead><tr><th>부족 자료</th><th>수집 위치/제공 주체</th><th>통과 기준</th></tr></thead><tbody><tr><td>현재 CPU/프로젝트 일치</td><td>승인된 TIA 백업·온라인 비교 보고</td><td>블록/심볼/호출/주소/시간값이 조사 기준과 같은지 차이 문서화. 컴파일과 현장 운전은 각각 별도</td></tr><tr><td>HMI 4개 미결속·실제 버튼 이벤트</td><td>HMI 원본 프로젝트, dde.cfg, 객체 스크립트, 런타임 화면</td><td>UID/RID 또는 현재 프로젝트 선언으로 호출 대상·DB11 멤버·요청 이벤트와 쓰기권한 확인</td></tr><tr><td>FN05 요청 쓰기 전체 경로</td><td>PLC cross-reference 및 HMI/간접·Word 쓰기 목록</td><td>Reset뿐 아니라 요청 Set/해제 주체, 동시쓰기와 최종값의 실제 근거 확보</td></tr><tr><td>M41 정격 상충</td><td>실물 명판, 승인 최종 전기도면/PID/교체 기록</td><td>5.5kW 대6.3kW 중 현행 실물·설계판본 판정; 미확정 자료 보존</td></tr><tr><td>보호기 상충</td><td>65QM1 명판·설정사진·승인 보호계산/개정</td><td>10–16 대11–16A 표기 의미와 현행부품/승인값 확인. 자료만으로 설정 변경하지 않음</td></tr><tr><td>케이블/단자 일치</td><td>승인 as-built·시공 검수·단자대 사진</td><td>1_27/CR→M41과 XM/XS/심선 양끝점 대응, 현장 경로·길이 확인</td></tr><tr><td>실제 정상극성/회전·송풍/복구</td><td>자격 있는 현장 담당자의 승인 관찰</td><td>원시·처리·화면·기계상태 일치, 원인 조치·재발 없음. 접촉기 접점만으로 통과 불가</td></tr><tr><td>시간 누계 소유</td><td>DB 기록 수신 프로그램/원본 기록</td><td>HOUR Move1/Move0와 외부 누계 관계, 데이터 유실·저장 성공 여부 설명</td></tr></tbody></table></div><p><a href="../catalog-guides/FN05.html#completion">자료·관찰 기준</a></p></article></section><section id="step-request"><h2>요청이 바로 풀림</h2><p>HMI Flag/DB2.X3.1, ON, DB3.X3.1, FN04 DB13.X22.2, UNDER TESTING</p><p>LAD1970의 고장 OR(FN04 미응답 AND 비시험) 분기를 분리. HMI 이벤트가 애초에 요청을 기록했는지 비교</p><p>원인 분기와 실제 쓰기 주체가 확인되고, 승인된 재요청 후 요청·출력이 유지되는 별도 기록</p></section><section id="step-permit"><h2>요청은 있으나 Q4.7이 없음</h2><p>DB2.X3.1/Q4.7/ON, Motors1 호출, scan/다른 쓰기</p><p>코일의 ON AND 요청, 같은 네트워크 Reset, 호출 조건을 구별</p><p>백업/현재CPU 일치 및 Trace. &#x27;HMI가 켜짐=출력이 켜짐&#x27; 판정 금지</p></section><section id="step-response"><h2>Q4.7은 있으나 접촉기/모터 미동작</h2><p>FG140 단자8, XS67/68, QS/QM 상태, KM A1/A2, 전력경로 관찰 기록</p><p>출력 bit→모듈→QS/QM→코일→주접점/모터를 나눠 비교. 보호기 트립과 PLC 미출력을 혼동하지 않음</p><p>승인 절차의 전기/기계 점검 보고. 현행명판·보호값 상충 해소 전 임의 설정 금지</p></section><section id="step-stop"><h2>기동 후 FAULT 발생</h2><p>Q4.7, I6.0, DB13.X6.0, T96, DB3.X3.1 시각</p><p>LAD1814의2초와 맞는 미응답인지. 접촉기13–14/모듈21/원시입력/Word복사 호출을 순서대로 비교</p><p>물리 피드백과 처리 응답 차이를 먼저 확인. 타이머 증가로 증상 숨김 금지</p></section><section id="step-hmi"><h2>I6.0은 변하나 화면/처리응답이 다름</h2><p>I6.0/IW6/DB13.W6, HMI 호출·DB11.X66.0/66.1</p><p>LAD1070 복사와 LAD1613 호출 조건, HMI 미결속4개를 구분. 표시를 원시값으로 취급하지 않음</p><p>원본 HMI 프로젝트·스크립트·태그 연결·현재 런타임 통신 증거</p></section><section id="step-heater-boundary"><h2>팬은 도는 듯한데 ER01이 정지</h2><p>FN05 처리 Run, ER01 요청/알람/기타 허가 별도</p><p>LAD1971의 FN05 반전 분기는 한 조건일 뿐. 팬 보조접점과 실제 송풍이 같다고 가정하지 않음</p><p>ER01 전용 문서/고유 회로 검토로 인계; FN05 표준 완료로 ER01까지 완료 처리 금지</p></section><section id="step-hours"><h2>가동시간이1/0으로 바뀌거나 누계가 맞지 않음</h2><p>DB9.W180/182, T13/T17, Flag_Aggiorna_DB와 외부 저장 수신 기록</p><p>LAD1044의 HOUR Move1 및 LAD1054의 Move0, 공통 시간처리 확인</p><p>외부 누계/저장 수신부와 실제 기록을 확보. PLC HOUR를 누적시간으로 임의 해석 금지</p></section><section id="step-recovery"><h2>알람 해제·새 요청·실제 송풍 복구</h2><p>FAULT·RESET_ALLARM·FN04 처리Run·요청·출력·접촉기·송풍을 같은 시각에 따로 남깁니다.</p><p>LAD1814 Reset은 FN05 요청 Set이 아닙니다. LAD1970의FN04 미응답/비시험 분기가 남는지 구분합니다.</p><p>원인 조치·승인된 재요청·실제 송풍·재발 여부와 현재 프로젝트 증거가 확보될 때 별도 판단합니다.</p></section></main></body></html>