<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>LD01A 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>LD01A · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=LD01A&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>LD01A(석회 사일로 진동기)는 실제 대장에서 보조 구동장치으로 분류합니다. 담당 부모는 LD01입니다.</p><p>LD01의 간헐 운전/정지 타이머와 현장 요청에 연결되는 진동기.</p><p>OEM FG56/PDF57 SILO VIBRATOR LD-01A는 M33·56QM1·56KM1·56QS1, A3.7 명령과 E4.7 피드백을 표시합니다. 도면의 모터 표기0.18kW·0.55A와 56QM1의2.2-3.2A 범위는 별도 표기이며 현재 보호 설정으로 선택하지 않습니다.</p><p>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</p><p>Dots 원초안은 abcf31c/v1.12.0 당시 연구 자료이며 원문 바이트를 보존했습니다. 아래는 현재 원본과 독립 대조한 검토본입니다.</p><p><a href="../catalog-sources/LD01A-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LD01A-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/LD01.html">LD01 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=57">FG56 · PDF57 · SILO VIBRATOR LD-01A</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공 원본 PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공 원본 PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M33</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Codex 현재 원본 대조 기준 93fa00c447229202bbffc4096c2fe004f12a83ae / v1.22.0. Dots와 자료/상충을 상담하고 기존 원문을 별도 보존했습니다. 해시 대조와 현재 CPU·실물 검증은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P036.png</td><td>2e17d7380120d928de31e25a8995d1ad7eb3756118178c3e237fbb9705cb847a</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P060.png</td><td>3de78bdcf13d974dfdc464a96007ca654cbc84feeac427b424b155a8e1ec82ff</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P057.png</td><td>7c9f2afadd74772c3161be9af3af1f731f9ab5dd3bb9dc37884acc7841441061</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/LD01A.json</td><td>b86b62d031060c4a184fc0cf58ab992b5fde694bab79b4738cf15c5b8176d2cd</td></tr><tr><td>catalog-sources/DOTS-ASSET-62-HANDOFF-20261012.json</td><td>614287309b0bd04882b77f3dada658ef8042088e4aa6f1c7a29be23db20fd5ec</td></tr><tr><td>catalog-sources/LD01A-CODEX-REVIEW.md</td><td>6190f033621b221051f2003aef7d72400bd912ba17a873d1406ed32e26659cc0</td></tr><tr><td>catalog-sources/LD01A-DOTS-DRAFT.md</td><td>80307f010c131c871dad041abb7e52c126533e1ec5a28aff8dcbd8353fe16040</td></tr><tr><td>catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json</td><td>59d2626324126e3ebbbae6fc6fc5ab5c7abac97cc34f69f1c866b5b75895680a</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>250763cb2d33922aa4794d22ccb4eb092e48b834a146c6788f75ea9f3251254f</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0260-FlgNet.xml</td><td>c0812e84eaac7d42ef9b89f2947ac162a5dd0364424fb51d2a6ccae8297f42ac</td></tr><tr><td>sources/decoded-original/0261-FlgNet.xml</td><td>2cb282a051d3767e256d319453453499c5cc339b725ed78e3e263466f0ef8498</td></tr><tr><td>sources/decoded-original/0323-FlgNet.xml</td><td>2c71fa2f9c4598d2f0596bc796042d42ab78103e0ddba940c85f06ec595e9a42</td></tr><tr><td>sources/decoded-original/0440-FlgNet.xml</td><td>a7e71653147751d8e9579dbb9a5be101b531c03612843cd0cb96cf86d6d179d4</td></tr><tr><td>sources/decoded-original/0555-IdentXmlPart.xml</td><td>46c36333e249dd775c1db94a1f6e80a36cf1a5a9c998b7d0980ae01d862901e6</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 8f17e3f3b922c842973faccb78394ddf60477e63ae3244da791e2fa7870eefba</p><p><a href="../catalog-sources/LD01A-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LD01A-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/LD01.html">LD01 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=57">FG56 · PDF57 · SILO VIBRATOR LD-01A</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공 원본 PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공 원본 PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M33</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>LD01A 대장에는 입력·출력·내부 신호 2행과 HMI 설정 0행이 연결됩니다.</p><ul><li>ld-01a_fbk — %i4.7 / bool / 원본 문서510; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 1곳. 원문 설명: feedback motor-ld-01a</li><li>start vibrator ld-01 — %q3.7 / bool / 원본 문서1314; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 2곳. 원문 설명: a 52.1 ld-01a motorcommand</li></ul><div class="table-wrap"><table><thead><tr><th>원문 신호</th><th>백업 주소</th><th>형식</th><th>주소 증거</th></tr></thead><tbody><tr><td>ld-01a_fbk</td><td>%i4.7</td><td>bool</td><td>native 선언 일치</td></tr><tr><td>start vibrator ld-01</td><td>%q3.7</td><td>bool</td><td>native 선언 일치</td></tr></tbody></table></div><p><a href="../catalog-sources/LD01A-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LD01A-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/LD01.html">LD01 부모 근거 · 전용 소유 유지</a> · <a href="../networks/network-1036.html#gme-ld01-wire-2110">원본 1036 · ld-01a_fbk · Contact.operand</a> · <a href="../networks/network-1806.html#gme-ld01-wire-976">원본 1806 · start vibrator ld-01 · Contact.operand</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조</h3><p>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</p><p>1961:900은 ON과 수동 Flag.M_LD_01_VIB 또는 NOT Allarm.LD_01_VIB_FAULT 및 Start_LD01Vib 분기를 거쳐 Inputs.LD-01 Local Button을 AND로 연결합니다. 원본 조건 전체를 유지합니다.</p><p>1961:891은 Allarm.LD_01_VIB_FAULT 또는 NOT Inputs.VR-06 RUN 및 NOT UNDER TESTING 조건에서 Flag.M_LD_01_VIB를 Reset합니다.</p><p>고장 지연과 간헐 운전 주기는 서로 다른 경로입니다. 1961의 Start_LD01Vib 참조만으로 운전·정지 주기를 정하지 않습니다.</p><ul><li>원시 이름의 핀 참조를 확인한 네트워크: 1036, 1806, 1961. 읽기·쓰기·호출은 원본 Part/Wire/ORef 표로 구분합니다.</li><li>관련 처리·부모 신호: Inputs.FEEDBACKMOTOR-LD-01A, Flag.M_LD_01_VIB, Allarm.LD_01_VIB_FAULT, Start_LD01Vib. 관련 신호를 새로운 구성품 전용 제어로 복제하지 않습니다.</li><li>원본 정적 조건 1961:900 / Coil / Start Vibrator LD-01: (((ON AND Flag.M_LD_01_VIB) OR ((ON AND NOT [Allarm.LD_01_VIB_FAULT]) AND Start_LD01Vib)) AND Inputs.LD-01 Local Button); 현재 호출·실행·최종값 확인 전</li><li>원본 정적 조건 1961:891 / RCoil / Flag.M_LD_01_VIB: ((ON AND Allarm.LD_01_VIB_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING])); 현재 호출·실행·최종값 확인 전</li></ul><div class="table-wrap"><table><thead><tr><th>고유/관련 원문 이름</th><th>원본 네트워크</th><th>명령 UID·Gate·Pin</th><th>Wire·ORef</th><th>소유 경계</th></tr></thead><tbody><tr><td>LD-01A_Fbk</td><td>1036</td><td>2128 Contact.operand</td><td>2110 / 2098</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Start Vibrator LD-01</td><td>1806</td><td>991 Contact.operand</td><td>976 / 966</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Start Vibrator LD-01</td><td>1961</td><td>900 Coil.operand</td><td>923 / 909</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Inputs.FEEDBACKMOTOR-LD-01A</td><td>1806</td><td>1002 Contact.operand</td><td>1005 / 1003</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Allarm.LD_01_VIB_FAULT</td><td>1806</td><td>959 SCoil.operand</td><td>982 / 971</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Allarm.LD_01_VIB_FAULT</td><td>1806</td><td>999 Contact.operand</td><td>985 / 973</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Allarm.LD_01_VIB_FAULT</td><td>1806</td><td>964 RCoil.operand</td><td>987 / 974</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Start_LD01Vib</td><td>1960</td><td>871 Coil.operand</td><td>894 / 881</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Allarm.LD_01_VIB_FAULT</td><td>1961</td><td>927 Contact.operand</td><td>911 / 902</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Flag.M_LD_01_VIB</td><td>1961</td><td>891 RCoil.operand</td><td>915 / 904</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Flag.M_LD_01_VIB</td><td>1961</td><td>931 Contact.operand</td><td>916 / 905</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Allarm.LD_01_VIB_FAULT</td><td>1961</td><td>933 Contact.operand</td><td>917 / 906</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr><tr><td>Start_LD01Vib</td><td>1961</td><td>935 Contact.operand</td><td>918 / 907</td><td>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>원본</th><th>명령 UID·동작</th><th>대상</th><th>정적 Wire 조건 · 현재 실행 별도</th></tr></thead><tbody><tr><td>1961</td><td>900 Coil</td><td>Start Vibrator LD-01</td><td>(((ON AND Flag.M_LD_01_VIB) OR ((ON AND NOT [Allarm.LD_01_VIB_FAULT]) AND Start_LD01Vib)) AND Inputs.LD-01 Local Button)</td></tr></tbody></table></div><p><a href="../catalog-sources/LD01A-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LD01A-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/LD01.html">LD01 부모 근거 · 전용 소유 유지</a> · <a href="../networks/network-1036.html#gme-ld01-wire-2110">원본 1036 · ld-01a_fbk · Contact.operand</a> · <a href="../networks/network-1806.html#gme-ld01-wire-976">원본 1806 · start vibrator ld-01 · Contact.operand</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>선택한 OEM 원본 위치는 FG56/PDF57입니다. 도면 FG와 PDF 페이지를 별도 필드로 유지합니다.</p><p>시공 PDF 태그 등장 페이지 36, 60는 실제 조사 범위입니다. 등장만으로 케이블 끝점·부품 소유·현장 접속을 확정하지 않습니다.</p><p>시공 표지 FOR APPROVAL과 빈 APPROVED 상태를 승인 시공·현재 실물 배선 완료로 해석하지 않습니다.</p><ul><li>OEM FG56/PDF57 SILO VIBRATOR LD-01A는 M33·56QM1·56KM1·56QS1, A3.7 명령과 E4.7 피드백을 표시합니다. 도면의 모터 표기0.18kW·0.55A와 56QM1의2.2-3.2A 범위는 별도 표기이며 현재 보호 설정으로 선택하지 않습니다.</li></ul><p><a href="../catalog-sources/LD01A-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LD01A-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/LD01.html">LD01 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=57">FG56 · PDF57 · SILO VIBRATOR LD-01A</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공 원본 PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공 원본 PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M33</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>1806 SdCoil953은 Tag_71·S5T#2S를 사용합니다. SCoil959가 Allarm.LD_01_VIB_FAULT를 Set하고 RCoil964가 Reset합니다. 시간 피연산자967/RID28을 보존합니다.</p><p>고장 지연과 간헐 운전 주기는 서로 다른 경로입니다. 1961의 Start_LD01Vib 참조만으로 운전·정지 주기를 정하지 않습니다.</p><p>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</p><p><a href="../catalog-sources/LD01A-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LD01A-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/LD01.html">LD01 부모 근거 · 전용 소유 유지</a> · <a href="../networks/network-1036.html#gme-ld01-wire-2110">원본 1036 · ld-01a_fbk · Contact.operand</a> · <a href="../networks/network-1806.html#gme-ld01-wire-976">원본 1806 · start vibrator ld-01 · Contact.operand</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰</h3><p>LD01A의 원인은 아래 관찰을 실제로 수집한 뒤 원본과 비교합니다. 빈 관찰 양식을 현재 값이나 복구 완료 증거로 채우지 않습니다.</p><ul><li>Q3.7→XS49/50→56QS1/56QM1→56KM1과 I4.7의56KM1 보조 접점</li><li>원시 LD-01A_Fbk·가공 Inputs.FEEDBACKMOTOR-LD-01A·로컬 버튼·고장의 별도 상태</li><li>Start_LD01Vib의 원본 호출·주기·타이머는 관련 근거로 기록하고 실제 기계 진동은 별도로 관찰</li></ul><p><a href="../catalog-sources/LD01A-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LD01A-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/LD01.html">LD01 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=57">FG56 · PDF57 · SILO VIBRATOR LD-01A</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공 원본 PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공 원본 PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M33</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>LD01A의 문서·정적 검토 결과와 다음에 필요한 증거를 구분하여 인계합니다.

- 1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</p><p>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다. 현재 CPU·호출/최종쓰기·실물·정상 극성·현재 승인 설정·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</li><li>이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.</li><li>시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</li></ul><p><a href="../catalog-sources/LD01A-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LD01A-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/LD01.html">LD01 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=57">FG56 · PDF57 · SILO VIBRATOR LD-01A</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공 원본 PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공 원본 PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M33</a></p></article></section><section id="step-symptom-1"><h2>LD01A 식별·연결 관찰</h2><p>Q3.7→XS49/50→56QS1/56QM1→56KM1과 I4.7의56KM1 보조 접점</p><p>OEM FG56/PDF57와 현재 명판·태그·배선 끝점을 비교합니다.</p><p>상충하는 이름·단자·연결은 별도 기록하고 현재 동일성 증거를 확보합니다.</p></section><section id="step-symptom-2"><h2>LD01A 상태·반응 분리</h2><p>원시 LD-01A_Fbk·가공 Inputs.FEEDBACKMOTOR-LD-01A·로컬 버튼·고장의 별도 상태</p><p>원시 핀 네트워크 1036, 1806, 1961 및 부모 처리·명령·알람을 같은 시각에 구분합니다.</p><p>현재 값·시각·실제 반응을 분리하여 기록하고 미확보 전달·극성을 확정하지 않습니다.</p></section><section id="step-symptom-3"><h2>LD01A 미확정 범위 인계</h2><p>Start_LD01Vib의 원본 호출·주기·타이머는 관련 근거로 기록하고 실제 기계 진동은 별도로 관찰</p><p>1085는 보존된 과거 Simulation 블록의 정적 참조이며 실제 입력 전달 근거가 아닙니다. 이를 실행하지 않았습니다. 실제 간헐 주기나 기계 진동을 임의로 채우지 않습니다.</p><p>수집한 관찰과 원본 대조 결과를 인계하며 문서 검토·TIA·현재 CPU·현장 복구 상태를 따로 기록합니다.</p></section></main></body></html>