<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>LS17 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>LS17 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=LS17&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>LS17(밸브 위치 리미트 스위치)는 실제 대장에서 하위 구성품으로 분류합니다. 담당 부모는 MV02입니다.</p><p>개방/폐쇄 위치 센서. 번호·방향·단자·PLC 입력을 상위 장치와 대조한다.</p><p>OEM FG37/PDF38의 LS-17 원문 기능은 VALVE OPEN(밸브 열림)입니다. 퓨즈를 거친24V 경로는 X1:81/82에서 E7.3 입력으로 이어집니다.</p><p>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p>Dots 원초안은 abcf31c/v1.12.0 당시 연구 자료이며 원문 바이트를 보존했습니다. 아래는 현재 원본과 독립 대조한 검토본입니다.</p><p><a href="../catalog-sources/LS17-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS17-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/MV02.html">MV02 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=37">FG36 · PDF37 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=38">FG37 · PDF38 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 원본 PDF5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=29">시공 원본 PDF29</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=57">시공 원본 PDF57</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-17</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Codex 현재 원본 대조 기준 93fa00c447229202bbffc4096c2fe004f12a83ae / v1.22.0. Dots와 자료/상충을 상담하고 기존 원문을 별도 보존했습니다. 해시 대조와 현재 CPU·실물 검증은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P003.png</td><td>8a2de172b7089fa3f90d2f7fb205feb31945c6713c597c6ef675d64bc7cd31fc</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P005.png</td><td>70c1265b5ef94eebc99c265bb21a6ba8b1e4babc18edef4645f30b35ab0adb31</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P029.png</td><td>a92dedcca782843d6e7f16f2faa1951947f274f064d06afbf4ae553cdbf700cf</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P057.png</td><td>b3d7e5fb6001be165fba36ec021498a0877d4fd6bc7b3ccba6372af059357f1a</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P031.png</td><td>5d10204de8ec0b346635aaa3a428790d68b0dac7190ece0d9a0913f14d407988</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P032.png</td><td>d7b5cd6d9a5631d242e6b2fb4bee0421dc3067aecbf4241ef8bfd1abd79b3dfa</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P037.png</td><td>02df2f4df0e2e7cea9e1175f4243de7512d0b9115a450799f88aa59c2c1941ae</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P038.png</td><td>f249a4076cc58486100e88204079344c366b0acf90c7b21900cb9720cef343e2</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/LS17.json</td><td>e02413fecd6834bb5a3b4a89dc1c493ba13c106593c41127a2009997ca7fffc3</td></tr><tr><td>catalog-sources/DOTS-ASSET-62-HANDOFF-20261012.json</td><td>614287309b0bd04882b77f3dada658ef8042088e4aa6f1c7a29be23db20fd5ec</td></tr><tr><td>catalog-sources/LS17-CODEX-REVIEW.md</td><td>1a0faaa157ebf67b09e7a80cb9f4a01898ea3d6dc92e45bf8004b1f87296f0ee</td></tr><tr><td>catalog-sources/LS17-DOTS-DRAFT.md</td><td>959f1bf204f6f369ef2c2b03006665c41f45ef83881cb672ac46bc869f081cc9</td></tr><tr><td>catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json</td><td>59d2626324126e3ebbbae6fc6fc5ab5c7abac97cc34f69f1c866b5b75895680a</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0343-FlgNet.xml</td><td>a2f41d7cce7c4d944f0cebdcacc964a1298962198a20f9471558902b39685d68</td></tr><tr><td>sources/decoded-original/0476-FlgNet.xml</td><td>0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0619-IdentXmlPart.xml</td><td>85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 208fee3b217dffea12183a3521f9a7bfa75cf69e0cd0e1040f05a05dfde0a188</p><p><a href="../catalog-sources/LS17-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS17-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/MV02.html">MV02 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=37">FG36 · PDF37 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=38">FG37 · PDF38 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 원본 PDF5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=29">시공 원본 PDF29</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=57">시공 원본 PDF57</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-17</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>LS17 대장에는 입력·출력·내부 신호 1행과 HMI 설정 0행이 연결됩니다.</p><p>OEM FG37/PDF38의 LS-17 원문 기능은 VALVE OPEN(밸브 열림)입니다. 퓨즈를 거친24V 경로는 X1:81/82에서 E7.3 입력으로 이어집니다.</p><ul><li>mv02_open — %i7.3 / bool / 원본 문서659; 원본 검색 색인 Name/Address 근거 · 같은 이름의 복원 XML 주소 선언 미확보; 같은 이름 LAD 핀 0곳. 원문 설명: limit switch ls-17</li></ul><div class="table-wrap"><table><thead><tr><th>원문 신호</th><th>백업 주소</th><th>형식</th><th>주소 증거</th></tr></thead><tbody><tr><td>mv02_open</td><td>%i7.3</td><td>bool</td><td>Address 색인; native 선언 미확보</td></tr></tbody></table></div><p><a href="../catalog-sources/LS17-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS17-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/MV02.html">MV02 부모 근거 · 전용 소유 유지</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조</h3><p>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p>MV02의 구동 명령과 LS17의 실제 끝위치를 구분하여 읽습니다. 원시 접점·처리 비트·열림/닫힘 기억은 같은 실물 신호로 합치지 않습니다.</p><ul><li>관련 처리·부모 신호: Inputs.MV02 Open. 관련 신호를 새로운 구성품 전용 제어로 복제하지 않습니다.</li></ul><div class="table-wrap"><table><thead><tr><th>고유/관련 원문 이름</th><th>원본 네트워크</th><th>명령 UID·Gate·Pin</th><th>Wire·ORef</th><th>소유 경계</th></tr></thead><tbody><tr><td>Inputs.MV02 Open</td><td>1704</td><td>314 Contact.operand</td><td>270 / 243</td><td>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</td></tr><tr><td>Inputs.MV02 Open</td><td>1704</td><td>340 Contact.operand</td><td>293 / 258</td><td>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</td></tr><tr><td>Inputs.MV02 Open</td><td>7</td><td>249 Contact.operand</td><td>213 / 196</td><td>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</td></tr></tbody></table></div><p><a href="../catalog-sources/LS17-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS17-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/MV02.html">MV02 부모 근거 · 전용 소유 유지</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>선택한 OEM 원본 위치는 FG30/PDF31, FG31/PDF32, FG36/PDF37, FG37/PDF38입니다. 도면 FG와 PDF 페이지를 별도 필드로 유지합니다.</p><p>시공 PDF 태그 등장 페이지 3, 5, 29, 57는 실제 조사 범위입니다. 등장만으로 케이블 끝점·부품 소유·현장 접속을 확정하지 않습니다.</p><p>시공 표지 FOR APPROVAL과 빈 APPROVED 상태를 승인 시공·현재 실물 배선 완료로 해석하지 않습니다.</p><ul><li>OEM FG37/PDF38의 LS-17 원문 기능은 VALVE OPEN(밸브 열림)입니다. 퓨즈를 거친24V 경로는 X1:81/82에서 E7.3 입력으로 이어집니다.</li><li>시공 PDF57 행7_11 =FLA+MV02-LS17A: HE-01/FLO2TB1→MV-02/LS-17, DC·CVV·2C·1.0·SPARE0.</li></ul><p><a href="../catalog-sources/LS17-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS17-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/MV02.html">MV02 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=37">FG36 · PDF37 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=38">FG37 · PDF38 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 원본 PDF5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=29">시공 원본 PDF29</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=57">시공 원본 PDF57</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-17</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>LS17 전용 알람·타이머는 직접 확보된 근거로만 설명합니다. 부모·공통 알람과 기계 관찰을 새 독립 알람으로 만들지 않습니다.</p><p>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p><a href="../catalog-sources/LS17-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS17-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/MV02.html">MV02 부모 근거 · 전용 소유 유지</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰</h3><p>LS17의 원인은 아래 관찰을 실제로 수집한 뒤 원본과 비교합니다. 빈 관찰 양식을 현재 값이나 복구 완료 증거로 채우지 않습니다.</p><ul><li>LS17 접점·X1:81/82와 원시 PLC 입력 E7.3의 대응</li><li>실제 기계 끝위치와 전기 접점·처리 비트·기억 비트의 별도 상태</li><li>MV02 명령·출력·끝위치 접점의 시각차; 고장·Reset 로직은 부모 소유로 유지</li></ul><p><a href="../catalog-sources/LS17-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS17-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/MV02.html">MV02 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=37">FG36 · PDF37 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=38">FG37 · PDF38 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 원본 PDF5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=29">시공 원본 PDF29</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=57">시공 원본 PDF57</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-17</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>LS17의 문서·정적 검토 결과와 다음에 필요한 증거를 구분하여 인계합니다.

- 같은 이름 XML 주소 선언 미확보: mv02_open %i7.3. 검색 색인 근거와 직접 선언 근거를 구분합니다.
- LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</p><p>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다. 현재 CPU·호출/최종쓰기·실물·정상 극성·현재 승인 설정·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>같은 이름 XML 주소 선언 미확보: mv02_open %i7.3. 검색 색인 근거와 직접 선언 근거를 구분합니다.</li><li>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</li><li>이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.</li><li>시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</li></ul><p><a href="../catalog-sources/LS17-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS17-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../catalog-guides/MV02.html">MV02 부모 근거 · 전용 소유 유지</a> · <a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32 · MOTORIZED VALVE MV-2/MV-5/MV-6</a> · <a href="../sources/Electrical_Rev2.pdf#page=37">FG36 · PDF37 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=38">FG37 · PDF38 · MOTORIZED VALVE MV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 원본 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 원본 PDF5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=29">시공 원본 PDF29</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=57">시공 원본 PDF57</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-17</a></p></article></section><section id="step-symptom-1"><h2>LS17 식별·연결 관찰</h2><p>LS17 접점·X1:81/82와 원시 PLC 입력 E7.3의 대응</p><p>OEM FG30/PDF31, FG31/PDF32, FG36/PDF37, FG37/PDF38와 현재 명판·태그·배선 끝점을 비교합니다.</p><p>상충하는 이름·단자·연결은 별도 기록하고 현재 동일성 증거를 확보합니다.</p></section><section id="step-symptom-2"><h2>LS17 상태·반응 분리</h2><p>실제 기계 끝위치와 전기 접점·처리 비트·기억 비트의 별도 상태</p><p>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p>현재 값·시각·실제 반응을 분리하여 기록하고 미확보 전달·극성을 확정하지 않습니다.</p></section><section id="step-symptom-3"><h2>LS17 미확정 범위 인계</h2><p>MV02 명령·출력·끝위치 접점의 시각차; 고장·Reset 로직은 부모 소유로 유지</p><p>LS17는 MV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p>수집한 관찰과 원본 대조 결과를 인계하며 문서 검토·TIA·현재 CPU·현장 복구 상태를 따로 기록합니다.</p></section></main></body></html>