<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>LS26 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>LS26 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=LS26&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>LS26(밸브 위치 리미트 스위치)는 실제 대장에서 하위 구성품으로 분류합니다. 담당 부모는 PV02입니다.</p><p>개방/폐쇄 위치 센서. 번호·방향·단자·PLC 입력을 상위 장치와 대조한다.</p><p>OEM FG72/PDF73의 LS-26 원문 기능은 GATE A CLOSE(게이트 A 닫힘)입니다. 퓨즈를 거친24V 경로는 X1:147/148에서 E9.5 입력으로 이어집니다.</p><p>LS26는 PV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p>Dots 원초안은 abcf31c/v1.12.0 당시 연구 자료이며 원문 바이트를 보존했습니다. 아래는 현재 원본과 독립 대조한 검토본입니다.</p><p><a href="../catalog-sources/LS26-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS26-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/PV02.html">PV02 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=72">FG71 · PDF72 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF73 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">시공 원본 PDF24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">시공 원본 PDF55</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-26</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Codex 현재 원본 대조 기준 93fa00c447229202bbffc4096c2fe004f12a83ae / v1.22.0. Dots와 자료/상충을 상담하고 기존 원문을 별도 보존했습니다. 해시 대조와 현재 CPU·실물 검증은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P024.png</td><td>846be2e6d5ccc2a43fe386c6f51ec7cdbb19c9395bcfcd59c7c7e6c4474033c2</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P055.png</td><td>8ff7f2ff3d5b46d94fabad26e23bbf83afe6dc4bb213b44a9e99da942e8b8f04</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P072.png</td><td>39745f28baf6e2dfa04d0ab145ba54c044430cf8fbcdc56d4c997a8ed18d5521</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P073.png</td><td>ed3f94a8b35b16b7d3cfe8cc8ae790cea349d597b337fb5c277b1a0a21dbdb87</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/LS26.json</td><td>5d6d320c1b7a45cf681bb16b80a592373b85fdac3fedd2cb3d8bd25e00facb4c</td></tr><tr><td>catalog-sources/DOTS-ASSET-62-HANDOFF-20261012.json</td><td>614287309b0bd04882b77f3dada658ef8042088e4aa6f1c7a29be23db20fd5ec</td></tr><tr><td>catalog-sources/LS26-CODEX-REVIEW.md</td><td>c73d52e9150937a280324fe576bd7a8ab615e6411c283de28dbe826669665312</td></tr><tr><td>catalog-sources/LS26-DOTS-DRAFT.md</td><td>eb0835559e6d7cf62b88232b779eb6e5bb608a37bc8cbefef58894743504e113</td></tr><tr><td>catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json</td><td>59d2626324126e3ebbbae6fc6fc5ab5c7abac97cc34f69f1c866b5b75895680a</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>3865d247fc38f94dfa58e6e463239a2bfad35c5be3d2a14c8e76d38ca3726ee1</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0288-FlgNet.xml</td><td>af4d15dcde4680ef5b788f88f198a47886857c8db7f7d9b550276fb5eea3c90e</td></tr><tr><td>sources/decoded-original/0607-IdentXmlPart.xml</td><td>9b76b53536a26e7b45961fecbf825ae1552e16c2fd9af5736864193c01d77f93</td></tr><tr><td>sources/decoded-original/0609-IdentXmlPart.xml</td><td>395de8ebb2168848cf96fe015bd7334d71107c114a4e441ef36346b8f22031db</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: f704cea152f9f4548ab2b5a6b3b00168d49989f4bb63719bf28b39d7161dabc9</p><p><a href="../catalog-sources/LS26-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS26-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/PV02.html">PV02 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=72">FG71 · PDF72 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF73 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">시공 원본 PDF24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">시공 원본 PDF55</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-26</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>LS26 대장에는 입력·출력·내부 신호 1행과 HMI 설정 0행이 연결됩니다.</p><p>OEM FG72/PDF73의 LS-26 원문 기능은 GATE A CLOSE(게이트 A 닫힘)입니다. 퓨즈를 거친24V 경로는 X1:147/148에서 E9.5 입력으로 이어집니다.</p><ul><li>ev04_close — %i9.5 / bool / 원본 문서666; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 1곳. 원문 설명: e29.7 limit switch ls-26gate &quot;a&quot; closed</li></ul><div class="table-wrap"><table><thead><tr><th>원문 신호</th><th>백업 주소</th><th>형식</th><th>주소 증거</th></tr></thead><tbody><tr><td>ev04_close</td><td>%i9.5</td><td>bool</td><td>native 선언 일치</td></tr></tbody></table></div><p><a href="../catalog-sources/LS26-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS26-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/PV02.html">PV02 관련 명세</a> · <a href="../networks/network-1923.html#gme-pv02-wire-65">원본 1923 · ev04_close · Contact.operand</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조</h3><p>LS26는 PV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p>PV02의 구동 명령과 LS26의 실제 끝위치를 구분하여 읽습니다. 원시 접점·처리 비트·열림/닫힘 기억은 같은 실물 신호로 합치지 않습니다.</p><p>원본1923에서 Wire65는 원시 EV04_Close ORef44/RID137→Contact30이고 Wire67은 처리 Inputs.PV-02 EV A CLOSE ORef45/RID138→Contact31입니다. 서로 다른 읽기 접점으로 유지합니다.</p><ul><li>원시 이름의 핀 참조를 확인한 네트워크: 1923. 읽기·쓰기·호출은 원본 Part/Wire/ORef 표로 구분합니다.</li></ul><div class="table-wrap"><table><thead><tr><th>고유/관련 원문 이름</th><th>원본 네트워크</th><th>명령 UID·Gate·Pin</th><th>Wire·ORef</th><th>소유 경계</th></tr></thead><tbody><tr><td>EV04_Close</td><td>1923</td><td>30 Contact.operand</td><td>65 / 44</td><td>LS26는 PV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</td></tr></tbody></table></div><p><a href="../catalog-sources/LS26-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS26-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/PV02.html">PV02 관련 명세</a> · <a href="../networks/network-1923.html#gme-pv02-wire-65">원본 1923 · ev04_close · Contact.operand</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>선택한 OEM 원본 위치는 FG71/PDF72, FG72/PDF73입니다. 도면 FG와 PDF 페이지를 별도 필드로 유지합니다.</p><p>시공 PDF 태그 등장 페이지 24, 55는 실제 조사 범위입니다. 등장만으로 케이블 끝점·부품 소유·현장 접속을 확정하지 않습니다.</p><p>시공 표지 FOR APPROVAL과 빈 APPROVED 상태를 승인 시공·현재 실물 배선 완료로 해석하지 않습니다.</p><ul><li>OEM FG72/PDF73의 LS-26 원문 기능은 GATE A CLOSE(게이트 A 닫힘)입니다. 퓨즈를 거친24V 경로는 X1:147/148에서 E9.5 입력으로 이어집니다.</li><li>시공 PDF55 행5_5 =ROT+PV02-LS26A: UC-01/ROT1TB1→PV-02/LS-26, DC·CVV·2C·1.0·SPARE0.</li></ul><p><a href="../catalog-sources/LS26-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS26-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/PV02.html">PV02 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=72">FG71 · PDF72 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF73 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">시공 원본 PDF24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">시공 원본 PDF55</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-26</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>LS26 전용 알람·타이머는 직접 확보된 근거로만 설명합니다. 부모·공통 알람과 기계 관찰을 새 독립 알람으로 만들지 않습니다.</p><p>LS26는 PV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p><a href="../catalog-sources/LS26-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS26-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/PV02.html">PV02 관련 명세</a> · <a href="../networks/network-1923.html#gme-pv02-wire-65">원본 1923 · ev04_close · Contact.operand</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰</h3><p>LS26의 원인은 아래 관찰을 실제로 수집한 뒤 원본과 비교합니다. 빈 관찰 양식을 현재 값이나 복구 완료 증거로 채우지 않습니다.</p><ul><li>LS26 접점·X1:147/148와 원시 PLC 입력 E9.5의 대응</li><li>실제 기계 끝위치와 전기 접점·처리 비트·기억 비트의 별도 상태</li><li>PV02 명령·출력·끝위치 접점의 시각차; 고장·Reset 로직은 부모 소유로 유지</li></ul><p><a href="../catalog-sources/LS26-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS26-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/PV02.html">PV02 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=72">FG71 · PDF72 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF73 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">시공 원본 PDF24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">시공 원본 PDF55</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-26</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>LS26의 문서·정적 검토 결과와 다음에 필요한 증거를 구분하여 인계합니다.

- LS26는 PV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</p><p>LS26는 PV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다. 현재 CPU·호출/최종쓰기·실물·정상 극성·현재 승인 설정·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>LS26는 PV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</li><li>이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.</li><li>시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</li></ul><p><a href="../catalog-sources/LS26-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/LS26-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/PV02.html">PV02 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=72">FG71 · PDF72 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF73 · LOAD DRUM CLAPPE VALVE PV-02</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">시공 원본 PDF24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">시공 원본 PDF55</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · LS-26</a></p></article></section><section id="step-symptom-1"><h2>LS26 식별·연결 관찰</h2><p>LS26 접점·X1:147/148와 원시 PLC 입력 E9.5의 대응</p><p>OEM FG71/PDF72, FG72/PDF73와 현재 명판·태그·배선 끝점을 비교합니다.</p><p>상충하는 이름·단자·연결은 별도 기록하고 현재 동일성 증거를 확보합니다.</p></section><section id="step-symptom-2"><h2>LS26 상태·반응 분리</h2><p>실제 기계 끝위치와 전기 접점·처리 비트·기억 비트의 별도 상태</p><p>원시 핀 네트워크 1923 및 부모 처리·명령·알람을 같은 시각에 구분합니다.</p><p>현재 값·시각·실제 반응을 분리하여 기록하고 미확보 전달·극성을 확정하지 않습니다.</p></section><section id="step-symptom-3"><h2>LS26 미확정 범위 인계</h2><p>PV02 명령·출력·끝위치 접점의 시각차; 고장·Reset 로직은 부모 소유로 유지</p><p>LS26는 PV02의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.</p><p>수집한 관찰과 원본 대조 결과를 인계하며 문서 검토·TIA·현재 CPU·현장 복구 상태를 따로 기록합니다.</p></section></main></body></html>