<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MC05 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>MC05 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=MC05&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1-1"><h3>대장 및 자료별 정체성</h3><p>INVENTORY `catalog[78]`의 MC05는 독립 루트다. 하위 SS11은 별도 catalog ID, `parent_id=MC05`, sensor로 남는다. 부모 조사에 SS11 경로를 다루는 것은 하위 설비 문서가 완료됐다는 뜻이 아니다. MC04(M09), MC03 예비 모터(Q0.3), VS01(M06/M07)은 별개다.</p><p>S/Electrical_Rev2.pdf FG26/PDF27 제목은 METALLIC CONVEYOR MC-05이며 모터 M10과 SS-11이 같은 회로에 있다. S/Electrical_Can_Decoating_20241118.pdf PDF34·51·59는 EXIT 영역 MC05/M10/SS11 연결을 담지만 `24.11.11 first draft design` 자료다. 이 자료의 고객 표제란과 별개로 공개 저장소에 이미 포함된 참고 원본만 읽었으며 SEJIN 운영 프로그램 자료를 이용하지 않았다.</p><p>S/PID_1684n002I.pdf PDF1을 렌더로 보았다. 해당 출구 영역에 MC04/M09·VS01·PV03는 표시되나 MC05/M10 본체 대응은 확보되지 않았다. R/equipment.json의 MC05 `pid=false`와 맞는 범위다. MC05의 공정상 정확한 설치 위치·투입/배출 역할을 인접 MC04나 VS01에서 복제하지 않는다. SS11의 기존 `pid=true` 속성 역시 본문에서 MC05 설치 근거로 승격하지 않는다.</p><p><a href="../devices/MC05.html">MC05 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 대응미확보</a></p></article><article id="review-1-2"><h3>deleted 제목의 정확한 증거 수준</h3><div class="table-wrap"><table><thead><tr><th>블록·색인 순서</th><th>문서 ID</th><th>S/live_index.json `_7ev`, i 및 제목</th><th>R/all-networks.csv의 원본 XML</th><th>해석·한계</th></tr></thead><tbody><tr><td>time work motor / 22</td><td>1023</td><td>i1023, `mc-05 deleted`</td><td>공란</td><td>MC05 누적 네트워크의 실행 식 미확보</td></tr><tr><td>hmi / 6</td><td>1183</td><td>i1183, `mc05 deleted`</td><td>공란</td><td>MC05 HMI 함수핀/대상 바인딩 미확보</td></tr><tr><td>allarms 1 / 13</td><td>1793</td><td>i1793, `mc05 deleted`</td><td>공란</td><td>전용 알람 네트워크·타이머 미확보</td></tr><tr><td>motors 1 / 13</td><td>1942</td><td>i1942, `mc05 deleted`</td><td>공란</td><td>요청→Q0.5 최종식 미확보</td></tr></tbody></table></div><p>네 색인 행의 객체 `deleted=false`와 사람이 붙인 제목 `deleted`는 다른 필드다. 네 행은 색인/빈 네트워크/기타 언어 분류이며, 이 조사에서 FlgNet 원문이 없으므로 실제 TIA에서 비어 있는지, 삭제 이력인지, 다른 언어/대체 블록이 있는지는 확정하지 않는다. 복원 범위 밖까지 포함한 “프로그램에 MC05 제어가 전혀 없다”는 주장도 하지 않는다.</p><p><a href="../devices/MC05.html">MC05 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 대응미확보</a></p></article><article id="review-1-3"><h3>판본·기존 충돌</h3><ul><li>전기 FG26/PDF27, FG117/PDF118, FG122/PDF123, FG136/PDF137은 시각 확인상 기본 날짜 27.05.2024, Rev2 / 17.03.2025다. FG와 PDF 페이지를 서로 바꿔 적지 않는다.</li><li>P&amp;ID PDF1의 문서 번호 1684n002 I와 이후 전기/시공 도면은 세대가 다르다. 최신 설치는 별도 준공·개조 기록이 필요하다.</li><li>백업 파일명 GME_20250506.zap18과 내부 GME_20250605.ap18의 기존 시점 차이, 주전원 표지/인덱스의 440/400V 표기 차이를 해결 완료로 바꾸지 않는다. 본 회로의 실제 표기는 440V 60Hz다.</li><li>`start mc05` 설명의 과거 `a 49.2`와 선언/현 전기도면 Q0.5/A0.5를 구분한다. A49.2를 현재 주소로 채택하지 않는다.</li><li>기존 devices/MC05.html·control-spec의 일반 모터/인버터 점검 문구와 과거 시뮬레이터 항목은 MC05 인버터 설치·현재 보호 기능·시험 수행 증거가 아니다. 본 초안은 실제 FG26 접촉기 회로와 확보된 로직만 사용한다.</li></ul><p><a href="../devices/MC05.html">MC05 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 대응미확보</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P034.png</td><td>17a330041bea0d7310ae2d47c2b6e3fffd705bd25b343e74165819288a74663a</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P059.png</td><td>b1334a3cd5b2dbc446899f62de189f0552290d8b42253e40ea024d943e37579c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P027.png</td><td>6042126c8c670fb6963f85b76167abc8ea24ff0d6ba782df3e25e6f17269a97e</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P118.png</td><td>18b4aa502e40584c02e85eae8f5cde1ccd13297e15eaebe1169535ccbdf767cf</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P123.png</td><td>c8bdc6aee57bf3f244995cab0a2b1f8cd83e589a285891bc7a32e1d1723c86bd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P137.png</td><td>46c933a06e5a133ec8a8782a17dcec7aa5cb8216310cf7907f85838a6fbb48c5</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/MC05.json</td><td>88d4cce9a5e614c63efb23d55762c17eeab4837508741abf7091df75ec3c4b03</td></tr><tr><td>catalog-sources/MC05-DOTS-DRAFT.md</td><td>6a4f2d080e33dcb412ef1756659d243c2b16add1114abc52586187ad104e5b19</td></tr><tr><td>catalog-sources/MC05-FG122-SPARE-SUPPLEMENT.md</td><td>db31b9d570cb583c6e058947322da8f93179be5dc5d4a45b1b1d22aa7b990ae3</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0336-FlgNet.xml</td><td>1be4f76dba11e6cceea057743c8b15b8a4bea4edfe87c19ef0581d7b65ffe56a</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0544-FlgNet.xml</td><td>7eea2ea628a9c9ba7b9df66e20f7bab670da7dc7a155084d80119943ed45e6ca</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0555-IdentXmlPart.xml</td><td>46c36333e249dd775c1db94a1f6e80a36cf1a5a9c998b7d0980ae01d862901e6</td></tr><tr><td>sources/decoded-original/0556-IdentXmlPart.xml</td><td>065d71114e26c93af180265e0e6d59d2a190af1f2f0581c5265e7f4f67d6e23f</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: f9fde04a5943efeb7bd9e54dec1eca3f261c87e83e426798135875af5b3f9e64</p><p><a href="../devices/MC05.html">MC05 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 대응미확보</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>고유 선언과 주소</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>주소/형식</th><th>직접 선언 및 참조</th><th>해석 / 미확정</th></tr></thead><tbody><tr><td>Start MC05</td><td>%Q0.5 Bool</td><td>D/0556 R241, NID=-2147483648 UID119 AK=Monitor, SAD Output AO5. D/0555 R6 UID32에도 Monitor</td><td>물리 출력 주소 선언. 최종 Coil 쓰기 증거가 아님</td></tr><tr><td>MC05_Fbk</td><td>%I1.0 Bool</td><td>D/0556 R242, 같은 Monitor NID UID112, SAD Input AO8</td><td>FG26의 26KM1 보조접점 피드백. 회전 검출기로 단정 불가</td></tr><tr><td>MC05_torque</td><td>%I6.6 Bool</td><td>D/0556 R243, 같은 Monitor NID UID115, SAD Input AO54</td><td>FG26 SS11. 실제 장치 종류·정상극성·전용 알람 처리 미확인</td></tr><tr><td>Flag.M_MC_05</td><td>DB2.DBX0.5 Bool</td><td>D/0577 R32, AO5, BAD BIRID3→D/0576 Flag R3 TOD DB2; NID3/O615 Write, NID4/O959 Write</td><td>운전 요청 기억. 물리 Q0.5와 다른 영역</td></tr><tr><td>hours motors.MC_05_HOUR</td><td>DB9.DBW98 Int</td><td>D/0615 R156 AO784/16bit, BAD5→D/0614 R5 TOD DB9; NID51/O2847 Write</td><td>잔존 시간 필드. 확보된 쓰기는 0 Move이며 누적 미확보</td></tr><tr><td>ON / OFF</td><td>%M0.0 / %M0.1 Bool</td><td>D/0575 R1/R62, SAD Memory AO0/1</td><td>논리 이름을 현재 TRUE/FALSE로 가정하지 않음</td></tr><tr><td>Flag.Auto_ON1</td><td>DB2.DBX7.3 Bool</td><td>D/0577 R4 AO59, BAD3→DB2</td><td>자동 요청 공통 비트</td></tr><tr><td>Data.Tipo_preset / Tempo_presetting</td><td>DB1.DBW98 / DBW96 Int</td><td>D/0577 R12 AO784 / R7 AO768; BAD6→D/0576 Data R6 TOD DB1</td><td>값1/2와17/21 비교. 타이머 단위로 자동 환산하지 않음</td></tr><tr><td>Allarm.Emergency_module_fault</td><td>DB3.DBX16.6 Bool</td><td>D/0577 R108 AO134; BAD107→D/0576 Allarm R107 TOD DB3</td><td>공통 자동 허가 접점. MC05 고유 고장으로 소유 변경 금지</td></tr></tbody></table></div><p>AO는 여기서 bit offset으로 해석했으며 DB/영역·자료형을 함께 확인했다. DB1.DBW98와 DB9.DBW98는 서로 다른 필드다. 모니터 NID의 음수 예약값을 실행 LAD 네트워크 번호로 읽지 않는다.</p><p><a href="../sources/decoded-original/0556-IdentXmlPart.xml">Monitor 선언</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 입력 → DB13 처리 사본</h3><p>D/0397-FlgNet.xml, LAD1070, HMI Inputs NID1의 실제 Move 두 개를 D/0627·0628·0629 선언과 연결했다.</p><div class="table-wrap"><table><thead><tr><th>범위</th><th>입력 선언·핀</th><th>Part/Wire</th><th>출력 선언·주소</th><th>MC05 중첩·한계</th></tr></thead><tbody><tr><td>IW0→DB13.DBW0</td><td>D/0627 R3 Tag_178, Word Input AO0, O25</td><td>W23→P22.in; rail W21→P22.en; P22.out1/W24→O26</td><td>D/0629 R5 Word AO0 BAD4; D/0628 Inputs R4 TOD13</td><td>I1.0 포함. DB13.X1.0의 Word 사본 경로까지 확인; MC05 명명 소비자/DB11 표시는 미확보</td></tr><tr><td>IW6→DB13.DBW6</td><td>D/0627 R13 Tag_171, Word Input AO48, O45</td><td>W52→P42.in; rail W21→P42.en; P42.out1/W54→O46</td><td>D/0629 R14 Word AO48 BAD4→DB13</td><td>I6.6 포함. DB13.X6.6의 사본 경로까지 확인; 토크 고장 판단식은 미확보</td></tr></tbody></table></div><p>이 두 Move는 en이 각기 W21 rail에 연결된다. 앞선 Move의 ENO에 종속되는 다른 Word를 이 두 개의 조건으로 복제하지 않았다. 상위 호출은 §3.4의 HMI Output ENO 및 NOT Simulation(1) 조건을 갖는다. 여기서 NOT Simulation(1)은 **기존 XML의 접점 인용**일 뿐 시뮬레이터 접근·생성·실행을 하지 않았다.</p><p>D/0544 Main LAD1614/NID1에는 IW6(Tag_171 D/0692 R1/O82)→P69.in/W92, P69.out1/W93→D/0690 R3/O83 Word_inputs.word1(AO0)의 다른 사본도 있다. D/0546 Main LAD1616/NID3 제목은 `word output`이지만, P144.in/W167/O157의 Tag_178은 D/0692 R21에서 **Input AO0 Word**다. P144.out1/W168/O158→D/0690 R23 Word_outputs.WORD1로 전달한다. 이름만으로 QW0 쓰기 또는 MC05 출력제어라고 판단하지 않는다. 이들 Word 컨테이너의 모든 소비 경로는 미추적이다.</p><p><a href="../sources/decoded-original/0556-IdentXmlPart.xml">Monitor 선언</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>Q0.5를 포함한 출력 Word 읽기와 DB 사본</h3><p>D/0401, HMI Output LAD356/NID1의 P22는 다음과 같다.</p><ul><li>D/0632 R24 `Tag_280`, SAD Output, AO0, Word, O33 → W56 → P22.in.</li><li>W21 rail → P22.en. P22.out1 → W58 → O34/R27.</li><li>D/0633 R27는 Word AO0, BAD BIRID26. D/0064의 Output DepDBBlock R26, TOD DB14와 결속한다.</li><li>따라서 QW0→DB14.DBW0 **읽기 사본**이며 Q0.5도 범위에 든다. 이 Move는 Q0.5를 쓰는 출력 명령이 아니다. DB14.X0.5를 DB11.X10.0에 직접 등치시키지 않는다.</li></ul><p>명명 Bool 외 Word 쓰기 검토에서 확인된 MC05 요청 덮어쓰기는 §3.3의 DB2.DBW0다. 출력 범위와 겹치는 QW0 선언은 위 사본의 입력측이다. 이것은 모든 간접주소·BLKMOV·복원되지 않은 원문·외부 HMI 쓰기까지 배제한 전역 Writer 완전성 선언이 아니다.</p><p><a href="../sources/decoded-original/0556-IdentXmlPart.xml">Monitor 선언</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-4"><h3>HMI 설정과 미결속 경계</h3><p>S/hmi_plc_tags.csv와 R/equipment-hmi.csv의 MC05 세 행은 아래와 같다. CSV 자체가 `dde.cfg 설정; 온라인 현재값 아님`이라고 한정한다. 원본 dde.cfg/화면 프로젝트는 이번 고정 작업트리에서 별도로 확보하지 못했다.</p><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access / 내부 ID</th><th>확인 가능한 의미·남은 경계</th></tr></thead><tbody><tr><td>MC_05\Flag</td><td>DB2,X0.5</td><td>PLC / 001AF</td><td>PLC Flag.M_MC_05 주소와 일치. 버튼·이벤트·양방향 쓰기·접근권·현재값 미확인</td></tr><tr><td>MC_05\RispostaA</td><td>DB11,X10.0</td><td>PLC / 00323</td><td>표시용 설정 이름. I1.0/DB13.X1.0/Q0.5 중 어느 피연산자를 받는지 미결속</td></tr><tr><td>MC_05\Allarme1</td><td>DB11,X10.1</td><td>PLC / 0003F</td><td>표시용 설정 이름. MC05 전용 FAULT 또는 토크 알람 생성의 증거 아님</td></tr></tbody></table></div><p>HMI LAD1183의 deleted 제목에는 대응 XML이 없으므로 MC04의 hmi standard motors 호출핀이나 알람 묶음을 복사하지 않는다. DB11 byte10에는 여기서 임의 신규 태그나 알람을 배정하지 않는다. HMI 버튼을 눌러 확인하거나 PLC/HMI 값을 바꾸는 시험은 하지 않았다.</p><p><a href="../sources/decoded-original/0556-IdentXmlPart.xml">Monitor 선언</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>예열은 Reset: D/0164 / LAD1843 / NID3</h3><p>MC05 관련 분기 식은 다음의 정적 연결이다.</p><p>`ON AND NOT Allarm.Emergency_module_fault AND (Data.Tipo_preset = 1) AND Flag.Auto_ON1 AND (Data.Tempo_presetting = 17) → Reset Flag.M_MC_05`</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>실제 원본 위치·선언</th><th>해석 / 미확정</th></tr></thead><tbody><tr><td>선행 허가</td><td>rail W793→P785 Contact; O588/R1 ON/W668. P785.out/W786→P22 Contact, operand Negated, O23/R108/W21</td><td>ON과 공통 비상모듈 고장 반전 직렬</td></tr><tr><td>예열 모드</td><td>P22.out/W32→P400 Eq.pre; O590/R12/W670→in1, O591/R8/W671→in2</td><td>Data.Tipo_preset=1. 상수는 D/0578 R8 NID3/O591</td></tr><tr><td>자동 요청</td><td>P400.out/W33→P823 Contact; O824/R4/W826→operand; P823.out/W672→P452 Eq.pre</td><td>Flag.Auto_ON1 허가</td></tr><tr><td>값17 비교</td><td>O612/R7/W703→P452.in1; O613/R30/W704→in2</td><td>상수17은 D/0578 R30 NID3/O613</td></tr><tr><td>MC05 Reset</td><td>P452.out/W705→P458 **RCoil**. O615/R32/W707→operand</td><td>요청 Reset. 같은 W705의 MC04/VS01/Enable_R2_GATE RCoil은 각각 별개 대상</td></tr></tbody></table></div><p>NID3/O615의 D/0577 AK=Write만으로 Set/Reset을 구분할 수 없고 반드시 P458의 Gate=RCoil을 함께 읽는다. 값17을 “MC05를 17초 뒤 기동”으로 표현하면 틀린다.</p><p><a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1049.html">1049</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1614.html">1614</a> · <a href="../networks/network-1616.html">1616</a></p></article><article id="review-3-2"><h3>생산은 추가 OFF가 있는 Set: D/0165 / LAD1844 / NID4</h3><p>`ON AND NOT Allarm.Emergency_module_fault AND Flag.Auto_ON1 AND (Data.Tipo_preset = 2) AND (Data.Tempo_presetting = 21) AND OFF → Set Flag.M_MC_05`</p><ul><li>rail W1153→P1145 ON Contact(O932/R1/W1017)→W1146→P1154 반전 Emergency 접점(O1155/R108/W1157).</li><li>P1154.out/W21→P1147 Auto_ON1 Contact(O933/R4/W1018)→W1148→P737 Eq.pre.</li><li>P737.in1/W1019/O934/R12=Tipo_preset, in2/W1020/O935/R78=상수2(D/0578).</li><li>P737.out/W1021→P789 Eq.pre. in1/W1052/O956/R7=Tempo_presetting, in2/W1053/O957/R37=상수21(D/0578).</li><li>P789.out/W1054→**P1149 Contact**; operand W1055/O958/R62=OFF(%M0.1), 반전 표시 없음.</li><li>P1149.out/W1150→P793 **SCoil**; operand W1057/O959/R32=Flag.M_MC_05, D/0577 NID4 AK Write.</li></ul><p>OFF 이름만으로 현재 FALSE라거나 이 분기가 영구 불능이라고 확정하지 않는다. 반대로 OFF를 제거한 정상 자동 기동식으로 표시해서도 안 된다. 인접 MC04는 값24의 별도 분기이므로 MC05의 예열/생산 상수를 MC04/VS01과 혼합하지 않는다.</p><p>D/0166/LAD1847의 complete engine stop 네트워크도 MC05 소유 경계 확인용으로 읽었다. MC04·VS01 등 다른 대상의 RCoil은 있으나 이번 MC05 명명 선언 R32의 NID5 사용은 없다. 이를 MC05 Reset으로 옮기지 않는다. CPU 전체의 정지 수단 부재를 증명하는 결과는 아니다.</p><p><a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1049.html">1049</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1614.html">1614</a> · <a href="../networks/network-1616.html">1616</a></p></article><article id="review-3-3"><h3>이름 없는 Word 덮어쓰기: D/0147 / LAD402 / NID2</h3><p>`startup only`의 DB2.DBW0 쓰기는 다음과 같이 M_MC_05(DB2.X0.5)와 중첩한다.</p><ul><li>W210 rail→P208 Contact.in. D/0047 R1, NID2/O167, ON(%M0.0)→W184→operand.</li><li>P208.out/W209→P138 Move.en.</li><li>D/0048 LiteralConstant R54, Int16, `INT#0`(원문 SV=INT_x0023_0, V=0), NID2/O168→W185→P138.in.</li><li>P138.out1/W186→O169/R7. D/0563 R7는 16bit Word, AO0, BAD BIRID6→D/0562 Flag DepDB R6 TOD DB2.</li><li>DB2.DBW0의 byte0..1 범위가 X0.5를 포함하므로 이 쓰기가 실행되면 요청 비트도 0쓰기 대상이다. 이는 명명 RCoil과 별도 Writer다.</li></ul><p>이 XML의 제목/색인만으로 실제 시작 OB, Warm/Cold/Retain 동작, 현재 호출 횟수·순서나 최종값을 확정하지 않았다. 뒤의 자동 Set/Reset과 HMI 이벤트, 간접 쓰기의 우선순위도 별도다. DB3 초기화 Word가 있다고 MC05 전용 알람 주소를 만들어 중첩표에 넣지 않는다. DB11 표시 비트도 DB2/DB3 초기화와 다른 영역이다.</p><p><a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1049.html">1049</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1614.html">1614</a> · <a href="../networks/network-1616.html">1616</a></p></article><article id="review-3-4"><h3>상위 호출과 실행 경계</h3><div class="table-wrap"><table><thead><tr><th>호출</th><th>원본 핀·선언</th><th>확인 / 미확정</th></tr></thead><tbody><tr><td>Auto start motors</td><td>D/0024 LAD1723/NID4, rail W190→P188 ON Contact(O185 D/0652 R36/W187), out W189→호출 인터페이스 CRef183.en. D/0068 R40, D/0067 FCBlock R39 CodeBlock UID186, TOD FC30</td><td>블록명 `cyc_int2 ogni 1s` 안 ON 허가 호출. 이름만으로 현재 CPU 주기1초·할당 OB·활성 확정하지 않음</td></tr><tr><td>Motors 1와 time work motor</td><td>D/0549 LAD1620/NID7, rail W352→P350 ON(O335 D/0692 R52/W348); P350.out W351은 CRef319(Motors1).en과 CRef334(time work motor).en 등으로 병렬 연결. D/0694 R68/R83, D/0688 FC7 R67 UID337 / FC2 R82 UID347</td><td>두 호출을 직렬 ENO 연쇄로 설명하지 않음. Motors1 호출 존재가 deleted MC05 출력식을 복원하지는 않음</td></tr><tr><td>HMI→출력사본→입력사본</td><td>D/0030 LAD1613/NID19: rail W31→Recipes Handler CRef21.en; W32→HMI CRef23.en; W33→HMI Output CRef25.en; W42→P37 반전 Simulation(1) Contact(O45 D/0692 R140/W44); W43→HMI Inputs CRef28.en. D/0688 HMI FC11 R124/UID24, HMI Output R128/UID26, HMI Inputs FC15 R135/UID29; D/0694 대응 인터페이스</td><td>전 단계 ENO와 반전접점 존재. 실제 호출/온라인값은 미검증. HMI FC가 호출돼도 MC05용 네트워크 결속은 미확보</td></tr><tr><td>Startup Word</td><td>D/0147 자체의 ON/Move 허가</td><td>상위 시작 OB·재시작 이벤트 연결은 이번 자료에서 미확보</td></tr></tbody></table></div><p>같은 문서의 index_order, NID 숫자, 파일 번호는 다른 블록을 가로지르는 CPU 실행순서 증거가 아니다. 요청→허가→최종 출력→접촉기→실물→피드백→표시 중 **요청→최종 Q**와 **처리 피드백→MC05 표시·알람**의 PLC 연결은 열린 경계다.</p><p><a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1049.html">1049</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1614.html">1614</a> · <a href="../networks/network-1616.html">1616</a></p></article><article id="review-3-5"><h3>운전시간 잔존0쓰기와 공유 타이머</h3><p>D/0336, LAD1049/NID51은 Tag_48 접점 뒤 다섯 Move가 ENO로 직렬 연결된다.</p><ul><li>Tag_48: D/0613 R284, Timer/SAD Timer AO17 = %T17. O2837/W2848→P2863 Contact. rail W2865→P2863.in, out W2864→P2822.en.</li><li>P2822(RD01)→W2851→P2825(RD01 FAN)→W2854→P2828(MC03)→W2857→P2831(MC04)→**W2860→P2834.en**.</li><li>MC05 경로: D/0616 LiteralConstant R12, V=0, NID51/O2846→W2861→P2834.in; P2834.out1/W2862→O2847/R156→D/0615 MC_05_HOUR(DB9.DBW98, Int).</li><li>앞 네 Move의 성공/ENO는 현재 실행 결과로 검증하지 않았다. P2834의 정적 동작은 **0 Move**, MC05 MIN 증가·HOUR 누적·현재 누적시간의 정상성은 미확보다.</li></ul><p>T17 생성·해제의 공통 원문 D/0341 LAD1055/NID57도 구분했다.</p><div class="table-wrap"><table><thead><tr><th>공통 경로</th><th>원본</th><th>해석·한계</th></tr></thead><tbody><tr><td>기억 Set</td><td>ON P3147.out/W3148→Flag_Aggiorna_DB P3149→W3150→SCoil P3110, operand O3126/W3136</td><td>D/0613 R13 Flag_Aggiorna_DB %M1.7, R332 MEM2_0 %M2.0. 기록 갱신 공통 경로</td></tr><tr><td>공유 지연</td><td>ON→MEM2_0 P3151→W3152→NOT Flag_Aggiorna_DB P3153→W3154→SdCoil P3118; value O3128/R334/W3138=D/0616 S5T#5S; operand O3130/R284/W3141=T17</td><td>공유 시간초기화 타이머. MC05 고장·토크·피드백 알람의 5초 지연이 아님</td></tr><tr><td>기억 Reset</td><td>P3151.out/W3152→T17 Contact P3155(O3131/W3142)→W3156→RCoil P3123(O3132/R332/W3144)</td><td>MEM2_0 해제. MC05 요청 또는 알람 Reset과 구분</td></tr></tbody></table></div><p><a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1049.html">1049</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1614.html">1614</a> · <a href="../networks/network-1616.html">1616</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>FG26/PDF27, SPARE 접촉기 회로</h3><p>페이지 전체 SPARE 점선 안에 전원·모터·명령·피드백·SS11이 같이 있다. 그림의 보존은 현재 접속/가동 증거가 아니다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>도면 양 끝점과 기기·선</th><th>해석 / 미확정</th></tr></thead><tbody><tr><td>3상 주회로</td><td>8.3L1/L2/L3(좌 FG23/9, 우 FG29/0)→26QM1 1–2/3–4/5–6→26KM1 1–2/3–4/5–6→26U1/26V1/26W1→XM 26U1/26V1/26W1→26QS1 1–2/3–4/5–6→M10 U/V/W, PE</td><td>도면 440V60Hz, M10=MC-05, 1.5kW·3.03A. 모터/컨베이어 실물 동일성·정격은 명판 확인 전</td></tr><tr><td>보호/도체</td><td>26QM1 옆 `2,8-4A`, `BLACK FS17 1,5 mmq`</td><td>보호기 조정 범위와 도면 도체 규격. 현행 모델·실제 세팅·차단능력·배선 적합성 확정 아님</td></tr><tr><td>명령 코일</td><td>FG136/1 A0.5→XS11→26QS1 보조접점→XS12→26QM1 보조접점→26KM1 A1; A2→-0Vdc 10.6</td><td>Q 출력만으로 코일 여자 보장 안 됨. QS/QM 보조접점 상세 번호는 이 그림에서 별도 판독하지 못했으므로 추정 번호를 넣지 않음</td></tr><tr><td>피드백</td><td>+24Vdc 10.7→26KM1 보조접점 13–14→E1.0→FG117/2</td><td>접촉기 보조접점 응답. 모터 실제 회전·체인 이송·토크 정상의 직접 센서 아님</td></tr><tr><td>SS11</td><td>+24Vdc 10.7→X1:56, 5×20 2A F→선26.2→SS-11 접점11–12→X1:57→E6.6→FG122/6</td><td>도면 LIMIT SWITCH TORQUE CONTROL. 접점 기호/번호를 물리 정상극성·안전 등급·PLC 트립 논리로 승격하지 않음</td></tr></tbody></table></div><p>+24Vdc10.7 / -0Vdc10.6의 페이지 연결은 좌FG25/9, 우FG27/5다. 26KM1 코일은 A1/A2가 24Vdc 제어망에 연결된다. 실제 전압 측정이나 통전 조작은 수행하지 않았다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=27">FG26 · PDF27</a> · <a href="../sources/Electrical_Rev2.pdf#page=118">FG117 · PDF118</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=137">FG136 · PDF137</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=34">시공·케이블 · PDF34</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">시공·케이블 · PDF59</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/MC05-FG122-SPARE-SUPPLEMENT.md">FG122 정정 원문</a></p></article><article id="review-4-2"><h3>PLC 쪽 끝점</h3><div class="table-wrap"><table><thead><tr><th>FG/PDF</th><th>실제 표시</th><th>MC05 끝점·경계</th></tr></thead><tbody><tr><td>FG136/PDF137</td><td>DIGITAL OUTPUT MODULE, CPU515 MOD14</td><td>A0.5 단자6→FG26/4. MC-05 MOTOR COMMAND이며 이 선이 SPARE 점선 안에 있음. 모듈 급전은 +24Vdc10.9→X21:3028 5×20 4A F→단자9, 단자10→0V10.6</td></tr><tr><td>FG117/PDF118</td><td>DIGITAL INPUT MODULE, CPU515 MOD8</td><td>E1.0 단자11←FG26/6, FEEDBACK MOTOR MC-05. 해당 입력 SPARE 표시. 전원 +24Vdc10.7→X21:3006 5×20 2A IST.→단자19, 0V10.6→단자20</td></tr><tr><td>FG122/PDF123</td><td>DIGITAL INPUT MODULE, CPU515 MOD9</td><td>E6.6 단자27←FG26/7, LIMIT SWITCH SS-11. 정정: E6.5/6(SS10/SS11)만 같은 점선 SPARE 박스. E6.4(SS09)는 밖이고 E6.3(SSL01)은 별도 박스. 별도 Dots 정정 원문을 보존합니다. SS09/SS10을 SS11 소유로 합치지 않음</td></tr></tbody></table></div><p>위 단자 번호는 원본 도면의 모듈 그림 표기이며 현재 장착 모듈의 주문번호/실물 커넥터 확인이 아니다. 현장 교차참조·안전전원 차단의 전체 성능까지 판정하지 않았다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=27">FG26 · PDF27</a> · <a href="../sources/Electrical_Rev2.pdf#page=118">FG117 · PDF118</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=137">FG136 · PDF137</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=34">시공·케이블 · PDF34</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">시공·케이블 · PDF59</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/MC05-FG122-SPARE-SUPPLEMENT.md">FG122 정정 원문</a></p></article><article id="review-4-3"><h3>시공 참고 케이블·소유 상충</h3><p>원본 S/Electrical_Can_Decoating_20241118.pdf의 PDF34·51·59를 실제 렌더로 대조했다. 모두 24.11.11 first draft design이며 승인 준공 자료로 대체하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>페이지 / 행</th><th>원문 연결</th><th>해석과 보존할 문제</th></tr></thead><tbody><tr><td>PDF51, 1_19</td><td>`=EXI+MC05-M10A`, FROM CR→TO MC-05/M10, METALLIC CONVEYOR, GAC, CV 4core 1.5, SPARE0, route100/120/121/122/EXI1TB1/E200, adjustment15, LEN87</td><td>도면의 길이표기87은 현장 실측 아님. MC04의 DAC/PVC-S4×16SB 행1_18과 다른 행</td></tr><tr><td>PDF34, 1_19</td><td>EXI1TB1 경로, EXPOSED CP01 No.2 Pipe22, M10, CV1.5/4core</td><td>표와 스케치의 설계 대응. 정확한 현장 단자핀은 전기 FG26과 별도</td></tr><tr><td>PDF59, 9_3</td><td>`=EXI+MC05-EXI1TB2A`, EXIT/EXI1TB1→MC-05/EXI1TB2, SS10/11, DC CVV7G1.0, spare2, E350, adjustment15, LEN16</td><td>MC05 명칭의 JB가 MC04 SS10·MC05 SS11 둘 다 전달. JB 이름은 두 센서의 단독 PLC 소유 증거가 아님</td></tr><tr><td>PDF59, 9_8</td><td>`=EXI+MC04-SS11A`, FROM MC-05/EXI1TB2→TO MC-05/SS-11, DC CVV2C1.0, spare0, E351, adjustment3, LEN3</td><td>케이블 이름의 MC04와 목적지 MC05/SS11 상충을 그대로 보존</td></tr><tr><td>PDF34, 9_8</td><td>MC-05 SS-11, 동일 `=EXI+MC04-SS11A`, CVV1.0/2core</td><td>PDF59와 같은 이름 상충. SS11을 MC04로 재분류하지 않음</td></tr></tbody></table></div><p>S/Electrical_Rev2.pdf의 X1:56/57과 시공 PDF59의 EXI1TB2 사이에 실제 코어 번호·JB 단자핀을 연결하는 완전 준공표는 미확보다. 계획 케이블과 전기 접점 양 끝점이 존재한다고 현장 전 경로 연결 확인 완료로 세지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=27">FG26 · PDF27</a> · <a href="../sources/Electrical_Rev2.pdf#page=118">FG117 · PDF118</a> · <a href="../sources/Electrical_Rev2.pdf#page=123">FG122 · PDF123</a> · <a href="../sources/Electrical_Rev2.pdf#page=137">FG136 · PDF137</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=34">시공·케이블 · PDF34</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">시공·케이블 · PDF59</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/MC05-FG122-SPARE-SUPPLEMENT.md">FG122 정정 원문</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>확보하지 못한 전용 보호 로직</h3><p>MC05 이름 검색 결과, 복원 선언과 연결 네트워크에서 MC05 전용 FAULT/INV/토크 알람 대상·전용 모터 타이머·고유 Reset 식을 확보하지 못했다. allarms1 문서1793은 deleted 제목이고 XML이 연결되지 않는다. 원시 MC05_torque I6.6 및 HMI Allarme1 DB11.X10.1의 존재만으로 아래를 작성하면 안 된다.</p><ul><li>“요청 후 피드백이 없으면 5초 뒤 FAULT”: MC05 근거 없음</li><li>“SS11 작동은 요청 Reset 및 상위 MC04 정지”: MC05 근거 없음</li><li>“Reset_ALLARM 누르면 MC05가 자동 재기동”: MC05 근거 없음</li><li>“인버터 고장을 리셋하면 복구”: FG26은 접촉기 회로이며 MC05 인버터 선언/회로 미확보</li></ul><p>공통 Emergency_module_fault는 자동 요청 분기 허가에 실제 연결된다(§3.1·3.2). 이 사실을 MC05 전용 안전기능 인증·전원차단 성능·고유 고장으로 확장하지 않는다. 기계보호/전기보호/PLC 알람/HMI 표시는 각각 별도다.</p><p><a href="../networks/network-1055.html">공유시간초기화</a> · <a href="../registers/all-networks.csv">전용블록 미확보</a></p></article><article id="review-5-2"><h3>복구 판단</h3><p>이번 결과는 복구 절차 승인서가 아니다. 현장 운전 승인 없이 요청·Reset·OFF·보호 설정을 바꾸거나 출력 강제하지 않는다. 복구를 표시하려면 설비 설치 여부, 실제 M10/SS11·QS/QM/KM, 현재 PLC 프로젝트/최종 출력식, HMI 이벤트, 고장 원인과 승인된 조치, 재시작 조건 및 운전 결과를 담당자가 확인해야 한다. 단순 문서 정적 대조나 DB bit 해제만으로 기계·공정 복구를 판정하지 않는다.</p><p><a href="../networks/network-1055.html">공유시간초기화</a> · <a href="../registers/all-networks.csv">전용블록 미확보</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 수리·관찰 초안</h3><div class="table-wrap"><table><thead><tr><th>증상/질문</th><th>수집할 관찰과 비교 근거</th><th>구분할 원인·미확정</th><th>완료 증거</th></tr></thead><tbody><tr><td>MC05가 실제 있는가</td><td>MC05/M10 명판·설치위치·철거/예비 표식, 최신 승인 준공도; FG26 SPARE 및 시공34/51 대조</td><td>deleted/SPARE가 자료상의 비사용인지 실제 철거인지</td><td>현장 식별·변경이력, 담당자와 시각</td></tr><tr><td>HMI 요청은 켜지지만 기동 안 됨</td><td>DB2.X0.5·HMI 설정/이벤트, Tipo/Tempo·OFF 관찰, 현재 Q0.5 작성 블록</td><td>예열 RCoil·생산 OFF 조건·Startup DBW0·HMI 쓰기 충돌과 최종 출력식 부재를 분리</td><td>현재 프로젝트의 읽기 전용 교차참조와 시각동기 관찰</td></tr><tr><td>Q0.5와 접촉기 응답이 다름</td><td>FG136 단자6, FG26 XS11/12·QS/QM 보조접점·KM A1/A2; 자격 있는 담당자의 승인된 측정</td><td>출력 주소/단자/전원/중간접점/코일 상태 각각</td><td>안전하게 수집한 실제 끝점/전압/상태·조치 기록</td></tr><tr><td>접촉기는 켜졌으나 실제 이송 안 됨</td><td>KM13–14 피드백 I1.0와 실제 M10/체인 상태를 별도 관찰</td><td>보조접점은 회전·이송 센서 아님</td><td>명판/회전·이송 관찰과 승인 정비 기록</td></tr><tr><td>토크 이상인데 HMI 알람이 없음</td><td>SS11 장치/접점 상태·X1:56/57·I6.6·DB13.X6.6·DB11.X10.1</td><td>원시 접점 단선/극성, 소비 로직 부재, HMI 바인딩 부재</td><td>현재 프로젝트의 입력→알람→표시 결속 자료</td></tr><tr><td>운전시간이 0 또는 불연속</td><td>DB9.DBW98, T17/MEM2_0/Flag_Aggiorna_DB와 기록 시각</td><td>0336의0쓰기와 deleted 누적네트워크를 구분. 누적값 임의 복구 금지</td><td>원본 시간기록과 현재 writer·호출 증거</td></tr><tr><td>SS11 케이블에 MC04라고 적힘</td><td>9_8 케이블 양 끝, EXI1TB2·현장 태그; 시공59와 전기FG26</td><td>명칭 상충·JB 공유를 실물 소유로 자동 치환하지 않음</td><td>최신 승인 케이블/단자표와 실제 표찰 사진</td></tr></tbody></table></div><p>기록 항목은 관찰자, 날짜·시각·시간대, 정확한 대상/위치, 값·단위, 수집 도구·방법, 프로그램/도면 판본, 비교 원문, 배제한 원인, 승인된 조치, 복구 확인자·증거다. 여기서는 실제 운영 기록·사진을 만들거나 공개 저장소에 복사하지 않았다.</p><p><a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1049.html">1049</a> · <a href="../networks/network-1055.html">1055</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서·합성기록UI 및 묶음 게시를 TIA/현재CPU/실물·현장복구와 구분합니다. SPARE/deleted 제목에서 실물상태를 확정하지 않습니다.</p><ul><li>MC05/M10/SS11 현재 설치·예비·철거/명판·승인변경서</li><li>deleted 제목 문서1942/1793/1183/1023의 원 TIA 블록 상태/대체경로</li><li>요청→Q0.5 최종식·피드백/토크→고장→DB11 핀 미확보</li><li>생산OFF 의도/현재M0.1 writer·Startup/자동/HMI 최종쓰기·Retain</li><li>HMI CSV3행은 설정·실이벤트/현재값/통신대상 별도</li><li>FG122 정정: E6.5/6 점선SPARE, E6.4 밖, E6.3 별도박스</li><li>26QS/QM 보조숫자단자·현재부품/설정·SS11극성·안전성능</li><li>시공9_8 MC04-SS11A vs 목적지MC05/SS11 상충·양끝/코어/JB핀</li><li>PDF51 1_19 CV4×1.5 spare0 Adjust15 LEN87 · 단위/실측 별도</li><li>HOUR 세 번째MC03와 구별한 다섯 번째Move2834←0/네선행ENO·누적미확보</li><li>공유T17 S5T5S는 MC05 고장지연 아님</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/MC05.html#completion">현행근거공백</a></p></article></section><section id="step-symptom-1"><h2>MC05가 실제 있는가</h2><p>MC05/M10 명판·설치위치·철거/예비 표식, 최신 승인 준공도; FG26 SPARE 및 시공34/51 대조</p><p>deleted/SPARE가 자료상의 비사용인지 실제 철거인지</p><p>현장 식별·변경이력, 담당자와 시각</p></section><section id="step-symptom-2"><h2>HMI 요청은 켜지지만 기동 안 됨</h2><p>DB2.X0.5·HMI 설정/이벤트, Tipo/Tempo·OFF 관찰, 현재 Q0.5 작성 블록</p><p>예열 RCoil·생산 OFF 조건·Startup DBW0·HMI 쓰기 충돌과 최종 출력식 부재를 분리</p><p>현재 프로젝트의 읽기 전용 교차참조와 시각동기 관찰</p></section><section id="step-symptom-3"><h2>Q0.5와 접촉기 응답이 다름</h2><p>FG136 단자6, FG26 XS11/12·QS/QM 보조접점·KM A1/A2; 자격 있는 담당자의 승인된 측정</p><p>출력 주소/단자/전원/중간접점/코일 상태 각각</p><p>안전하게 수집한 실제 끝점/전압/상태·조치 기록</p></section><section id="step-symptom-4"><h2>접촉기는 켜졌으나 실제 이송 안 됨</h2><p>KM13–14 피드백 I1.0와 실제 M10/체인 상태를 별도 관찰</p><p>보조접점은 회전·이송 센서 아님</p><p>명판/회전·이송 관찰과 승인 정비 기록</p></section><section id="step-symptom-5"><h2>토크 이상인데 HMI 알람이 없음</h2><p>SS11 장치/접점 상태·X1:56/57·I6.6·DB13.X6.6·DB11.X10.1</p><p>원시 접점 단선/극성, 소비 로직 부재, HMI 바인딩 부재</p><p>현재 프로젝트의 입력→알람→표시 결속 자료</p></section><section id="step-symptom-6"><h2>운전시간이 0 또는 불연속</h2><p>DB9.DBW98, T17/MEM2_0/Flag_Aggiorna_DB와 기록 시각</p><p>0336의0쓰기와 deleted 누적네트워크를 구분. 누적값 임의 복구 금지</p><p>원본 시간기록과 현재 writer·호출 증거</p></section><section id="step-symptom-7"><h2>SS11 케이블에 MC04라고 적힘</h2><p>9_8 케이블 양 끝, EXI1TB2·현장 태그; 시공59와 전기FG26</p><p>명칭 상충·JB 공유를 실물 소유로 자동 치환하지 않음</p><p>최신 승인 케이블/단자표와 실제 표찰 사진</p></section></main></body></html>