<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV05 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>MV05 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=MV05&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog MV05, 우선23 대응18과 중복되지 않는 별도 대상이다. 전체248 중복·제외 대조 후 자체 연구범위에 배정했다. 원초안 작성 당시 로컬 phase2 후보133개는 통합·게시 전이었다. 실제 통합·게시 상태는 현재 작업 기록에서 별도로 확인한다.</li><li>고정 원본: `esp6662266/gme-plc-manual`, 커밋 `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0, `all-in-one/`. 이후 사용자가 게시한 v1.14.0과 조사 기준을 분리한다.</li><li>공개 rollout SKILL, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY의 근거 추적·7영역·완료 상태 분리를 적용했다. 접근하지 않은 로컬 전용 스킬 사용을 주장하지 않는다.</li><li>기존 devices/control-specs/procedures/MV05.html은 보존했다. 고정 기준에서 MV05 전용 circuit-guides/signal-guides/construction-guides/alarm-guides 파일은 없다. 이를 회로·신호·알람 부재로 해석하지 않는다.</li><li>P&amp;ID의 M15/MV05 0.25 kW 440 V, LS15/16, ZT05와 OEM FG34/35가 문서상 연결된다. 물리 동일성·현재 설치 상태·명판은 미확정이다. RO01 산소 제어와 관련되지만 RO01 계측 전체, AB01/HE01 본체, 공유 인버터를 MV05 소유로 합치지 않는다.</li><li>Dots 원초안 작성 당시 수행 범위는 원본 정적 읽기·XML 선언/핀 대조·PDF 실제 렌더·해시 계산·초안 작성이다. 코드·버전·대장·배포·운영기록 및 시뮬레이터/실제 PLC/현장/보호값/SEJIN 변경은 하지 않았다.</li></ul><p><a href="../devices/MV05.html">MV05 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P026.png</td><td>04cdcec0bad1cd3fd8573b51ef6847df831b7d8b5f27d961b60604a78e0866bd</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P056.png</td><td>0c4a3e90ea392abfbd1f23af0e0fded4e9a895bf82ec00521779a006dcf1c2b3</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P031.png</td><td>5d10204de8ec0b346635aaa3a428790d68b0dac7190ece0d9a0913f14d407988</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P032.png</td><td>d7b5cd6d9a5631d242e6b2fb4bee0421dc3067aecbf4241ef8bfd1abd79b3dfa</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P035.png</td><td>f3d5b598695491aba283bcb98111b5a3be936e3f67c1583312ae233147c66aa9</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P036.png</td><td>8bc0efd848f9c23bce6f8fb4fc5ff54bf7631637dc2cea4a467525c3fbe34ad4</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P040.png</td><td>264791bf6ef2fde6d5b22b6417900ea5d5dd567d0532647fca0b6a10212c64ab</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P118.png</td><td>18b4aa502e40584c02e85eae8f5cde1ccd13297e15eaebe1169535ccbdf767cf</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P119.png</td><td>d636587cbbcaada8eda504a9635386044bd8fd44bb435915232bcd9eaedafc73</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P124.png</td><td>e9758abf56758bb5398ac26948f7afd2a5da4518223453304090d9bdfaa17833</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P138.png</td><td>9ad9741f12a69fd3542369410b5626b2121729f7b80c417ae4de6033716fa174</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P147.png</td><td>36b15e562dc65cb52c5d7e8ec61e7f115eae1deb3cff1a6ae0b5616dbab37091</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P148.png</td><td>a143be466a92f3c4454342976f1566151655f1605fb9011b2066c647dc9673d5</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/MV05.json</td><td>19ab649697e1dcb320d29045a3d81cd2e40437dd498361369d70482dea9941a9</td></tr><tr><td>catalog-sources/MV05-DOTS-DRAFT.md</td><td>12e12a123cfe45639f62078da84b8a08ca00a501ae3ef0317192e381c87084cc</td></tr><tr><td>catalog-sources/MV05-FG123-REVISION-SUPPLEMENT.md</td><td>1775b8401902fa9d08a56a1ecdb3bba8be21639ce4c1449827d7dc060133ba80</td></tr><tr><td>catalog-sources/MV05-FG137-REVISION-SUPPLEMENT.md</td><td>484969223957ce1d4dcd4c4162e3b14bbbadc683c50fba3e2bb872f0addc95fe</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>a9e8f485f066d47f6b6df0cee5f728a2f3ab24b681491e7756762313782483b4</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0032-FlgNet.xml</td><td>070bb8efa33d03b18add5da81d3f670a47c12b288076b7bfee11ac87fe6fa7e4</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0063-IdentXmlPart.xml</td><td>9dceae18963ead11293cfc3a70c2eac077faa53ebd28e23bb4e84bc3278c5034</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0149-FlgNet.xml</td><td>bc2519cdad49a7268006b194e8e5e1160744ff221f04b83e710f31f57bc617f9</td></tr><tr><td>sources/decoded-original/0159-FlgNet.xml</td><td>5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a</td></tr><tr><td>sources/decoded-original/0346-FlgNet.xml</td><td>7c782d799751476d88794a5d3d993e91878e03a39147d3b13233193dd3f6ce09</td></tr><tr><td>sources/decoded-original/0350-FlgNet.xml</td><td>3f426a4ba9455160b8113df968b1052752a7b72cdfca8e57bdfd466340d691ff</td></tr><tr><td>sources/decoded-original/0351-FlgNet.xml</td><td>1448cd179747074ae5ac3647c52e47950d18e0d90fa2f1cb155dbb24af50a7f6</td></tr><tr><td>sources/decoded-original/0352-FlgNet.xml</td><td>03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75</td></tr><tr><td>sources/decoded-original/0363-FlgNet.xml</td><td>90fc22646d834bfd3139806680e708b449798516cf0d7c0c65eaf86a2ab80d5a</td></tr><tr><td>sources/decoded-original/0365-FlgNet.xml</td><td>99285443609a94429b3310720f3ebdcea63f3273ab0fc8ac9d4ae2bd1dd0377a</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0455-FlgNet.xml</td><td>4d49d7acd2ef56ecb47252305453bae589897ab69315fc0cef32e1e156da1325</td></tr><tr><td>sources/decoded-original/0475-FlgNet.xml</td><td>ca3a5bf5bce9189b7c63dd27057b6b759e74a7793d34d2d050fe7e69951ae2b3</td></tr><tr><td>sources/decoded-original/0509-FlgNet.xml</td><td>e1e870a86edd1878f8ba3963e984e67718be1b39255a3e3d5fc17dd61b90a5a8</td></tr><tr><td>sources/decoded-original/0515-FlgNet.xml</td><td>504f68cf91ee6b33d6b29ab8549a013fed0d11b46212ad58f0aa377f33816ccf</td></tr><tr><td>sources/decoded-original/0530-FlgNet.xml</td><td>9f20c55030b3127abfedce38de08e50d494885cdf61d75c85a2715b0d380eac5</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0570-IdentXmlPart.xml</td><td>9fed133006458c3b43b1d5f2c15107a5a86b4fb7cdbaf3743bf88f0e5a105495</td></tr><tr><td>sources/decoded-original/0571-IdentXmlPart.xml</td><td>4a9deeb65a22e497e284fe6d98929e1d201ef5939e4aeca5805b4eb7e007d398</td></tr><tr><td>sources/decoded-original/0573-IdentXmlPart.xml</td><td>a22cc24a974e0c792f32e356a14b277a847e2bb204c91bce01c37d1714ddb56c</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0619-IdentXmlPart.xml</td><td>85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456</td></tr><tr><td>sources/decoded-original/0620-IdentXmlPart.xml</td><td>da97226a148a1a8babaea67db412761a718b7e7537212b7807e8ea27d000d2d3</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0677-IdentXmlPart.xml</td><td>69922fcc5c67d00cdf1c5f712efa3db7638d20c88318d35fe6196467796ab1e3</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 4fe1005e71f09d46b0b7af160ffce62a104801758a7a2d132b0ee8a231bad60e</p><p><a href="../devices/MV05.html">MV05 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>물리·처리·요청의 분리</h3><div class="table-wrap"><table><thead><tr><th>층</th><th>원본 신호·주소</th><th>근거와 경계</th></tr></thead><tbody><tr><td>공유 전원 응답</td><td>I1.4 mv02_05_06_power_ok</td><td>FG30 inverter RUN 17–19→E1.4. MV02/05/06 공유, 개별 M15 회전 증명이 아님</td></tr><tr><td>공유 인버터 알람</td><td>I1.5 mv02_05_06_inv_all</td><td>FG30 20–21→E1.5. 현재 접점 설정·정상극성 미확정</td></tr><tr><td>개별 접촉기 응답</td><td>I2.0 mv05_fbk_opening / I2.1 mv05_fbk_closing</td><td>FG34 KM1/KM2 13–14→FG118 MOD8 단자21/22. 실제 축·밸브 위치와 분리</td></tr><tr><td>끝 리미트</td><td>I7.1 MV05_open / I7.2 MV05_Close</td><td>LS15/16, FG35/123. NC 도면과 현재 극성은 별도</td></tr><tr><td>출력</td><td>Q1.3 Open MV05 / Q1.4 Close MV05</td><td>0617 RID69/68 SSD AO11/12 Output; FG137 A1.3/A1.4→FG34</td></tr><tr><td>처리 응답</td><td>Inputs.MV05 RUN_Opening / RUN_Closing</td><td>0573 RID67/68 AO16/17, DB13.X2.0/X2.1</td></tr><tr><td>처리 리미트</td><td>Inputs.MV05 open / Close</td><td>0619 RID179/180 AO57/58, DB13.X7.1/X7.2</td></tr><tr><td>수동 요청</td><td>Flag.M_MV05_OPEN / CLOSE</td><td>0619 RID62/60 AO76/75, DB2.X9.4/X9.3</td></tr><tr><td>자동 선택</td><td>Flag.MV05_Auto</td><td>0619 RID61 AO54, DB2.X6.6</td></tr><tr><td>PID 방향</td><td>PID UP MV05 / PID DOWN MV05</td><td>0617 RID65/70 또는0670 RID28/29 AO104/105, M13.0/M13.1</td></tr><tr><td>출력 수동 펄스</td><td>MV WORK PULSE</td><td>0617 RID13 AO80, M10.0. 고정 주기·실제 출력 주파수 미확정</td></tr><tr><td>구동 고장</td><td>Allarm.MV_05_FAULT</td><td>0573 RID31/0619 RID64 AO93, DB3.X11.5</td></tr></tbody></table></div><p>DB 번호는 0618 DepDBBlock Flag/TOD2,Allarm/TOD3,Inputs/TOD13을 대조했다. 같은 RID 숫자를 다른 블록의 동명/유사명과 혼합하지 않았다. AO는 비트 오프셋이며 Timer AO는 타이머 번호다.</p><p>물리 입력을 처리 DB로 복사하는 `0397-FlgNet.xml` LAD1070은 raw Word 묶음 Move를 사용한다. 예를 들어 0627 Tag_179 RID8 AO16=IW2 → Move27, 0629 RID9 AO16 및 Inputs DB13 선언의 Word2로 전달한다. I2.0/.1과 DB13.X2.0/.1은 별도 공간이다. raw 복사 외에 처리 값의 다른 쓰기 가능성·실제 호출 순서는 미확정이며 같아 보이는 비트 주소만으로 현재 값 일치를 보장하지 않는다.</p><p><a href="../networks/network-1070.html">Word원본</a> · <a href="../networks/network-1188.html">HMI14핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>HMI 8개 설정과 미결속 호출</h3><p>`hmi_plc_tags.csv`의 Access Name PLC, dde.cfg 설정 참조:</p><div class="table-wrap"><table><thead><tr><th>태그 MV_05\\</th><th>설정 주소</th><th>내부 ID</th></tr></thead><tbody><tr><td>LimitSwitchOpen</td><td>DB11,X26.3</td><td>0040F</td></tr><tr><td>Flag_CLOSE</td><td>DB2,X9.3</td><td>0031F</td></tr><tr><td>Allarme1</td><td>DB11,X26.2</td><td>0031E</td></tr><tr><td>AutoMan</td><td>DB2,X6.6</td><td>00311</td></tr><tr><td>OutputOpen</td><td>DB11,X26.0</td><td>00310</td></tr><tr><td>OutputClose</td><td>DB11,X26.1</td><td>001A4</td></tr><tr><td>Flag_OPEN</td><td>DB2,X9.4</td><td>00045</td></tr><tr><td>LimitSwitchClose</td><td>DB11,X26.4</td><td>00044</td></tr></tbody></table></div><p>`0365-FlgNet.xml` LAD1188은 CRef22/RID639, CodeBlock23/RID130을 호출하고 아래 14개 데이터 ORef를 가진다. RefId는 존재하나 해당 선언 결속을 확보하지 못했다. CSV와 핀명만으로 값을 끼워 넣지 않는다.</p><p>입력 W47/O24 Ingresso_run_Opening, W48/O25 Ingresso_run_Closing, W49~53/O26~30 Allarme1~5, W56/O33 Limit_switch_Open, W57/O34 Limiti_Switch_Close. 출력 W62/O39 Risposta_Opening,W63/O40 Risposta_Closing,W64/O41 Limit_Switch_Open_HMI,W65/O42 Limit_Switch_Close_HMI,W68/O45 Comulativo_allarmi.</p><p>따라서 HMI의 OutputOpen/Close라는 이름이 직접 Q 출력인지 가공 응답인지, 버튼 이벤트가 쓰는 방식, 실제 LimitSwitch 표시극성은 미확정이다. DB2 요청,DB11 표시,Q출력,raw입력,처리입력을 따로 기록한다.</p><p><a href="../networks/network-1070.html">Word원본</a> · <a href="../networks/network-1188.html">HMI14핀</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>main 호출과 NOT ON 내부 경계</h3><p>main `0032-FlgNet.xml` LAD1621/NID8: Powerrail W354→Contact352.in, ORef345/RID52 ON→W350→operand; Contact352.out W353→CRef341.en(또한 CRef344.en). CodeBlock347/RID85는 0688 FCBlock Valve Control loop/TOD N14다. ON은0692 RID52 Memory AO0=M0.0.</p><p>반면 아래 `0346-FlgNet.xml` LAD1708/NID6은 **NOT ON** Contact652로 시작한다. 0617 SimpleAccess RID1/UID24,NID6도 Memory AO0=M0.0이다. main의 ON 정접점과 내부의 동일 주소 반전을 원문 그대로 보존한다. 이를 ON으로 교정하거나 현재 실제 운전 가능/불가능으로 확정하지 않는다. 다른 호출·온라인 값·스캔 중 쓰기·현재 프로그램이 필요하다.</p><p><a href="../networks/network-1708.html">mv05 controlled by ro-01</a> · <a href="../networks/network-1621.html">motorized valve</a> · <a href="../networks/network-1712.html">motorized valve work time pulse generator</a> · <a href="../networks/network-5.html">controll ro01 moduling mv05 - pid</a> · <a href="../networks/network-1759.html">reading encoder mv05</a> · <a href="../networks/network-1765.html">mv05 data management</a> · <a href="../networks/network-404.html">plants defaults</a> · <a href="../networks/network-402.html">reset all flag start motors</a> · <a href="../networks/network-403.html">reset all flag allarms</a></p></article><article id="review-3-2"><h3>수동 요청 Reset과 방향 출력</h3><p>0346의 고유 핀/선언:</p><ul><li>공통 Contact652 NOT ON: W23/ORef24, outW653.</li><li>요청 Reset 앞 Contact654도 NOT ON: W21/ORef22, outW655.</li><li>수동 OPEN Reset: NOT Inputs.MV05 open(Contact656/W608/O579) OR Flag.M_MV05_CLOSE(658/W609/O580) OR MV05_Auto(660/W610/O581)→OR531→W611→RCoil535 M_MV05_OPEN(W613/O582).</li><li>수동 CLOSE Reset: NOT Inputs.MV05 Close(662/W614/O583) OR M_MV05_OPEN(664/W615/O584) OR MV05_Auto(666/W616/O585)→OR538→W617→RCoil542 M_MV05_CLOSE(W619/O586).</li><li>방향 출력 공통은 NOT ON652 다음 NOT MV_05_FAULT668(W621/O587),outW669다.</li></ul><p>열림 출력:</p><p>`[(Auto670 AND PID_UP672) OR (수동OPEN674 AND MV_WORK_PULSE676)] AND [NOT Oxigen_Fault678 OR UNDER_TESTING680] AND NOT Close_MV05(682) AND Inputs.MV05_open684 → Coil561 Open_MV05`.</p><p>OR552 W628→알람/테스트 OR556 W631→반대출력 NC W632/O594→리미트 W633/O595→W685→Coil561,출력 operandW635/O596. 산소 알람과 테스트 조건을 누락한 단순 PID 제어로 요약하지 않는다.</p><p>닫힘 출력:</p><p>`[(Auto686 AND PID_DOWN688) OR (수동CLOSE690 AND MV_WORK_PULSE692) OR (Oxigen_Fault694 AND NOT UNDER_TESTING696)] AND NOT Open_MV05(698) AND Inputs.MV05_Close700 → Coil576 Close_MV05`.</p><p>OR567 W645→반대출력 W646/O603→리미트 W647/O604→W701→Coil576,출력 W649/O605. 이 식은 PLC 정적 연결이며 현장 Fail Close의 안전 성능·정상극성·응답시간 인증이 아니다.</p><h3>3.2a 수동 요청의 공통 동작 펄스</h3><p>`0350-FlgNet.xml` LAD1712/NID10:ON Contact846→NOT Tag_154 Contact848→SdCoil813,시간W834/O825 S5T#200MS,대상W837/O827 Tag_155. ON→Tag_155 Contact850→SdCoil818,시간W838/O828 S5T#2S,대상W841/O830 Tag_154. ON→NOT Tag_155 Contact852→W853→Coil823 MV WORK PULSE(M10.0,W844/O832). 선언0617/0620과 결속했다. 이 출력은0346의 수동 요청 가지에서 읽으며 PID의 PULSE_TM/BREAK_TM과 다른 경로다. 실제 펄스 주기·스캔 효과·고장 응답시간은 원본 시간값만으로 보증하지 않는다.</p><p><a href="../networks/network-1708.html">mv05 controlled by ro-01</a> · <a href="../networks/network-1621.html">motorized valve</a> · <a href="../networks/network-1712.html">motorized valve work time pulse generator</a> · <a href="../networks/network-5.html">controll ro01 moduling mv05 - pid</a> · <a href="../networks/network-1759.html">reading encoder mv05</a> · <a href="../networks/network-1765.html">mv05 data management</a> · <a href="../networks/network-404.html">plants defaults</a> · <a href="../networks/network-402.html">reset all flag start motors</a> · <a href="../networks/network-403.html">reset all flag allarms</a></p></article><article id="review-3-3"><h3>산소 PID: CONT_S·개별 상수·미결속9개</h3><p>`0475-FlgNet.xml` LAD5,cyc_int5 NID2: ON Contact188/W150/O131→W189→LRef109.en. 0671 Instruction RID113=CONT_S,Instance149/RID20=0665 PID_MV05 DB22다.</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>Wire/ORef</th><th>원본 값/변수</th></tr></thead><tbody><tr><td>COM_RST</td><td>W155/OR98</td><td>NOT MV05_Auto190 OR (Oxigen_Fault192 AND NOT UNDER_TESTING194)</td></tr><tr><td>LMNR_HS</td><td>W197/Contact196</td><td>NOT Inputs.MV05 open</td></tr><tr><td>LMNR_LS</td><td>W199/Contact198</td><td>NOT Inputs.MV05 Close</td></tr><tr><td>CYCLE</td><td>W166/O137</td><td>T#100MS</td></tr><tr><td>SP_INT</td><td>W167/O138</td><td>Local Real_SPO2</td></tr><tr><td>PV_IN</td><td>W168/O139</td><td>Local Real_O2</td></tr><tr><td>GAIN</td><td>W171/O140</td><td>Real2.0</td></tr><tr><td>TI</td><td>W172/O141</td><td>T#1M</td></tr><tr><td>DEADB_W</td><td>W173/O142</td><td>Real1.0</td></tr><tr><td>PULSE_TM</td><td>W178/O143</td><td>T#200MS</td></tr><tr><td>BREAK_TM</td><td>W179/O144</td><td>T#3S</td></tr><tr><td>MTR_TM</td><td>W180/O145</td><td>T#5S</td></tr><tr><td>DISV</td><td>W181/O146</td><td>Real1.0</td></tr><tr><td>QLMNUP</td><td>W182/O147</td><td>PID UP MV05 M13.0</td></tr><tr><td>QLMNDN</td><td>W183/O148</td><td>PID DOWN MV05 M13.1</td></tr></tbody></table></div><p>0667 상수 RID21~27의 Time/Real 선언과 SV를 확인했다. 현재 튜닝값·권장 설정이 아니다. Real_SPO2/Real_O2는0669 로컬 TEMP Real이다. live_index의 _7ex:4 평탄화 STL 검색 문자는 Data.RO01_SETPOINT→ITD→DTR→Real_SPO2, Data.Oxigen_RO01→ITD→DTR→Real_O2를 나타낸다. 0668 NID15 RID2/UID27 AO160(DB1.DBW20) 및 RID4/UID39 AO1040(DB1.DBW130),0669 RID3/UID34와RID5/UID46 쓰기 선언과 대응한다. 그러나 원형 STL 본문·컴파일 listing·현재 실행 순서는 미확보이다. 검색 문자를 원형 실행 코드로 승격하거나 현재 단위·주기를 확정하지 않는다.</p><p>원본 ORef에 RefId 자체가 없는9개: LMNS_ON O158/W159,LMNUP O160/W161,LMNDN O162/W163,PVPER_ON O164/W165,PV_PER O169/W170,PV_FAC O174/W175,PV_OFF O176/W177,PV O184/W185,ER O186/W187. 미결속은 FALSE/0/기본값/물리 단선이라는 뜻이 아니다.</p><p><a href="../networks/network-1708.html">mv05 controlled by ro-01</a> · <a href="../networks/network-1621.html">motorized valve</a> · <a href="../networks/network-1712.html">motorized valve work time pulse generator</a> · <a href="../networks/network-5.html">controll ro01 moduling mv05 - pid</a> · <a href="../networks/network-1759.html">reading encoder mv05</a> · <a href="../networks/network-1765.html">mv05 data management</a> · <a href="../networks/network-404.html">plants defaults</a> · <a href="../networks/network-402.html">reset all flag start motors</a> · <a href="../networks/network-403.html">reset all flag allarms</a></p></article><article id="review-3-4"><h3>엔코더 취득: MV05 고유 CH03</h3><p>`0509-FlgNet.xml` LAD1759/NID48: NOT Simulation(1) Contact21(W51/O25)→EM_OK22(W53/O26)→W54→LRef23.en. Simulation(1)은0678RID344 M180.0,EM_OK는RID173 I19.4. 중지된 시뮬레이터를 실행·변경하지 않고 원본 호출 경계만 읽었다.</p><p>LRef23/RID330=0679 High_Speed_Counter,Instance24/RID347=0673 MV05_Encoder DB18. SwGate W55/O27=fill_unit1.CONTROL_SIGNALS.SW_GATE3(DB91.X23.3),CountValue W75/O47=fill_unit1.ACT_CNTV3(DB91.DBD172) Write. 0674 fill_unit1 TOD91,0676 RID345/346의 AO187/1376과 대조했다.</p><p>CaptureEnable 등 O28~46 및 O48/49,총21개 ORef에는 RefId가 없다. 실제 HSC 채널 구성·Capture/Sync/Reset·상태값·오버플로 대응은 미확정이다. 도면 MOD17 CH1과 프로그램 CH03 문자열을 이름만으로 같은 하드웨어 채널이라고 확정하지 않는다.</p><p><a href="../networks/network-1708.html">mv05 controlled by ro-01</a> · <a href="../networks/network-1621.html">motorized valve</a> · <a href="../networks/network-1712.html">motorized valve work time pulse generator</a> · <a href="../networks/network-5.html">controll ro01 moduling mv05 - pid</a> · <a href="../networks/network-1759.html">reading encoder mv05</a> · <a href="../networks/network-1765.html">mv05 data management</a> · <a href="../networks/network-404.html">plants defaults</a> · <a href="../networks/network-402.html">reset all flag start motors</a> · <a href="../networks/network-403.html">reset all flag allarms</a></p></article><article id="review-3-5"><h3>엔코더 누적·0쓰기·환산</h3><p>`0515-FlgNet.xml` LAD1765/NID33:</p><ul><li>EM_OK Contact1321→NOT raw MV05_Close1323(I7.2)→Coil1233 SW_GATE3와 Add1238.en.</li><li>Add1238: Memory encoder.Encoder_CH03(DB8.DBD12,DInt) + fill_unit1.ACT_CNTV3(DB91.DBD172)→Local CNT_Act_3. ENO W1301→Div1242 `/100`→Local CNTV3_100,ENO W1305→Move1246→Encoder_CH03_10(DB8.DBW42,Int).</li><li>별도 EM_OK AND NOT SW_GATE3 Contact1325→Move1255 literal0→DB8.DBW42 및 Move1260 INT0→DB8.DBD12. rawClose와 처리Close의 사용처를 혼합하지 않는다.</li><li>EM_OK 분기 W1322→CRef1267.en Signal linearization. IN0W1315/O1289 ON;AnalogW1316/O1290 DB8.DBW42;CoeffW1317/O1291 DB4.DBW78;ZeroW1318/O1292 DB4.DBW76;OutW1319/O1293 Data.Pot_MV05 DB1.DBW140;OFRW24/O23 Allarm.Pot_MV05_OFR DB3.X25.1.</li></ul><p>0674 Memory encoder TOD8,0676 RID201/349/155/156/157/438과 타입을 확인했다. 저장값의 현재 유효성·Retain·전원복귀 일치·실제 위치 %는 미확정이다. 공통 FC63 0291/0014는 범위내 `(입력+Zero)×Coeff/28000`의 정수 환산,범위밖−9999/OFR,NOT IN0시0쓰기 경로다. EN 호출 경계·다른 쓰기를 포함한 실제 실행 결과는 별도다.</p><p><a href="../networks/network-1708.html">mv05 controlled by ro-01</a> · <a href="../networks/network-1621.html">motorized valve</a> · <a href="../networks/network-1712.html">motorized valve work time pulse generator</a> · <a href="../networks/network-5.html">controll ro01 moduling mv05 - pid</a> · <a href="../networks/network-1759.html">reading encoder mv05</a> · <a href="../networks/network-1765.html">mv05 data management</a> · <a href="../networks/network-404.html">plants defaults</a> · <a href="../networks/network-402.html">reset all flag start motors</a> · <a href="../networks/network-403.html">reset all flag allarms</a></p></article><article id="review-startup-word"><h3>Word0 초기화·Auto 후속Set·OFR 범위 밖</h3><p>LAD402 DB2 Word0..14는 Auto DB2.X6.6와 수동DB2.X9.3/.4를 포함합니다. LAD403 DB3 Word0..16은 구동FAULT DB3.X11.5와공유OxigenFault DB3.X9.6을 포함하지만 PotOFR DB3.X25.1은 범위 밖입니다. LAD404 ON→SCoil307 ORef321이 Auto를 후속Set합니다. Warm/Cold/Startup OB/Retain·스캔·HMI/다른쓰기와현재CPU는 별도 확인합니다.</p><p><a href="../networks/network-1708.html">mv05 controlled by ro-01</a> · <a href="../networks/network-1621.html">motorized valve</a> · <a href="../networks/network-1712.html">motorized valve work time pulse generator</a> · <a href="../networks/network-5.html">controll ro01 moduling mv05 - pid</a> · <a href="../networks/network-1759.html">reading encoder mv05</a> · <a href="../networks/network-1765.html">mv05 data management</a> · <a href="../networks/network-404.html">plants defaults</a> · <a href="../networks/network-402.html">reset all flag start motors</a> · <a href="../networks/network-403.html">reset all flag allarms</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>공유 인버터와 개별 모터 분리</h3><p>Electrical_Rev2.pdf FG30/PDF31은 **Rev2 17.03.2025**,FG31/PDF32는 개정란 공란이다.</p><ul><li>3상440V60Hz 6.2L1/2/3→30QM1→ACS355-03E-04A1-4 1.5kW U1/V1/W1. 출력U2/V2/W2→30U1/30V1/30W1 공통 간선으로 MV02/05/06에 분배한다.</li><li>30QM1 표기범위5.5–8A,도면 RATING6.9A는 현재 설정 확인값이나 조정 권고가 아니다.</li><li>단자9(+24V)→31KA1 **실부하5–9**→단자12DI1START. 단자9→17KA2 **실부하5–9**→15DI4RESET. 하단 접점표1/5/9를 부하 경로로 오독하지 않는다.</li><li>FG31 A1.0→30QM1 보조→31.1→31KA1A1;A2→0V10.6. FG137 MOD14단자11=A1.0. 이 공통 출력은 MV05 전용 기동이 아니다.</li><li>RUN17/19→E1.4,ALARM20/21→E1.5. STO14KA2/14KA6 경로와 PLC 일반 구동 명령을 같은 안전 기능으로 간주하지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32</a> · <a href="../sources/Electrical_Rev2.pdf#page=35">FG34 · PDF35</a> · <a href="../sources/Electrical_Rev2.pdf#page=36">FG35 · PDF36</a> · <a href="../sources/Electrical_Rev2.pdf#page=40">FG39 · PDF40</a> · <a href="../sources/Electrical_Rev2.pdf#page=118">FG117 · PDF118</a> · <a href="../sources/Electrical_Rev2.pdf#page=119">FG118 · PDF119</a> · <a href="../sources/Electrical_Rev2.pdf#page=124">FG123 · PDF124</a> · <a href="../sources/Electrical_Rev2.pdf#page=138">FG137 · PDF138</a> · <a href="../sources/Electrical_Rev2.pdf#page=147">FG146 · PDF147</a> · <a href="../sources/Electrical_Rev2.pdf#page=148">FG147 · PDF148</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=26">시공·케이블 · PDF26</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/MV05-FG123-REVISION-SUPPLEMENT.md">FG123정정원문</a> · <a href="../catalog-sources/MV05-FG137-REVISION-SUPPLEMENT.md">FG137독립정정</a></p></article><article id="review-4-2"><h3>M15 정역 전력·코일·피드백</h3><p>FG34/PDF35 개정란 공란, MOTORlZED VALVE MV-05:</p><p>`30U1/V1/W1 → 34QM1(1/3/5→2/4/6) → 34KM1/34KM2 정역접점 → 34U1/V1/W1 → XM → 34QS1(1/3/5→2/4/6) → M15 U/V/W`.</p><p>M15 0.25kW/0.76A,34QM1 범위0.7–1A를 원문으로 남긴다. 현장 명판·보호값·회전방향은 미확정이다.</p><ul><li>Open:FG137 MOD14단자14 A1.3→상대34KM2 NC31–32→34.1→34KM1A1.</li><li>Close:MOD14단자15 A1.4→상대34KM1 NC31–32→34.2→34KM2A1.</li><li>두 A2공통34.3→34QM1 보조접점→34.4→XS21→34QS1 보조→XS22→0V10.6. 보조접점 번호가 렌더에서 명확하지 않은 부분은 임의 배정하지 않는다.</li><li>피드백:+24V10.7→34KM1 NO13–14→E2.0→FG118 MOD8단자21;KM2 NO13–14→E2.1→단자22. 접촉기 응답이며 모터 축/밸브 끝단 도달을 증명하지 않는다.</li><li>FG118/PDF119와 FG137/PDF138은 각각 실제 원본에서 Rev2 17.03.2025를 확인했다. 원초안의 FG137 공란 표기는 표시 단계에서 정정한다. CPU515/MOD 표기는 도면 기준이며 현재 CPU를 확인한 것이 아니다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32</a> · <a href="../sources/Electrical_Rev2.pdf#page=35">FG34 · PDF35</a> · <a href="../sources/Electrical_Rev2.pdf#page=36">FG35 · PDF36</a> · <a href="../sources/Electrical_Rev2.pdf#page=40">FG39 · PDF40</a> · <a href="../sources/Electrical_Rev2.pdf#page=118">FG117 · PDF118</a> · <a href="../sources/Electrical_Rev2.pdf#page=119">FG118 · PDF119</a> · <a href="../sources/Electrical_Rev2.pdf#page=124">FG123 · PDF124</a> · <a href="../sources/Electrical_Rev2.pdf#page=138">FG137 · PDF138</a> · <a href="../sources/Electrical_Rev2.pdf#page=147">FG146 · PDF147</a> · <a href="../sources/Electrical_Rev2.pdf#page=148">FG147 · PDF148</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=26">시공·케이블 · PDF26</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/MV05-FG123-REVISION-SUPPLEMENT.md">FG123정정원문</a> · <a href="../catalog-sources/MV05-FG137-REVISION-SUPPLEMENT.md">FG137독립정정</a></p></article><article id="review-4-3"><h3>리미트·엔코더 끝점</h3><p>FG123/PDF124는 수신 보강과 실제 원본에서 Rev2 17.03.2025를 확인했다. FG35/PDF36, FG39/PDF40, FG146/PDF147, FG147/PDF148은 각각 개정란 공란이다.</p><ul><li>LS15:+24V→X1/72(2AF)→35.5→LS15 11–12→X1/73→E7.1→FG123 MOD9단자32.</li><li>LS16:+24V→X1/74(2AF)→35.6→LS16 11–12→X1/75→E7.2→MOD9단자33.</li><li>ZT05 B+24→X1/67→35.1;C0V→X1/68→35.2. 이 선은FG39를 경유하여FG146 MOD17단자9(24VDC)/10M에 연결되며 다른 ZT04 공급과 공유한다.</li><li>ZT05 D→X1/69→35.3→FG147 MOD17 CH1.A단자11;E→X1/70→35.4→CH1.B단자12;ShieldX1/71→35SCH1→접지. CH1.N단자13에는 해당 신호가 그려지지 않았다.</li><li>MOD17 별도 공급:+24V10.7→X21/3041(2AIST)→147.1→41L+,44M→0V10.6. 센서 공급/모듈 공급/신호 쌍을 구분한다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32</a> · <a href="../sources/Electrical_Rev2.pdf#page=35">FG34 · PDF35</a> · <a href="../sources/Electrical_Rev2.pdf#page=36">FG35 · PDF36</a> · <a href="../sources/Electrical_Rev2.pdf#page=40">FG39 · PDF40</a> · <a href="../sources/Electrical_Rev2.pdf#page=118">FG117 · PDF118</a> · <a href="../sources/Electrical_Rev2.pdf#page=119">FG118 · PDF119</a> · <a href="../sources/Electrical_Rev2.pdf#page=124">FG123 · PDF124</a> · <a href="../sources/Electrical_Rev2.pdf#page=138">FG137 · PDF138</a> · <a href="../sources/Electrical_Rev2.pdf#page=147">FG146 · PDF147</a> · <a href="../sources/Electrical_Rev2.pdf#page=148">FG147 · PDF148</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=26">시공·케이블 · PDF26</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/MV05-FG123-REVISION-SUPPLEMENT.md">FG123정정원문</a> · <a href="../catalog-sources/MV05-FG137-REVISION-SUPPLEMENT.md">FG137독립정정</a></p></article><article id="review-4-4"><h3>시공도와 ZT05/ZT06 상충</h3><p>Electrical_Can_Decoating_20241118.pdf 실제 PDF26/51/56,첫안24.11.11. 승인·준공 도면으로 단정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>행</th><th>원문 경로·표기</th><th>미확정 경계</th></tr></thead><tbody><tr><td>51/1_7</td><td>=FLO+MV05-M15A,CR→MV05M15,DAC PVC-S4core1.5SB,100LA/E100,LEN41</td><td>도면 길이·규격이며 실측 아님</td></tr><tr><td>56/6_6</td><td>=FLA+MV05-FLO1TB2B,CR→MV05FLO1TB2,설명 **ZT-06**,TM CVV-S4S1.0,LEN42</td><td>다른 행ZT05와 상충</td></tr><tr><td>56/6_12</td><td>=FLA+MV05-FLO1TB2A,MV03FLO1TB1→MV05FLO1TB2,LS15/16,DC7G1.0,LEN19</td><td>접속함 공유와 장치 소유 구분</td></tr><tr><td>56/6_18,19</td><td>FLO1TB2→LS15/16,DC CVV2C1.0,LEN각3</td><td>양단 개별 센서 식별 필요</td></tr><tr><td>56/6_20</td><td>=FLA+MV05-**ZT05A**,FLO1TB2→ZT05,TM CVV-S4S1.0,LEN4</td><td>PDF26 장치ZT05행의 케이블은 **ZT06A**</td></tr></tbody></table></div><p>PDF26 장치ZT05·케이블ZT06A,PDF56 incoming6_6설명ZT06·outgoing6_20ZT05A와 OEMZT05를 함께 보존한다. 이름을 하나로 정정하지 않는다. PDF56의6_7~10 검은 가림 행은 텍스트 추출 내용으로 복구하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF31</a> · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF32</a> · <a href="../sources/Electrical_Rev2.pdf#page=35">FG34 · PDF35</a> · <a href="../sources/Electrical_Rev2.pdf#page=36">FG35 · PDF36</a> · <a href="../sources/Electrical_Rev2.pdf#page=40">FG39 · PDF40</a> · <a href="../sources/Electrical_Rev2.pdf#page=118">FG117 · PDF118</a> · <a href="../sources/Electrical_Rev2.pdf#page=119">FG118 · PDF119</a> · <a href="../sources/Electrical_Rev2.pdf#page=124">FG123 · PDF124</a> · <a href="../sources/Electrical_Rev2.pdf#page=138">FG137 · PDF138</a> · <a href="../sources/Electrical_Rev2.pdf#page=147">FG146 · PDF147</a> · <a href="../sources/Electrical_Rev2.pdf#page=148">FG147 · PDF148</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=26">시공·케이블 · PDF26</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/MV05-FG123-REVISION-SUPPLEMENT.md">FG123정정원문</a> · <a href="../catalog-sources/MV05-FG137-REVISION-SUPPLEMENT.md">FG137독립정정</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>MV05 전용 응답 고장</h3><p>`0159-FlgNet.xml` LAD1226/NID1은 제목이 mv-01 fault여도 공유 네트워크다. MV05 가지를 별도 추적했다.</p><p>`ON555 AND [(Open557 AND NOT Inputs.RUN_Opening561) OR (Close559 AND NOT Inputs.RUN_Closing58)] → OR60 → SdCoil313 S5T#150MS/Tag_96(T15)`.</p><p>시간 W475/O400=0571RID8,Timer W476/O401=0570RID30 AO15. 같은 조건 아래 Tag_96 Contact563(W477/O402)→W564→S318 Allarm.MV_05_FAULT(W479/O403). 리셋은 RESET_ALLARM Contact575 AND 자기고장585→W586→R358(W507/O422). 실제 극성·피드백 갱신·Set/Reset 순서는 미확정이다. 이 150ms를 MV03의150초나 MV06 다른 타이머로 바꾸지 않는다.</p><p><a href="../networks/network-1226.html">150ms Set/Reset</a> · <a href="../networks/network-1714.html">±700 Set</a> · <a href="../networks/network-1982.html">산소 ServiceBit</a> · <a href="../networks/network-1821.html">공유INV</a></p></article><article id="review-5-2"><h3>방향 누적 고장: ±700은 시간 단위가 아님</h3><p>`0351` LAD1713/NID11:ON1671 AND Open1673→Add1384 WorkData.W31+1/Move1390 W32=0. ON1671 AND Close1675→Sub1399 W32−1/Move1405 W31=0. 0619 RID134/136 AO496/512 및0618 WorkData TOD6에 따라 DB6.DBW62/W64이다.</p><p>`0352` LAD1714/NID12:ON1953→Gt1720 `W31&gt;700`→S1726 MV_05_FAULT와Move1729 W31=0. Lt1734 `W32&lt;−700`→S1740 같은고장과Move1743 W32=0. 0620 RID157/159의700/−700을 확인한다. 출력 누적 계수이며 호출 빈도/정지 조건을 확인하지 않고 초·각도·회전수로 바꾸지 않는다.</p><p><a href="../networks/network-1226.html">150ms Set/Reset</a> · <a href="../networks/network-1714.html">±700 Set</a> · <a href="../networks/network-1982.html">산소 ServiceBit</a> · <a href="../networks/network-1821.html">공유INV</a></p></article><article id="review-5-3"><h3>공유 인버터 고장과 상충</h3><p>`0455` LAD1821/NID48은 ON1816→StartAuxINV1837→**NOT 같은 StartAuxINV22**를 직렬 연결한다. 두 ORef1838/44는0658 RID236,OutputAO8=Q1.0이다. 이 모순처럼 보이는 원본을 수정하지 않는다.</p><p>그 뒤 NOT Inputs.Aux inverter RUN1818→TON24(PT2S)→S1792 Aux_Inverter_Fault,별도 Inputs.Aux_Inv_All1827→S1828 Aux_INV가 있다. Reset은 RESET_ALLARM1820 AND 해당 고장,Aux_Inverter_Fault 쪽은 Run1824도 요구한다. MV05 고유150ms/±700과 공통 인버터 고장을 합치지 않는다. 실제 보호 기능이 동작한다고 보증하지 않는다.</p><p>공유 출력의 별도 쓰기도 확인했다. `0363-FlgNet.xml` LAD1186/NID9에서 CRef23.Comulativo_allarmi→W46/O47(RID120), 같은 RID120의 O39→W38→NOT Contact63.operand, Contact63.out→W40→Coil64.in, W41/O44(RID776)→Coil64.operand다. `0063-IdentXmlPart.xml` RID776 Start Aux INV는 NID9/UID44/AK=Write, Output AO8=Q1.0으로 직접 선언된다. 반면 RID120의 직접 선언은 이번 결속에서 확보되지 않았다. 색인의 Motors.aux_inv.allarme_comulativo 명칭은 후보 해석으로만 남긴다. Q1.0의 쓰기 위치는 확인했지만 그 입력 고장 신호의 실주소·현행 실행·다른 쓰기 우선순위는 미확정이며, 공유 출력을 MV05 전용 운전 명령으로 배정하지 않는다.</p><p><a href="../networks/network-1226.html">150ms Set/Reset</a> · <a href="../networks/network-1714.html">±700 Set</a> · <a href="../networks/network-1982.html">산소 ServiceBit</a> · <a href="../networks/network-1821.html">공유INV</a></p></article><article id="review-5-4"><h3>산소 고장의 방향 영향과 자동 해제</h3><p>`0530` LAD1982/NID4:ON539 아래 Data.Oxigen_RO01(DB1.DBW130)≤0(Le484) OR ≥200(Ge487)→OR483→**ServiceBit22**→S490 Allarm.Oxigen_Fault(DB3.X9.6). ServiceBit는0686 RID161 MemoryAO8000=M1000.0이다.</p><p>Reset은ON AND자기고장541→RO01≥5(Ge494)→RO01≤195(Le497)→R501고장 및S503STOP_HORN. 이 경로에는 RESET_ALLARM 접점이 없다. 0/200/5/195를 현재 산소%·안전한계로 임의 환산하지 않는다. ServiceBit의 현재 값과 RO01 환산 호출의 사용 여부·다른 쓰기는 미확정이다.</p><p>이 고장은0346에서 열림 억제/닫힘요청 및0475 COM_RST에 영향을 주지만 UNDER_TESTING 분기와 NOTON 호출 경계가 있다. 고장 해제·방향 출력·실제 밸브 이동·공정 정상·현장 복구를 구분한다.</p><p><a href="../networks/network-1226.html">150ms Set/Reset</a> · <a href="../networks/network-1714.html">±700 Set</a> · <a href="../networks/network-1982.html">산소 ServiceBit</a> · <a href="../networks/network-1821.html">공유INV</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 확인·수리 문서 경계</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>문서상 구분할 경로</th><th>필요한 추가 근거</th></tr></thead><tbody><tr><td>자동에서 움직이지 않음</td><td>main ON 호출/내부 NOTON,Auto/PID/고장/리미트/반대출력</td><td>현재 승인 프로젝트·호출·관찰값, 임의 논리 수정 금지</td></tr><tr><td>출력은 있는데 응답 없음</td><td>Q→NC상대접점→KM코일→QM/QS공통귀환→KM13–14→I→DB</td><td>실제 결선/접촉기/모터 기계부 상태, 현재 극성</td></tr><tr><td>끝위치에서 반대 표시</td><td>LS15/16회로/처리DB/HMI미결속14개</td><td>현장 끝단사진·HMI이벤트·표시극성</td></tr><tr><td>150ms고장·누적고장</td><td>T15 응답감시 대 DB6 W31/W32±700</td><td>최초원인·스캔·피드백 지연·실제 기구 상태</td></tr><tr><td>위치값 이상</td><td>HSCDB18/CH03,rawClose 게이트,누적/0쓰기/FC63</td><td>채널구성·현재Count/보존값·실제위치,강제0쓰기금지</td></tr><tr><td>산소 고장 후 닫힘</td><td>ServiceBit·RO01범위·UNDER_TESTING·방향식</td><td>실제산소계/스케일/안전조건,현장안전평가</td></tr><tr><td>공유 인버터 이상</td><td>MV02/05/06공유응답/개별QM·KM·M15</td><td>다른모터영향과M15자체고장구분</td></tr></tbody></table></div><p>관찰은 사용자 승인된 현장 절차의 영역이다. 이 문서는 가동·시험·보호값 조정·강제출력·인터록 우회·시뮬레이터 시험을 제안하거나 수행하지 않는다.</p><p><a href="../networks/network-1708.html">MV05 방향식</a> · <a href="../networks/network-1226.html">150ms T15</a> · <a href="../networks/network-1714.html">±700 방향누적</a> · <a href="../networks/network-1765.html">CH03환산</a> · <a href="../sources/Electrical_Rev2.pdf#page=35">FG34</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>문서·정적검증·기록UI·게시·TIA·현재CPU·현장복구를 별도 확인합니다. FG123와FG137의 실제원본Rev2는 원초안 보존 후 표시정정합니다.</p><ul><li>현재 M15/MV05·ZT05·LS15/16 실물/명판·설치 식별</li><li>main ON정/내부ON부·스캔과다른쓰기·현행프로젝트</li><li>QM/QS·인버터·접점극성·현행보호설정</li><li>HMI CSV8태그와14핀미결속·실제이벤트쓰기</li><li>CONT_S9개RefId부재와원형STL 공급본문·현재튜닝/단위</li><li>HSC21개RefId부재·CH03/도면CH1 매핑·Capture/Sync/Reset</li><li>DB8 DInt/Int·Retain·0쓰기·실제교정</li><li>ZT05/ZT06 케이블명·AI/TM경계·가림행 유지</li><li>산소 ServiceBit/0·200·5·195 단위와 UNDER_TESTING·안전성</li><li>Startup Word0範囲·후속AutoSet·Warm/Cold/OB/Retain·현재값</li><li>FG123/137 개정란 각각 실제원본Rev2정정·원문보존</li><li>TIA컴파일·현재CPU·현장복구 별도</li></ul><p><a href="../catalog-guides/MV05.html#completion">미확인 범위</a></p></article></section><section id="step-symptom-1"><h2>자동에서 움직이지 않음</h2><p>main ON 호출/내부 NOTON,Auto/PID/고장/리미트/반대출력</p><p>요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.</p><p>현재 승인 프로젝트·호출·관찰값, 임의 논리 수정 금지</p></section><section id="step-symptom-2"><h2>출력은 있는데 응답 없음</h2><p>Q→NC상대접점→KM코일→QM/QS공통귀환→KM13–14→I→DB</p><p>요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.</p><p>실제 결선/접촉기/모터 기계부 상태, 현재 극성</p></section><section id="step-symptom-3"><h2>끝위치에서 반대 표시</h2><p>LS15/16회로/처리DB/HMI미결속14개</p><p>요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.</p><p>현장 끝단사진·HMI이벤트·표시극성</p></section><section id="step-symptom-4"><h2>150ms고장·누적고장</h2><p>T15 응답감시 대 DB6 W31/W32±700</p><p>요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.</p><p>최초원인·스캔·피드백 지연·실제 기구 상태</p></section><section id="step-symptom-5"><h2>위치값 이상</h2><p>HSCDB18/CH03,rawClose 게이트,누적/0쓰기/FC63</p><p>요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.</p><p>채널구성·현재Count/보존값·실제위치,강제0쓰기금지</p></section><section id="step-symptom-6"><h2>산소 고장 후 닫힘</h2><p>ServiceBit·RO01범위·UNDER_TESTING·방향식</p><p>요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.</p><p>실제산소계/스케일/안전조건,현장안전평가</p></section><section id="step-symptom-7"><h2>공유 인버터 이상</h2><p>MV02/05/06공유응답/개별QM·KM·M15</p><p>요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.</p><p>다른모터영향과M15자체고장구분</p></section></main></body></html>