<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PC01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PC01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PC01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>PC01 전기도는 `PRESSURE CONTROL PC-01`, 출력4–20mA, 범위 `-/+200 mbar`를 기재한다. PLC 심볼 설명 pressure control, 대장 집진 흡인 압력, FC filter의 PC_01 사용은 문서상 연결이다. 흡입압의 기준압(게이지/절대/차압), 실제 취출 위치, 설치형식·제조사/모델·교정범위는 이 자료만으로 확정하지 않는다.</p><p>PC01이라는 글자가 포함된 모든 변수를 동일 계기로 취급하지 않는다. `0676` RID99 Press_PC01(AO1072)은 PSH01 환산 결과, RID308 PC_01(AO1952)은 이 PC01 결과다. `0668/0669`의 Local Real_PC01/Real_SPPC01과 `0476` CONT_S는 PSH01/MV02 관련 별도 조사 범위다. `live_index`의 과거 comment pc01/pc02와 현재 member 명칭이 다를 수 있으므로 comment를 현행 물리 태그로 승격하지 않는다.</p><p>시공 `Electrical_Can_Decoating_20241118.pdf`의 파생 page-text 및 P&amp;ID 텍스트에서 PC01 결속을 얻지 못했다. 검색 음성 결과는 계기 부재·시공 누락·미연결 증명이 아니다. 이번 전기 직접 검토는 OEM 2쪽이며 시공도/P&amp;ID의 전체 페이지 의미검토를 주장하지 않는다.</p><p><a href="../devices/PC01.html">PC01 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Rev2-P077.png</td><td>a7223ba64b135164b8d77eb5d38767c8f48cd80c63cd72ad15277e67643c8845</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P109.png</td><td>38e362d385fcd7692a674fcc66a74c22b21c69e2bebd18d340af1bbb91ec9149</td></tr><tr><td>catalog-profiles/PC01.json</td><td>3afe8a843c4d83068e3747f145129f65cc7eb5f002d154a6a654fbcd97f3fabe</td></tr><tr><td>catalog-sources/PC01-DOTS-DRAFT.md</td><td>b5cd5f7f3c60e1037605bdafe4284bebbdd8ded8343af238bf81221ff5ccb4b8</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>4d7a3a3acc3a08b3adba25769fb2a6642e13cd5c2abdde44920d026fc41b3caa</td></tr><tr><td>registers/requirements-audit.json</td><td>d232e0a651a978d9d4a0b28b1b3bf8062737d749af13ec0b4ece9454a37f52ae</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0032-FlgNet.xml</td><td>070bb8efa33d03b18add5da81d3f670a47c12b288076b7bfee11ac87fe6fa7e4</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0213-FlgNet.xml</td><td>1abacae20327c184c4a94d8c37283c7b5bdd5c8663d5ae35866cb0e29081e82d</td></tr><tr><td>sources/decoded-original/0214-FlgNet.xml</td><td>2d1487d9260e976cef67975583353b10acab2dbff8da535f8391b422d330e8fa</td></tr><tr><td>sources/decoded-original/0265-FlgNet.xml</td><td>f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0470-FlgNet.xml</td><td>4f1003dd1f030ae86992225fbd485e669e64fc9d401beb28e9138fc9f012591b</td></tr><tr><td>sources/decoded-original/0523-FlgNet.xml</td><td>4da713a99dd583d5c9833d1104daf666eb026acaf056d8d184bd07e25c885b7f</td></tr><tr><td>sources/decoded-original/0535-FlgNet.xml</td><td>91bc05af3aa1c071a2eb84edd9031f555a0d339708360decc1ac18dc89cf4316</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0568-IdentXmlPart.xml</td><td>4ea2540c76f86ab5b17a30c7c9182cc0026bc6b05e605eddcd4af6fc3b919f89</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0595-IdentXmlPart.xml</td><td>10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0631-IdentXmlPart.xml</td><td>8e5072374f8ef098de72fbf93965b2a7bb0965c0f803e397daa68588c0c38555</td></tr><tr><td>sources/decoded-original/0648-IdentXmlPart.xml</td><td>afaa47ae737d9333fe831ffac2b1d1388f108bb6a2b23d03554fa862f7edb454</td></tr><tr><td>sources/decoded-original/0660-IdentXmlPart.xml</td><td>0bf4f4c46531f55324602f4f7b1a1e0b9e63df2c6278126f6e5cf1bc9a06509f</td></tr><tr><td>sources/decoded-original/0661-IdentXmlPart.xml</td><td>90672199fee355011f581d3287046894772f3f3b4cb78bbe0dd0d71bd488ac93</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 38612944269e909f7b6b655c7ebacf84d8597dde88c4fe05a7d5bc607f2301b7</p><p><a href="../devices/PC01.html">PC01 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>고유 선언과 주소</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>형식/주소</th><th>원본 선언·참조</th><th>의미/경계</th></tr></thead><tbody><tr><td>PC01 환산 원시</td><td>Global Int, Input %IW322, SAM=Peripherie</td><td>0678 RID305 AO2576, NID42 UID1584</td><td>`:P` 주변장치 접근</td></tr><tr><td>PC01 HMI 원시</td><td>Global Int, Input %IW322, SAM=None</td><td>0627 RID90 AO2576, NID2 UID106</td><td>프로세스 이미지 접근, 위와 동일 시점 보장 없음</td></tr><tr><td>Inputs.PC_01</td><td>Global Word DB13.DBW54</td><td>0629 RID92 AO432 BAD4→0628 Inputs TOD13, NID2 UID107 Write</td><td>원시 16비트 미러, 환산압력 아님</td></tr><tr><td>Coeff.ZERO_PC01</td><td>Global Int DB4.DBW124</td><td>0676 RID307 AO992 BAD8→0674 Coeff TOD4, NID42 UID1586</td><td>환산 영점 입력</td></tr><tr><td>Coeff.COEFF_PC01</td><td>Global Int DB4.DBW126</td><td>0676 RID306 AO1008 BAD8, NID42 UID1585</td><td>환산 계수 입력</td></tr><tr><td>Data.PC_01</td><td>Global Int DB1.DBW244</td><td>0676 RID308 AO1952 BAD11→0674 Data TOD1, NID42 UID1587 Write; 0596 RID256,0684 RID82 Read</td><td>환산 결과</td></tr><tr><td>Allarm.PC01_OFR</td><td>Global Bool DB3.DBX24.4</td><td>0676 RID428 AO196 BAD354→0674 Allarm TOD3, NID42 UID23 Write</td><td>범위오류 출력</td></tr><tr><td>Coeff.SET_PC01</td><td>Global Int DB4.DBW198</td><td>0596 RID257 AO1584 BAD7→0595 Coeff TOD4, NID19 UID1974</td><td>FN04 조절 목표, 현재/승인값 아님</td></tr><tr><td>Flag.FN_04_AUTO</td><td>Global Bool DB2.DBX9.2</td><td>0596 RID254 AO74 BAD253→0595 Flag TOD2, NID19 UID1972</td><td>단계조절 허가</td></tr><tr><td>App02</td><td>Local Int, AO16</td><td>0598 RID258 NID19 UID1975 Write, UID24/29 Read</td><td>PC_01−SET_PC01의 임시값. 다른 블록 App02와 분리</td></tr><tr><td>Data.SET_PERC_FN04</td><td>Global Int DB1.DBW10</td><td>0596 RID252 AO80 BAD2→0595 Data TOD1</td><td>증가/감소·기동·출력제한 다중 Writer</td></tr><tr><td>Data.FN_04_ASPIRATOR</td><td>Global Int DB1.DBW224</td><td>0596 RID262 AO1792 BAD2</td><td>FN04 전류환산 경계. 압력값 또는 실제 속도가 아님</td></tr><tr><td>Tag_133</td><td>Global Timer %T5</td><td>0594 RID259 AO5, NID19 UID1993 Write</td><td>HMI 태그 아님, S5T#4S SD</td></tr><tr><td>Data.Min_Pressure_PC_01</td><td>Global Int DB1.DBW80</td><td>0684 RID84 AO640 BAD3→0682 Data TOD1, NID9 UID824</td><td>저흡인 비교문턱 저장부</td></tr><tr><td>Inputs.FN01 Run / FN04 Run</td><td>Global Bool DB13.X3.5 / DB13.X22.2</td><td>0684 RID162 AO29, RID163 AO178 BAD135→0682 Inputs TOD13</td><td>처리 응답, 실물 운전 판정과 분리</td></tr><tr><td>Allarm.Low_Aspiration</td><td>Global Bool DB3.DBX4.5</td><td>0684 RID88 AO37 BAD10→0682 Allarm TOD3</td><td>NID9 UID830 Set,833 Reset</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Global Bool DB2.DBX6.0</td><td>0684 RID24 AO48 BAD15→0682 Flag TOD2</td><td>복구 완료가 아닌 Reset 요청</td></tr><tr><td>Tag_109</td><td>Global Timer %T115</td><td>0686 RID87 AO115, NID9 UID828 Write/829 Read</td><td>S5T#30S SD</td></tr><tr><td>FN04_SP</td><td>Global Word %QW336, SAM=Peripherie</td><td>0664 RID105 AO2688 NID14 UID859 Write</td><td>:P 출력 워드, 실제 팬 속도/회전 피드백 아님</td></tr></tbody></table></div><p>Global/Local은 ID.S와 SSD·BAD·TOD로 구분했다. 파싱에서 같은 RID/NID/UID를 가진 무관한 다른 블록 후보가 나와도 자동 병합하지 않는다. 예: 공통0291 ORef41/RID25는0612 상수−1382이며0631 Allarm1이 아니다. 0175 ORef249/RID1은0582 ON이며0648 Data 후보는 배제한다.</p><p><a href="../networks/network-1775.html">고유 환산</a> · <a href="../networks/network-1071.html">원시 미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article><article id="review-2-2"><h3>원시 HMI 전달</h3><p>`0398` document1071/NID2의 Move99: ORef106/RID90→in W118, out1 W119→ORef107/RID92. 앞 PSH03 Move98.eno가 **W116→Move99.en**으로 들어간다. PC01은 rail 독립 Move라고 쓰면 안 된다. Move의 DisableENO 속성 및 선 연결과 현재 매스캔 실행은 별도다. Int 원시값을 Word 저장부로 복사하며 이 네트워크에 압력환산은 없다.</p><p>공유 상위 `0030` document1613/NID19는 Recipes Handler→HMI→HMI Output ENO 연쇄 뒤 NOT Simulation(1) Part37를 거쳐 HMI Inputs CRef28.en으로 이어진다(W31~33,42~44). 원본 고정 blob을 대조한 공유 근거다. 중지된 코드·시뮬레이터는 실행하지 않았고 Simulation 플래그의 현재 상태를 가정하지 않는다.</p><p><a href="../networks/network-1775.html">고유 환산</a> · <a href="../networks/network-1071.html">원시 미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article><article id="review-2-3"><h3>HMI 태그 설정 11행</h3><p>`sources/hmi_plc_tags.csv`, 모두 Access Name PLC, 근거 문구 `dde.cfg 설정; 온라인 현재값 아님`.</p><div class="table-wrap"><table><thead><tr><th>CSV 행</th><th>HMI 태그</th><th>설정 주소</th><th>내부 ID</th></tr></thead><tbody><tr><td>18</td><td>Allarmi_234</td><td>DB3,X24.4</td><td>00458</td></tr><tr><td>213</td><td>data_DB1_DBW80</td><td>DB1,INT80</td><td>002C4</td></tr><tr><td>266</td><td>Coeff_DB4_DBW198</td><td>DB4,INT198</td><td>0027E</td></tr><tr><td>281</td><td>data_DB1_DBW10</td><td>DB1,INT10</td><td>0026A</td></tr><tr><td>314</td><td>Coeff_DB4_DBW124</td><td>DB4,INT124</td><td>00243</td></tr><tr><td>320</td><td>data_DB1_DBW244</td><td>DB1,INT244</td><td>0023A</td></tr><tr><td>347</td><td>Coeff_DB4_DBW126</td><td>DB4,INT126</td><td>0021A</td></tr><tr><td>350</td><td>data_DB1_DBW224</td><td>DB1,INT224</td><td>00213</td></tr><tr><td>392</td><td>FN_04\AutoON</td><td>DB2,X9.2</td><td>001D7</td></tr><tr><td>495</td><td>Allarmi_38</td><td>DB3,X4.5</td><td>00167</td></tr><tr><td>740</td><td>I_PC_01</td><td>DB13,INT54</td><td>00057</td></tr></tbody></table></div><p>PLC Inputs.PC_01의 Word와 HMI INT54 해석 차이를 보존한다. CSV가 존재한다는 사실은 화면 버튼의 쓰기 이벤트·입력허용범위·권한·로그인·소수점/단위·알람문구·현재 통신품질을 증명하지 않는다. ZERO/COEFF/SET/MIN 값의 현재값을 추정하거나 안전값으로 권하지 않는다.</p><p><a href="../networks/network-1775.html">고유 환산</a> · <a href="../networks/network-1071.html">원시 미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>PC01 고유 FC63 결속</h3><p>`0523` document1775/NID42. ON Contact1595의 rail W1597, operand ORef1582/RID1 W1589, out W1596→CRef1576.en. ON은 %M0.0이며 이름만으로 항상TRUE라고 가정하지 않는다. CRef1576 RefId351/CodeBlock1588 RefId5는0672 FCBlock RID5 TOD63,0680 BlockInterfaceInfo RID351로 FC63 Signal linearization에 결속된다.</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>Wire</th><th>ORef/RID</th><th>방향·형식</th></tr></thead><tbody><tr><td>IN0</td><td>1590</td><td>1583/1 ON</td><td>Input Bool</td></tr><tr><td>Analog_input</td><td>1591</td><td>1584/305 PC01</td><td>Input Int %IW322:P</td></tr><tr><td>Coeff</td><td>1592</td><td>1585/306 COEFF_PC01</td><td>Input Int</td></tr><tr><td>Zero</td><td>1593</td><td>1586/307 ZERO_PC01</td><td>Input Int</td></tr><tr><td>OutValue</td><td>1594</td><td>1587/308 Data.PC_01</td><td>Output Int</td></tr><tr><td>Out_of_range</td><td>24</td><td>23/428 PC01_OFR</td><td>Output Bool</td></tr></tbody></table></div><p><a href="../networks/network-1775.html">1775</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1901.html">1901</a> · <a href="../networks/network-1987.html">1987</a> · <a href="../networks/network-1900.html">1900</a> · <a href="../networks/network-1689.html">1689</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-2"><h3>공유 환산 함수의 형식과 ENO 경계</h3><p>BF01/PSH01에서 확인한 같은 고정 원본 `0291` document1658/NID1 및 `0014` document1659/NID2를 공유한다. PC01 고유 호출은 위와 같이 별도 확인했다.</p><ul><li>IN0 Contact255 아래 원시 Int `&gt;−1382 AND &lt;=32767`(Gt258/Le161). Convert164/167(Int→DInt) → Add170(원시+Zero) → Convert174(Coeff Int→DInt) → Mul177 → Div181(DInt 상수28000) → Move185(OutValue Int)의 ENO 연쇄다. App3/4/5/6는0611의 Local DInt. 정수 연산/형변환이므로 실수식과 정밀도·overflow·최종 Int 변환을 동일하게 취급하지 않는다.</li><li>식의 요약은 `((raw + Zero) × Coeff) / 28000`이나, 실제 연산은 위 원본 형식·ENO를 따른다. 범위조건과 실행권한을 생략한 연속 수학모델로 대체하지 않는다.</li><li>원시 `&gt;32767 OR &lt;=−1382`: Gt190/Le259→OR47(W35/48/49)→Move193.en, 상수−9999 ORef218/RID21 W252→OutValue ORef219 W253. Move193.eno **W21→일반 Coil23**, Out_of_range ORef24/RID26 W22. OFR을 S/R 래치로 바꾸지 않는다.</li><li>`0014`의 **NOT IN0 Contact171**→Move162.en W172; Int0 ORef166/RID23 W169→OutValue ORef167 W170. 이 경로는 FC가 실행되고 IN0=false일 때의 함수 내부 쓰기다. PC01 호출 en도 ON이고 IN0도 ON이므로 ON=false라는 사실만으로 해당 네트워크가 실행되어 PC01이0으로 갱신된다고 단정할 수 없다.</li><li>도면±200mbar, 원시 숫자, Coeff/Zero, HMI INT 표시는 다른 층이다. 최종 PLC 정수의 mbar 배율·현재 채널구성·교정은 미확인이다.</li></ul><p><a href="../networks/network-1775.html">1775</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1901.html">1901</a> · <a href="../networks/network-1987.html">1987</a> · <a href="../networks/network-1900.html">1900</a> · <a href="../networks/network-1689.html">1689</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-3"><h3>FN04 압력 단계조절</h3><p>`0214` document1901/NID19, title `dp-01 control loop`를 보존하되 실제 변수 PC_01을 우선한다. 원본0594/0596/0597/0598 선언.</p><ul><li>Flag.FN_04_AUTO Contact2025/ORef1972 RID254(W1994), rail W2031. out **W2026**은 Sub1935.en, T5 Contact2027.in, NOT T5 Contact2029.in을 병렬로 허가한다.</li><li>Sub1935 Int: PC_01 ORef1973/RID256 W1995 − SET_PC01 ORef1974/RID257 W1996 → Local App02 ORef1975/RID258 W1997.</li><li>T5 Contact2027/ORef1976 RID259 W1998의 out W2028이 두 조절가지의 비교 pre를 허가한다.</li><li>증가: Ge1945 App02≥Int5(ORef24/25,W22/23) → Lt1948 `Data.FN_04_ASPIRATOR &lt;250`(ORef1979/1980,W2002/2003) → Add1951 Int1+SET_PERC_FN04(W2006/2007) → 같은 DB1W10 ORef1983 W2008.</li><li>감소: Le1957 App02≤Int−1(ORef29/30,W27/28) → Gt1960 `SET_PERC_FN04 &gt;20`(ORef1986/1987,W2012/2013) → Add1963 Int−1+SET_PERC_FN04(W2016/2017) → 같은 DB1W10 ORef1990 W2018.</li><li>NOT T5 Contact2029/ORef1992 W2021의 out W2030→SdCoil1970.in; S5T#4S ORef1991/RID267 W2020, operand T5 ORef1993 W2023. S5Time 저장 V1024를1024ms로 바꾸지 않는다.</li></ul><p>증가측은 속도&lt;250이 아니라 **전류환산 저장부 DB1W224**의 비교다. 감소측은 설정값&gt;20. 오차−1/5 문턱의 비대칭을 임의의 ±5 데드밴드로 고치지 않는다. T5 자기접점 SD 구조를 관찰했을 뿐 실제 정확한4초 주기·현재 응답·스캔 최종값을 행동시험하지 않았다. Sub의 ENO 뒤에 조절가지가 직렬로 붙은 것도 아니므로 그 연산성공을 자동 허가로 설명하지 않는다.</p><p><a href="../networks/network-1775.html">1775</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1901.html">1901</a> · <a href="../networks/network-1987.html">1987</a> · <a href="../networks/network-1900.html">1900</a> · <a href="../networks/network-1689.html">1689</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-4"><h3>다른 Writer·출력 변환과 FN04 소유</h3><ul><li>`0213` document1900/NID18: Start FN04(Q17.1,0594 RID316) Contact1861→PBox1847(W1862), PLS50 4(M50.4,RID250) edge memory W1857, out W1858→Move1849. Int20 ORef1854/RID110 W1859→SET_PERC_FN04 ORef1855/RID252 W1860. 기동 edge의 별도 저장값 Writer다.</li><li>`0470` document1689/NID14: ON877.out **W878**이 Lt828.pre, Gt836.pre, Mul844.en에 병렬로 연결. 설정&lt;5이면 Move831가5를 DB1W10에(W865/866), 설정&gt;100이면 Move839가100을 같은 주소에(W871/872) 쓴다. Mul844 Int는 설정 ORef857 W873 ×272 ORef858 W874 → FN04_SP Word %QW336:P ORef859 W875. 제한 Move들의 ENO가 Mul.en을 직렬 허가하는 구조가 아니다.</li><li>조절설정0을 단순 정지명령이라 단정하지 않는다. FN04 모터 소유 `0265` document1965/NID35의 Eq1005(SET_PERC_FN04=0, W1026/1027)는 다른4조건과 OR1003→RCoil1010 Flag.M_FN_04(W1031/1033)의 한 조건이고, 같은 설정에 위5하한 Writer가 존재한다. ON1038의 다른 가지1046→Coil1014 Start FN04는 요청비트 전달 경계다. 실제 스캔순서/최종값/현재 활성은 미검증이다.</li><li>이 초안은 PC01→FN04 설정 영향과 출력 워드까지의 자료 흐름을 작성한다. FN04 두 모터·인버터/접촉기·보호/실제 속도의 전체 수리문서를 다시 완료했다고 표시하지 않는다.</li></ul><p><a href="../networks/network-1775.html">1775</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1901.html">1901</a> · <a href="../networks/network-1987.html">1987</a> · <a href="../networks/network-1900.html">1900</a> · <a href="../networks/network-1689.html">1689</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-5"><h3>상위 호출</h3><p>`0031` document1619/NID6 ON282.out W283→Analog input conversion CRef261 및 Allarms1/2/3 CRef264/267/270.en의 병렬 가지. `0549` document1620/NID7 ON350.out W351→Motors1/Filter 등.en; Filter CRef322/CodeBlock339는0688 RID70 TOD8(FC8),0694 RID71 인터페이스. `0032` document1621/NID8 ON352.out W353은 Valve control loop CRef341과 Analog output conversion CRef344.en을 병렬 허가한다(0688 RID88/0694 RID89). ENO 직렬 순서를 만들어 쓰지 않는다. 현재 CPU의 OB 호출/스캔 순서/통신 쓰기까지 증명하지 않는다.</p><p><a href="../networks/network-1775.html">1775</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1901.html">1901</a> · <a href="../networks/network-1987.html">1987</a> · <a href="../networks/network-1900.html">1900</a> · <a href="../networks/network-1689.html">1689</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>OEM FG76 / 실제 PDF77</h3><p>원본 `sources/Electrical_Rev2.pdf`, 렌더 `extracts/PC01/oem-p77.png`, 제목 PRESSURE CONTROL. footer DATA27.05.2024, DISEGN.G.G., NORMA IEC, FG76/TOT262; 별도 Rev 표기 미관찰.</p><ul><li>+24Vdc 10.7이75/9에서 들어와77/0으로 이어진다.</li><li>PC01 가지: **X1:181의5×20,50mA F** 표기 보호 → 전선76.1 → 계기 `+`.</li><li>계기 `−` → **X1:182 → +PEW322 /108/3**.</li><li>차폐/드레인 경계 **X1:183 →76SCH1 /108/3**를 별도 보존한다. 이를 압력 신호−단자와 합치지 않는다.</li><li>옆 PSL05는 X1:184의2A F·X1:185·E11.0 경로인 별도 접점이다. PC01의50mA F 보호나4–20mA 회로와 합치지 않는다.</li></ul><p>이는 도면상 보호표기이며 현행 퓨즈를 같은 값으로 교체하라는 지시가 아니다. 안전 정비·실측은 승인된 절차와 적격 작업자 범위다. 케이블의 현행 외부 ID·심수·종단 라벨·압력튜브 경로는 이 OEM 페이지에 완결되어 있지 않다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=77">FG76 · PDF77</a> · <a href="../sources/Electrical_Rev2.pdf#page=109">FG108 · PDF109</a></p></article><article id="review-4-2"><h3>OEM FG108 / 실제 PDF109</h3><p>원본 같은 PDF, 렌더 `oem-p109.png`. 제목 ANALOG INPUT MODULE, footer 기본일자27.05.2024, **Rev2 17.03.2025**, FG108/TOT262를 직접 확인.</p><ul><li>PC01 채널은 CPU:515 / MOD:4, **PEW322**. 76/2에서 온 +PEW322가 **I1+ pin6**으로 들어간다. **U1−/I1− pin8**은 공통−0Vdc10.6 선에 연결된다.</li><li>76SCH1 차폐는 입력선 옆 점선 shield와 묶이며 신호입력 pin6와 분리한다. 좌측 PSH03 PEW320(pin2/4), 우측 PEW324/326 SPARE MV04 표기는 별도 채널이다.</li><li>도면 CPU515/MOD4가 현재 설치 Siemens 주문번호·펌웨어/채널 측정방식·AI 설정·보호구성이 확인됐다는 뜻은 아니다. 단자번호/편극/전원/차폐의 현행 상태는 사진·명판·준공도·승인된 채널설정으로 대조해야 한다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=77">FG76 · PDF77</a> · <a href="../sources/Electrical_Rev2.pdf#page=109">FG108 · PDF109</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>Low_Aspiration 고유 발생·유지·Reset</h3><p>`0535` document1987/NID9, title pc-01 low depressure. 세 가지 비교는 모두 Int이며 선언상 상수−10은0683 RID142,−800은RID85, 지연은RID86 S5Time S5T#30S(V4864)다.</p><ul><li>선행: railW864→ON Contact856(ORef820 W834) →W21→FN01 Run Contact23(ORef24/RID162 W22) →W25→FN04 Run Contact27(ORef28/RID163 W26). Contact27.out **W857**이 비교3개와 Reset Contact860.in에 모두 연결된다.</li><li>발생OR: Gt797 `PC_01 &gt;−10`(ORef821/822,W835/836) →OR796.in1 W837; Gt800 `PC_01 &gt; Min_Pressure_PC_01`(ORef823/824,W838/839) →in2 W840; Lt803 `PC_01 &lt;−800`(ORef825/826,W841/842) →in3 W843.</li><li>OR796.out **W844**→SdCoil809.in과T115 Contact858.in. SdCoil value W845←ORef827/RID86 S5T#30S; operand W846←ORef828/RID87 T115. Contact858 operand ORef829 W847, out W859→SCoil814, 대상Low_Aspiration ORef830/RID88 W849.</li><li>Reset: 같은 W857 아래 RESET_ALLARM Contact860(ORef831/RID24 W851) →W861→기존 Low_Aspiration Contact862(ORef832/RID88 W852) →W863→RCoil819, 대상ORef833 W854. **압력 정상범위 비교는 이 Reset 경로에 없다.** 두 팬 처리 Run가 false이면 이 네트워크의 Reset 경로도 선행조건을 통과하지 못한다.</li></ul><p>직렬두팬·30초·래치·Reset조건을 그대로 보존한다. 현재 동시 Set/Reset 우선순위와 실제 스캔 표시, 팬 응답의 정상극성은 현장 미확인이다. 값−9999가 발생 비교 `&lt;−800`에 포함되더라도 전기 OFR과 공정 저흡인 원인을 자동으로 같다고 판단하지 않는다. 원인 제거·센서정상·정상압력·버너재요청·현장복구는 별도 증거가 필요하다.</p><p><a href="../networks/network-1987.html">저흡인 S/R</a> · <a href="../networks/network-1658.html">OFR 함수</a> · <a href="../networks/network-1858.html">버너요청 Reset</a></p></article><article id="review-5-2"><h3>PC01_OFR과 공통 Word 경계</h3><p>PC01_OFR DB3.X24.4는 FC63의 Out_of_range 일반 Coil/ENO 출력이며 별도 시간 S/R을 이 호출에 추가하지 않는다. 고유 직접 이름검색에서 이 비트의 추가 명명 Read는 확인하지 못했지만 간접/통신·HMI 전체 사용처 부재의 증명은 아니다.</p><p>공유 alarm manager `0151/0152`의 DB3W0,2,…16 복사/변화비교 범위에는 Low_Aspiration DB3X4.5가 포함되고 **PC01_OFR DB3X24.4는 포함되지 않는다**. `0151` NID1 DB3W4 ORef177/RID15→Move137.in W198, out W199→WorkData.W2 ORef178/RID16. `0152` NID2 Ne197의 in1/in2는 ORef224/225 W246/247. 선언0565 AO32 BAD와0564 Allarm TOD3,WorkData TOD6로 결속했다. 다른8Word와 OR→NOT STOP_HORN→NEW_ALLARM; `0153`의 NEW_ALLARM→NOT RESET_ALLARM→NOT STOP_HORN 뒤 RUN_HORN Set/NEW_ALLARM Reset은 공유 경적관리 경계다. 실제 경적 출력·HMI 표시검증은 별도다.</p><p>startup `0148` document403은 network-map NID가 null이지만 선언0563 RID28 **NID3 UID290 Write, Word AO32 BAD23→0562 Allarm TOD3**가 DB3W4를 지정한다. Move256.out1 W311→ORef290, 값0(0048 RID54)이므로 Low_Aspiration에 겹치는 startup Word0 쓰기다. PC01_OFR는 이 startup W0~16 범위 밖이다. Startup 수행·현재 리텐션·CPU 값은 미확정이다. 별도 startup live_index doc401과 HMI output `0401-FlgNet.xml`을 혼동하지 않는다.</p><p><a href="../networks/network-1987.html">저흡인 S/R</a> · <a href="../networks/network-1658.html">OFR 함수</a> · <a href="../networks/network-1858.html">버너요청 Reset</a></p></article><article id="review-5-3"><h3>버너·FN04 영향과 재기동 경계</h3><p>`0175` document1858/NID5에서 Low_Aspiration은0585 RID41 AO37(BAD Allarm) ORef246→Contact299 operand W264, out W300→12입력OR219.in9. OR219.out W267→ON Contact305(ORef249/0582RID1 W268)→W306→OR213.in5→W270→RCoil232 `Flag.Start_Burner`(ORef250/RID19 W272). 즉 GME 버너 시작요청 Reset에 영향을 주는 경로이며 외부 연소안전기의 내부 퍼지·화염·점화·트립을 이 문서에서 확정하지 않는다.</p><p>0265의 FN04 요청Reset 조건에는 PC01_OFR/Low_Aspiration이 직접 이름으로 나열돼 있지 않다. 이것만으로 팬이 어떤 조건에서도 계속 돈다거나 모든 간접영향이 없다고 할 수 없다. 위 압력 조절과 다른 설비의 정지/보호 소유를 구분한다.</p><p>공유 `0158` NID9의 물리 Reset 입력 또는 HMI Reset 요청→RESET_ALLARM Set/HMI요청 Reset 경로는 요청전달이다. 버튼조작·현장Reset·재기동은 수행하지 않았다.</p><p><a href="../networks/network-1987.html">저흡인 S/R</a> · <a href="../networks/network-1658.html">OFR 함수</a> · <a href="../networks/network-1858.html">버너요청 Reset</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 준비</h3><p>아래는 실행된 시험·운영기록이 아닌 관찰 설계다. 작업자/시각·시간대/프로젝트·장치/측정점/값·단위/비교원본/배제결과/승인조치/복구증거를 함께 기록한다. 제어값 강제·시험신호 주입·퓨즈교체·보호값 조정은 이번 범위가 아니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>먼저 관찰할 값·위치</th><th>비교·원인 배제</th><th>복구 확인에 필요한 증거</th></tr></thead><tbody><tr><td>PC01 HMI가 멈추거나 원시/환산이 다름</td><td>IW322:P와일반IW322, DB13W54,DB1W244, 호출/통신품질</td><td>0398 Move99 ENO·0030 호출,0523 FC63, 읽기시각/형식</td><td>동일시각 원시·전류·환산·화면과채널/교정표 일치</td></tr><tr><td>−9999/OFR 표시</td><td>X1:181/182/183,4–20mA계기,MOD4 pin6/8,PC01_OFR</td><td>센서전원/퓨즈/차폐/입력범위와Zero/Coeff,FC63 ENO</td><td>승인된측정으로전원·전류·원시·환산및OFR정상 확인</td></tr><tr><td>압력방향/단위가 이상함</td><td>실제압력 기준·교정,도면±200mbar,DB4W124/126</td><td>PSH01 Press_PC01/PC02와혼동,배율·부호·영점오인</td><td>명판/교정표/화면스케일/PLC채널설정 대응</td></tr><tr><td>FN04 설정이 증가하지 않음</td><td>FN_04_AUTO,T5,App02,DB1W224,DB1W10</td><td>오차≥5와전류환산&lt;250,4초SD·다중Writer·현재호출</td><td>정상운전승인절차 안에서 요청→출력워드→실응답 관찰</td></tr><tr><td>설정이 감소하지 않거나20주변</td><td>App02≤−1,SET_PERC&gt;20,기동edge·출력5/100 제한</td><td>0214/0213/0470 Writer를순서·시각으로 비교</td><td>선택모드·스캔·통신Write 및 실팬응답 근거</td></tr><tr><td>Low_Aspiration이 안 생김</td><td>두팬처리Run,ON,세압력비교,T115,지연시각</td><td>직렬팬허가가 없거나30초미충족·호출누락·Reset겹침</td><td>원시센서와 처리응답,현재프로젝트 및경보이력</td></tr><tr><td>Reset이 안 되거나 해제후재발</td><td>RESET_ALLARM,두팬Run,DB3X4.5,압력/OFR</td><td>Reset도두팬선행조건,정상압력비교없음,조건잔류/Word초기화</td><td>원인제거·정상압력·센서정상·경보재발없음 별도 확인</td></tr><tr><td>버너시작요청이 사라짐</td><td>Low_Aspiration과0175 다른OR입력,Start_Burner</td><td>GME요청Reset과외부연소제어상태 분리</td><td>관련책임자의승인복구절차·현재안전상태·재요청증거</td></tr></tbody></table></div><p>증상만으로 센서고장·현장극성·팬/버너안전 상태를 확정하지 않는다. 모든 실물·현장 조치는 별도 권한/승인자료가 필요하다.</p><p><a href="../networks/network-1775.html">1775</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1901.html">1901</a> · <a href="../networks/network-1987.html">1987</a> · <a href="../networks/network-1900.html">1900</a> · <a href="../networks/network-1689.html">1689</a> · <a href="../networks/network-1858.html">1858</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>PC01 고유 IW322 환산 Int W244와 Word54 미러, FN04 단계조절·저흡인 알람을 연결합니다. PSH01 Press_PC01 W134/Local Real/PC02는 별도입니다. 도면±200mbar와 PLC 단위, 현재Writer순서·CPU·실물·복구는 미확정입니다. FN04/버너는 관련 별도소유입니다.</p><ul><li>PC01 명판·교정·±200mbar와PLC배율/단위·현행회로</li><li>PSH01 Press_PC01 W134/LocalReal/PC02와고유PC01 W244 분리</li><li>현재OB/호출·통신Write/간접·다중Writer/스캔최종값</li><li>0214 Err≥5/≤−1 비대칭·증가전류&lt;250/감소SET&gt;20·T5실행주기 별도</li><li>0213 edge20/0470 5~100제한/×272출력Word·FN04실물별도</li><li>0535 ON·직렬두팬·30초S/R·Reset도두팬선행·정상압력조건 없음</li><li>startupWord4/공통경보 겹침은LowAsp만·OFR X24.4밖</li><li>버너요청Reset과외부안전응답/원인해소/재기동 별도</li><li>시공/PID PC01직접매칭 미확정·명칭만으로병합 금지</li><li>TIA/CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/PC01.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>PC01 HMI가 멈추거나 원시/환산이 다름</h2><p>IW322:P와일반IW322, DB13W54,DB1W244, 호출/통신품질</p><p>0398 Move99 ENO·0030 호출,0523 FC63, 읽기시각/형식</p><p>동일시각 원시·전류·환산·화면과채널/교정표 일치</p></section><section id="step-symptom-2"><h2>−9999/OFR 표시</h2><p>X1:181/182/183,4–20mA계기,MOD4 pin6/8,PC01_OFR</p><p>센서전원/퓨즈/차폐/입력범위와Zero/Coeff,FC63 ENO</p><p>승인된측정으로전원·전류·원시·환산및OFR정상 확인</p></section><section id="step-symptom-3"><h2>압력방향/단위가 이상함</h2><p>실제압력 기준·교정,도면±200mbar,DB4W124/126</p><p>PSH01 Press_PC01/PC02와혼동,배율·부호·영점오인</p><p>명판/교정표/화면스케일/PLC채널설정 대응</p></section><section id="step-symptom-4"><h2>FN04 설정이 증가하지 않음</h2><p>FN_04_AUTO,T5,App02,DB1W224,DB1W10</p><p>오차≥5와전류환산&lt;250,4초SD·다중Writer·현재호출</p><p>정상운전승인절차 안에서 요청→출력워드→실응답 관찰</p></section><section id="step-symptom-5"><h2>설정이 감소하지 않거나20주변</h2><p>App02≤−1,SET_PERC&gt;20,기동edge·출력5/100 제한</p><p>0214/0213/0470 Writer를순서·시각으로 비교</p><p>선택모드·스캔·통신Write 및 실팬응답 근거</p></section><section id="step-symptom-6"><h2>Low_Aspiration이 안 생김</h2><p>두팬처리Run,ON,세압력비교,T115,지연시각</p><p>직렬팬허가가 없거나30초미충족·호출누락·Reset겹침</p><p>원시센서와 처리응답,현재프로젝트 및경보이력</p></section><section id="step-symptom-7"><h2>Reset이 안 되거나 해제후재발</h2><p>RESET_ALLARM,두팬Run,DB3X4.5,압력/OFR</p><p>Reset도두팬선행조건,정상압력비교없음,조건잔류/Word초기화</p><p>원인제거·정상압력·센서정상·경보재발없음 별도 확인</p></section><section id="step-symptom-8"><h2>버너시작요청이 사라짐</h2><p>Low_Aspiration과0175 다른OR입력,Start_Burner</p><p>GME요청Reset과외부연소제어상태 분리</p><p>관련책임자의승인복구절차·현재안전상태·재요청증거</p></section></main></body></html>