<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PC02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PC02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PC02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>확인과 경계</th></tr></thead><tbody><tr><td>ID·유형</td><td>PC02 / software / 계측 / parent_id=null / depth0 / phase2 planned / priority_key=null</td></tr><tr><td>범위</td><td>BATCH06 및 GME-CATALOG-OVERLAP-REVIEW 해당 ID: new_research_scope=true, physical_identity_verified=false, electrical_fgs=[]</td></tr><tr><td>기능 소유</td><td>`_7ex` cyc_int5 ogni 100ms의 PC02 명칭 Local 값과 CONT_S 호출. 물리 압력계가 아닌 소프트웨어 데이터/제어 연결</td></tr><tr><td>입력/관련 소유</td><td>PSH02 환산·설정값을 읽는 백업 경로. PSH03 오차 경로와 출력 비트만 공유. MV03는 구동 설비 별도 소유</td></tr><tr><td>자료 시점</td><td>고정 백업/도면 및 v1.12.0 문서. 선언 MT/SM 날짜는 필드의 저장 정보이며 현재 CPU 증명 아님</td></tr><tr><td>금지/보존</td><td>원본·코드·대장·버전·운영기록·배포 변경0. 원본 build/test/generator, 시뮬레이터 생성/실행/시험, PLC/현장/보호값/SEJIN 변경0</td></tr></tbody></table></div><p>원본 XML의 공통 접두사는 `all-in-one/sources/decoded-original/`이다. `live_index.json`, `hmi_plc_tags.csv` 및 PDF는 `all-in-one/sources/` 아래이다. 문서 doc 번호, XML 파일번호, NID를 혼동하지 않는다. source-mv06의 AGENTS/작업표준/스킬/템플릿/INVENTORY와 최신 버전·인계·게시·작업 기록을 읽었다. 조사 산출만 별도 작성하며 원본 통합 절차를 실행하지 않았다.</p><p><a href="../devices/PC02.html">PC02 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P058.png</td><td>02a61e1f508b76c11f90ced3f4ddb8ea9745f71a8515351fac3bc99032125a07</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P076.png</td><td>78000168c429f3de2cf436d61720d4c291d1fc0503aa126fb5abb33189617628</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P108.png</td><td>a9ba1f756c0096a180af2bfecab59e76308e83d2a87274026b90d82f7fa79c15</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/PC02.json</td><td>5bc5a713b8dbf93472ebf0719f060c9955c3fc4b3654284259666b8aa3fd269a</td></tr><tr><td>catalog-sources/PC02-DOTS-DRAFT.md</td><td>c7044ecd5737ca3da80482de576b60c449867f1a65b6a00ee5a767b3e8c0ae2c</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>4d7a3a3acc3a08b3adba25769fb2a6642e13cd5c2abdde44920d026fc41b3caa</td></tr><tr><td>registers/requirements-audit.json</td><td>d232e0a651a978d9d4a0b28b1b3bf8062737d749af13ec0b4ece9454a37f52ae</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0062-IdentXmlPart.xml</td><td>34f188168dc4fad0d6e2c813028045f37b84025636bcebd8aa1c7ffb4cfd9bcd</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0344-FlgNet.xml</td><td>08eabc412b9457eb615d1cb01b92682987bef170cbeab78070dd4c705ab93576</td></tr><tr><td>sources/decoded-original/0345-FlgNet.xml</td><td>b278a319d4d8cb8d157f449a2365445ff8f172245ebd2a468aa3ee79dba60f93</td></tr><tr><td>sources/decoded-original/0346-FlgNet.xml</td><td>7c782d799751476d88794a5d3d993e91878e03a39147d3b13233193dd3f6ce09</td></tr><tr><td>sources/decoded-original/0347-FlgNet.xml</td><td>092aa32263fce728afde49d5fff0dddb6cc1445c6f71e4fb45956129beda4d6d</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0479-FlgNet.xml</td><td>112e55599a4dc705438c8c61b936da9a167c22d9bbd909eda11c45c9dc33e839</td></tr><tr><td>sources/decoded-original/0496-FlgNet.xml</td><td>9a5c816b27efc2afbe84a170b1f80959c4992829d10eaa55f6bd18f28030808a</td></tr><tr><td>sources/decoded-original/0554-IdentXmlPart.xml</td><td>4ae3e7d0bca0f78c9e94617abeb70bdd228d85d74bff2224174fa1bb0076e78c</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0619-IdentXmlPart.xml</td><td>85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456</td></tr><tr><td>sources/decoded-original/0620-IdentXmlPart.xml</td><td>da97226a148a1a8babaea67db412761a718b7e7537212b7807e8ea27d000d2d3</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0631-IdentXmlPart.xml</td><td>8e5072374f8ef098de72fbf93965b2a7bb0965c0f803e397daa68588c0c38555</td></tr><tr><td>sources/decoded-original/0642-IdentXmlPart.xml</td><td>c922483c261c8ddb98c239a7b4dc3d7f73f9a45261dd5b4d669f39d6918a1c21</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0666-IdentXmlPart.xml</td><td>19a9ccb83ad7070d23726250870d0ca0c33d797ab9ffe679c9d2c0d109cc95e6</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0685-IdentXmlPart.xml</td><td>2003d5741a0d707755c5e6e8b737fa106414b87b5b431b97271d9f1a5d343448</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 9b89c30fa70242f55bffdcc6e8626353eea6f54721e669f522cb5d9732d9c480</p><p><a href="../devices/PC02.html">PC02 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI — 주소·형식·읽기/쓰기</h3><div class="table-wrap"><table><thead><tr><th>대상</th><th>선언/주소</th><th>직접 사용 및 경계</th></tr></thead><tbody><tr><td>Data.PSH02_SETPOINT</td><td>0668 Global RID95, Int, SSD AO336, Data DB1.DBW42</td><td>NID11 UID429 OID16 읽기. 고압 한계 DB1.DBW28와 다름</td></tr><tr><td>Data.PSH_02</td><td>0668 Global RID97, Int, AO1568, DB1.DBW196</td><td>NID11 UID441 OID16 읽기. PSH02 raw IW286 자체 아님</td></tr><tr><td>Real_SPPC02</td><td>0669 InterfaceAccess Local RID96, Real32, AO544</td><td>NID11 UID436 AK=Write/OID17 → NID12 UID535 읽기. AO544를 Global DB 주소로 쓰지 않음</td></tr><tr><td>Real_PC02</td><td>0669 Local RID98, Real32, AO576</td><td>NID11 UID448 Write → NID12 UID536 읽기</td></tr><tr><td>OFF</td><td>0670 SimpleAccess Global RID53, Memory AO1, Bool=M0.1</td><td>NID12 UID529 → Contact583. literal false와 구분</td></tr><tr><td>Flag.MV03_Auto</td><td>0668 Global RID99, AO56, DB2.DBX7.0</td><td>NID12 UID530 → NOT Contact585 → COM_RST 입력</td></tr><tr><td>Open MV03 for washing</td><td>0670 Global RID100, Memory AO385=M48.1</td><td>NID12 UID531 → Contact587 → COM_RST 입력</td></tr><tr><td>Inputs.MV03 open/Close</td><td>0668 Global RID127/128, AO61/62, DB13.DBX7.5/7.6</td><td>NID12 UID532/533 → NOT Contacts589/591. 처리 DB 입력이며 물리 정상극성으로 치환 금지</td></tr><tr><td>PID UP MV03</td><td>0670 Global RID106, Memory AO116=M14.4 Bool</td><td>NID12 UID544 Write/QLMNUP. 0617 RID39 NID3 UID302 Write, NID4 UID420 Read도 존재</td></tr><tr><td>PID down MV03</td><td>0670 Global RID107, Memory AO117=M14.5 Bool</td><td>NID12 UID545 Write/QLMNDN. 0617 RID37 NID3 UID299 Write, NID4 UID430 Read도 존재</td></tr><tr><td>PID_MV03</td><td>0665 AufDBBlock Global RID104, TOD N25 BT=DB</td><td>NID12 UID546 AK=InstanceDB, CONT_S 유형. 현재 DB25 상태/초기화값 미확인</td></tr><tr><td>CONT_S</td><td>0671 Instruction RID113</td><td>NID12 UID507 AK=Call, 0479 LRef507. 별도 PC02 아날로그 출력 Word 없음</td></tr></tbody></table></div><p>Global 데이터의 Data/Flag/Inputs 주소는 해당 Block_DB 형식 및 주변 DB 선언 문맥과 대조했다. 별도 범위의 RID를 주소표 전역 키로 사용하지 않았다.</p><p><a href="../networks/network-15.html">CONT_S/Local원본</a> · <a href="../sources/decoded-original/0668-IdentXmlPart.xml">상류선언</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-1"><h3>입력 공급원 연결: 공유 사실과 경계</h3><p>PSH02 초안에서 같은 원본으로 검토된 0496/NID16은 ON Contact475/W476→CRef456.en, IN0 W470/463=ON, Analog_input W471/464=PSH02:P(PIW286, Peripherie), Coeff W472/465=DB4.DBW42, Zero W473/466=DB4.DBW40, OutValue W474/467=DB1.DBW196, Out_of_range W24/23=DB3.DBX22.1이다. 이 연결은 **PC02 이름이 아니라 Data.PSH_02 주소를 공급하는 소프트웨어 근거**다.</p><p>공유 환산0291/0014는 Int→DInt 정수 경로, IN0 AND Analog_input&gt;−1382 AND≤32767 범위에서 `(입력+Zero)×Coeff/28000`, 범위 밖 −9999 및 ENO→일반 OFR Coil, NOT IN0에서0 전달로 분석되어 있다. PC02의 ITD/DTR 실수화는 이 앞단 환산과 다르며, 실수화 자체가 mbar 단위/정상값/안전값을 보장하지 않는다. OFR/−9999가 0479 호출을 직접 금지하는 핀 연결은 0479에서 발견하지 못했다. 전체 프로그램의 다른 영향 부재를 선언한 것은 아니다.</p><p>HMI용 raw 복사 0398/NID2의 Word Move97는 IW286(Input, SAM=None) → Inputs.PSH_02 DB13.DBW50이며, 환산의 Peripherie PIW286과 접근이 다르다. 앞 Move96.eno→Move97.en(W110) 연결이 있어 독립 상시 복사라고 단정하지 않는다. 이를 PC02의 별도 하드웨어 AI로 세지 않는다.</p><p><a href="../networks/network-15.html">CONT_S/Local원본</a> · <a href="../sources/decoded-original/0668-IdentXmlPart.xml">상류선언</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>HMI 주소 대조</h3><p>`hmi_plc_tags.csv`를 직접 검색했다. 아래는 설정주소이며 화면/쓰기 이벤트/로그/온라인 값 증명이 아니다.</p><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>주소</th><th>내부 ID</th><th>경계</th></tr></thead><tbody><tr><td>data_DB1_DBW42</td><td>DB1,INT42</td><td>0027C</td><td>제어 설정의 Global 주소</td></tr><tr><td>data_DB1_DBW196</td><td>DB1,INT196</td><td>00292</td><td>환산 PV Global 주소</td></tr><tr><td>Editor_PSH02</td><td>DB26,INT18</td><td>00410</td><td>레시피 편집 버퍼; DB1W42 직접 편집과 구분</td></tr><tr><td>Allarmi_215</td><td>DB3,X22.1</td><td>00280</td><td>PSH02 OFR의 관련 주소</td></tr><tr><td>Allarmi_67</td><td>DB3,X8.2</td><td>0014A</td><td>PSH02 고압의 관련 주소</td></tr></tbody></table></div><p>Access Name는 PLC다. CSV에서 문자열 PC02/PC_02 및 PID_MV03에 직접 대응하는 태그는 찾지 못했다. 이는 전용 화면이 없다는 증명이 아니며, Local Real을 HMI 영속 태그로 만들지 않는다. DB25 현재값/위젯 단위/스케일/편집권한/PLC까지의 commit 이벤트는 근거 미확보다.</p><p><a href="../networks/network-15.html">CONT_S/Local원본</a> · <a href="../sources/decoded-original/0668-IdentXmlPart.xml">상류선언</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>Local 값의 상류와 호출 맥락</h3><p>`live_index.json` `_7ex` doc1: Name=cyc_int5 ogni 100ms, Event class=cyclic interrupt, Language=lad. doc2 인터페이스 이름에 real_sppc02/real_pc02가 있다. doc14 제목은 `control pc02 moduling mv03 - convert values in real`, STL 텍스트는 `L Data.PSH02_SETPOINT; ITD; DTR; T #Real_SPPC02; L Data.PSH_02; ITD; DTR; T #Real_PC02` 순서다. 원문 소문자/주석 포함 추출은 `extracts/PC02/live-index-cycle.json`에 있다.</p><p>0668 RID95/97의 NID11 읽기와 0669 RID96/98의 NID11 Write/NID12 Read가 값 결속을 독립 지지한다. 다만 이 NID11은 제공된 FlgNet 대응 목록에서 별도 실행 명령 본문으로 확보하지 못했다. 따라서 변환순서는 **색인 + 선언 교차확인**, 0479 연결은 **실제 XML 핀 확인**으로 신뢰 층위를 구분한다. 명칭의 100ms 및 CYCLE 입력 T#100MS가 현재 CPU OB 주기/지연/우선순위를 증명하지 않는다.</p><p><a href="../networks/network-15.html">15</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-2"><h3>0479/NID12 전체 핵심 핀</h3><p>LRef507 RefId113=CONT_S, Instance546 RefId104=PID_MV03 DB25. 이 네트워크는 CRef가 아니라 **LRef 라이브러리 호출**이다. 사용하지 않은 CRef 번호를 만들지 않는다.</p><div class="table-wrap"><table><thead><tr><th>입력/출력</th><th>Part/Wire/ORef</th><th>결속/해석</th></tr></thead><tbody><tr><td>en</td><td>W547/ORef529→Contact583; W584→LRef507.en</td><td>OFF M0.1이 호출 Enable을 공급</td></tr><tr><td>COM_RST</td><td>W548/530→NOT Contact585→W586 OR498.in1; W549/531→Contact587→W588 OR498.in2; W550→507.COM_RST</td><td>NOT Auto OR Washing. 일반 경보 Reset과 다름</td></tr><tr><td>LMNR_HS</td><td>W551/532→NOT Contact589; W590→507.LMNR_HS</td><td>NOT 처리 Open 입력</td></tr><tr><td>LMNR_LS</td><td>W552/533→NOT Contact591; W592→507.LMNR_LS</td><td>NOT 처리 Close 입력</td></tr><tr><td>CYCLE</td><td>W561/ORef534, 0667 Constant RID21</td><td>T#100MS</td></tr><tr><td>SP_INT</td><td>W562/ORef535, 0669 Local RID96</td><td>Real_SPPC02</td></tr><tr><td>PV_IN</td><td>W563/ORef536, 0669 Local RID98</td><td>Real_PC02</td></tr><tr><td>GAIN</td><td>W566/ORef537, 0667 RID105</td><td>Real −4.0</td></tr><tr><td>TI</td><td>W567/ORef538, 0667 RID58</td><td>T#10S</td></tr><tr><td>DEADB_W</td><td>W568/ORef539, 0667 RID22</td><td>Real2.0</td></tr><tr><td>PULSE_TM</td><td>W573/ORef540, 0667 RID25</td><td>T#200MS</td></tr><tr><td>BREAK_TM</td><td>W574/ORef541, 0667 RID27</td><td>T#5S</td></tr><tr><td>MTR_TM</td><td>W575/ORef542, 0667 RID26</td><td>T#3S</td></tr><tr><td>DISV</td><td>W576/ORef543, 0667 RID22</td><td>Real2.0</td></tr><tr><td>QLMNUP</td><td>W577→ORef544, 0670 RID106 Write</td><td>M14.4 Bool 쓰기</td></tr><tr><td>QLMNDN</td><td>W578→ORef545, 0670 RID107 Write</td><td>M14.5 Bool 쓰기</td></tr></tbody></table></div><p>W593 Powerrail은 583/585/587/589/591.in에 각각 연결된다. COM_RST와 limit 입력은 en 직렬 접점의 뒤에서 파생되는 동일 조건이라고 축약하지 않는다. 문서의 시간 상수는 호출 인수 원문이며, 현장 권장값/보호설정/측정된 펄스 길이가 아니다. 이 XML에는 CONT_S 내부 구현이나 ENO 소비 경로가 제공되지 않는다.</p><p>선언 없는 ORef 9개: LMNS_ON W554/553, LMNUP W556/555, LMNDN W558/557, PVPER_ON W560/559, PV_PER W565/564, PV_FAC W570/569, PV_OFF W572/571, PV W580/579, ER W582/581. RefId 없는 상태를 false/0/미사용 확정으로 채우지 않는다. 현재 DB25와 정확한 라이브러리 판본/호출 초기값을 별도로 확인해야 한다.</p><p><a href="../networks/network-15.html">15</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-3"><h3>0344/NID3의 다른 Writer</h3><p>0344/doc1705의 ON Contact328(W303/286)→W329는 Sub256.en과 타이머 가지를 병렬 공급한다. Sub256(Int) in1 W304/287=Data.PSH03_SETPOINT, in2 W305/288=Data.PSH03, out W306/289=Local ErrPSH03(0062 RID31 Write)이다. PC02의 PSH02 입력과 별도다.</p><ul><li>NOT Tag_147 Contact330(W308/291)→W331 SdCoil263; W307/290=S5T#4S; W310/292=Tag_148(T139,0617 RID34).</li><li>Tag_148 Contact332(W312/294)→W333 SdCoil268; W311/293=S5T#10S; W314/295=Tag_147(T138,RID32).</li><li>NOT Tag_148 Contact334(W315/296)→W335 두 비교 pre.</li><li>Ge276: ErrPSH03 W316/297 ≥ Int5 W317/298 →W318 일반 Coil279→W320/299=PID down MV03 M14.5(0617 RID37 Write).</li><li>Lt282: ErrPSH03 W321/300 &lt; Int−5 W322/301 →W323 일반 Coil285→W325/302=PID UP MV03 M14.4(RID39 Write).</li></ul><p>비교는 `≥5`와 `&lt;−5`이며 대칭 닫힌 deadband라고 바꾸지 않는다. 0479 라이브러리 출력 쓰기와 0344 일반 Coil 쓰기는 같은 주소지만 다른 생성식이다. S/R latch·Word 쓰기와 혼동하지 않는다. 선언검색에서 확인한 직접 명명 Writer는 이 두 경로이나, 간접/주소별칭/통신/강제값까지 전수 배제한 것은 아니다. 실제 마지막 Writer와 스캔/인터럽트 간 선점 여부는 현재 CPU 근거가 필요하다.</p><p><a href="../networks/network-15.html">15</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-4"><h3>0345/NID4 소비 범위와 MV03 출력 경계</h3><p>같은 블록군 0617 RID39 NID4 UID420, RID37 UID430의 **읽기**를 0345 ORef420/430으로 결속했다. 0670의 NID12 Write를 다른 네트워크 소비 선언으로 재사용하지 않았다.</p><ul><li>자동 열림: Auto Contact507(W455/419) → UP509(W456/420) → Pulse511/ON513(OR543.in1/2). 출력 전에는 ON489, NOT MV03_FAULT505, 최종 NOT ResetEncoderProcedure44, NOT InputsOpen523이 있다. 일반 Coil390 W470/ORef428=Start open MV03 Q1.7(0617 RID47 Output AO15).</li><li>자동 닫힘: Auto525→DOWN527(W472/ORef430)→Pulse529/ON531→OR544.in1/2. 세정 차단 NOT Washing539 이후 OR53에는 별도 교정 ResetEncoderProcedure546 가지도 합류한다. 최종 NOT InputsClose541→Coil407 W486/ORef438=Start Close MV03 Q2.0(0617 RID48 Output AO16).</li><li>수동 열림/닫힘, Open for washing, Close for Burner Startup, 교정 가지는 자동 PID 비트와 별도 요청이다. 따라서 M14.4/14.5가0이어도 모든 출력경로를 차단했다고 판단할 수 없다.</li></ul><p>위는 PC02 산출의 **소비 및 출력 경계** 확인이다. MV03 모든 운전 모드·알람·전기 회로·정비 완료를 PC02로 집계하지 않는다. ON=M0.0도 심볼이고, `MV WORK PULSE OR ON`을 펄스 단독 필수 조건으로 축약하지 않는다. 출력 메모리/프로세스 이미지 Q와 실제 접촉기 동작은 별도다.</p><p><a href="../networks/network-15.html">15</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로 — software의 비해당과 관련 끝점</h3><p>**PC02 전용 전원/차단기/단자/케이블/센서/접촉기 회로는 비해당**이다. 이는 software 유형·전용 FG 없음에 따른 소유 경계이며, 전체 설비의 회로자료가 없다는 뜻이 아니다. PC02라는 실물 압력전송기를 새로 정의하지 않았다.</p><p>관련 경로를 탐색할 때는 다음 기존 검토를 연결한다. 원본 PDF 해시가 동일함을 재확인했으므로 페이지를 새로 렌더해 동일 현장 보류를 반복하지 않았다. 아래 footer/개정 값은 **PSH02 선행 초안의 실제 렌더 검토 재사용**이며 이번 독립 PDF 판독으로 표시하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>관련 소유</th><th>PDF/실제쪽/FG·개정</th><th>끝점·사용 경계</th></tr></thead><tbody><tr><td>PSH02</td><td>Electrical_Rev2.pdf 실제76쪽 FG75, 날짜27.05.2024 개정란 공란</td><td>X1:175/176/177 → PEW286/75SCH2. 도면 압력채널의 끝점이며 PC02 계기번호 아님</td></tr><tr><td>PSH02 AI</td><td>같은 PDF 실제108쪽 FG107, Rev2 17.03.2025</td><td>MOD3 I7+34 및 U7−/I7−36. 원시 PIW286 공급원 관련 회로</td></tr><tr><td>설치 문맥</td><td>Electrical_Can_Decoating_20241118.pdf 실제58쪽 CANDC-CONS-C008-058, Rev1 24.11.11 first draft design</td><td>UC01-PSH02A; 시공/설계 문맥과 현행 설치 확인을 구분</td></tr><tr><td>공정/개정</td><td>PID_1684n002I.pdf 실제1쪽, 1684n002 RevI 15/01/2013</td><td>RevF PSH02 위치변경, RevH MV06 추가/MV03 명령계기 변경. PSH02와 MV06 연결 문맥, PC02 실물 동일성 미확정</td></tr><tr><td>MV03 출력</td><td>0345 Q1.7/Q2.0 끝점 확인; 전기 상세는 MV03 선행 초안</td><td>실제 접촉기/단자/케이블은 MV03 소유. PC02 전용 릴레이 접점을 만들어 추가하지 않음</td></tr></tbody></table></div><p>OEM PSH02 설명 OUTPUT MV03, 현행으로 보이는 0347/0348의 MV06 논리, 위 P&amp;ID 변경기록, PC02 제목 moduling mv03가 서로 시간/소유 문맥이 다르다. 소프트웨어 제목 하나로 어느 도면이 현재 정답인지 확정하지 않는다. FG와 실제 PDF 페이지를 동일시하지 않으며, 다른 설비의 릴레이 하단 접점표1/5/9를 PC02 부하접점으로 사용하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=76">FG75 · PDF76</a> · <a href="../sources/Electrical_Rev2.pdf#page=108">FG107 · PDF108</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공·케이블 · PDF58</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·Reset·복구 경계</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>근거와 결론</th></tr></thead><tbody><tr><td>PC02 고유 알람</td><td>0479에 PC02 이름의 알람 출력/발생식/경보 타이머/래치 근거를 확보하지 못했다. PV/ER ORef는 무선언 상태로 HMI 경보라고 할 수 없음</td></tr><tr><td>COM_RST</td><td>0479 OR498→W550. NOT MV03_Auto OR Washing가 CONT_S 핀에 전달. 알람 확인/호른 정지/현장 안전 Reset과 다름</td></tr><tr><td>PSH02 OFR</td><td>관련 공급원 DB3.DBX22.1 및 −9999. 0479의 en은 OFF이며 OFR 직접 접점 없음. 차단 보장 추정 금지</td></tr><tr><td>PSH02 고압</td><td>공유0537/NID11: Data.PSH_02≥Data.PSH02_MAX_SETPOINT, Tag111 T132 SD S5T#3M 뒤 MAX_PSH_02 Set(DB3.DBX8.2). 해제는 알람 AND PV&lt;(MAX−5)에서 Reset 및 STOP_HORN Set. RESET_ALLARM 접점은 이 네트워크에 없음</td></tr><tr><td>MV03 fault 영향</td><td>0345 NOT Allarm.MV03_FAULT Contact505(W454/418)가 공통 출력 가지를 제한. 이것은 MV03 경보 소유로 PC02 전용 fault로 재명명하지 않음</td></tr><tr><td>실제 복구</td><td>현재 조건 안정화, 경보 해제, 출력/실제 위치 및 후속 공정 정상 확인 자료 미확보. 소프트웨어 Reset핀이나 HMI 표시만으로 복구 완료 불가</td></tr></tbody></table></div><p>고압/범위 오류 값은 선행 PSH02 초안과 고정 원본의 재사용 범위이며, 현재 보호값을 읽거나 변경하지 않았다. 안전 한계의 권고값을 생성하지 않는다. 오류값/강제값을 넣어 관찰하는 행동 시험도 수행하지 않았다.</p><p><a href="../networks/network-1746.html">관련 PSH02 OFR</a> · <a href="../networks/network-1706.html">MV03 소비경계</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·원인 배제 인계</h3><p>아래는 승인된 별도 현장 절차에서 수집할 **관찰 항목**이다. 이번 작업에서 PLC 접속/강제/작동/보호값 변경을 요청하거나 수행한 기록은 없다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>수집 위치·비교 근거</th><th>배제 경계·필요 증거</th></tr></thead><tbody><tr><td>PC02 숫자가 기대와 다름</td><td>같은 시각의 DB1W42/196, PSH02 raw/환산, Local Real 두 값, HMI 태그/단위/스케일</td><td>raw IW/PIW, 정수환산/실수화, 레시피 편집 버퍼를 먼저 분리. 센서 교체 판단 금지</td></tr><tr><td>Auto인데 MV03 명령이 없음</td><td>0479 OFF/en·COM_RST·LMNR, M14.4/5, 0344 PSH03/Err/Timer, 0345 Auto/Fault/처리리미트</td><td>not used 제목으로 종료하지 않음. 호출·스캔/인터럽트·최종 Writer 자료 필요</td></tr><tr><td>M14.4/5 값이 예상과 바뀜</td><td>두 Writer의 호출시점·현재 코드 일치·DB25·간접/통신 쓰기</td><td>두 경로 동시 존재를 우선 기록. 하나를 제거하거나 OFF 변경하지 않음</td></tr><tr><td>PID 비트0인데 출력이 보임</td><td>0345 수동/Washing/Burner Startup/교정 입력 및 Q1.7/Q2.0</td><td>비PID 가지 존재와 소유를 분리. 그 자체로 비정상/오작동 확정 불가</td></tr><tr><td>HMI 압력 정상인데 알람/동작 불일치</td><td>HMI DB13 raw vs DB1 환산, OFR DB3X22.1, 고압 DB3X8.2, 타임스탬프</td><td>표시값·범위오류·고압·출력 fault 구분. 경보 해제≠재기동/현장 복구</td></tr><tr><td>방향이 예상과 다름</td><td>Gain−4.0 인수, QLMNUP/DN, 0345 처리리미트와 실제 도면/밸브방향</td><td>이 백업 인수만으로 Gain 부호/현장배선/정상극성을 변경하지 않음</td></tr></tbody></table></div><p>관찰기록에 관찰자, UTC/현장시간대, 장치·프로젝트/CPU 근거, 주소/값/단위/시각, 비교 원본, 원인 배제 결과, 승인된 조치와 독립 복구 증거가 필요하다. 0과 빈칸, 기존 note/repair_observation 미지필드·이전초안·타설비 키를 보존한다. 실제 운영기록/사진은 이 초안에 복제하지 않았다.</p><p><a href="../networks/network-15.html">15</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-1746.html">1746</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>PC02는 software 고유ID입니다. 관련 PSH02 환산과 NID11 Local 생산→NID12 CONT_S DB25 소비를 연결합니다. OFF=M0.1, NOTAuto OR Washing Reset핀과 NOT처리리미트를 구분합니다. PSH03의 다른 M14.4/5 Writer와 MV03 하류 Q는 별도 소유이며 현재 호출/최종쓰기/실물/복구는 확인 전입니다.</p><ul><li>PC02 software·전용물리FG/AI 비해당·관련설비독립소유</li><li>현재OB/DB25·호출·스캔/인터럽트순서·전체Writer</li><li>native STL 미복원·색인과NID11→12선언 신뢰층위</li><li>M14.4/5 CONT_S와PSH03 Coil 중복쓰기·최종값미확정</li><li>9무선언 ORef·기본값0/false/미사용 채우지않음</li><li>HMI 설정주소와현재화면/쓰기이벤트/스케일 구분</li><li>관련PSH02 시공UC01/OEM OUTPUTMV03/PID MV06 상충</li><li>MV03 하류조건/Q명령과실제밸브방향/복구 별도</li><li>TIA·현재CPU·실물·현장복구 미수행</li></ul><p><a href="../catalog-guides/PC02.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>PC02 숫자가 기대와 다름</h2><p>같은 시각의 DB1W42/196, PSH02 raw/환산, Local Real 두 값, HMI 태그/단위/스케일</p><p>raw IW/PIW, 정수환산/실수화, 레시피 편집 버퍼를 먼저 분리. 센서 교체 판단 금지</p><p>raw IW/PIW, 정수환산/실수화, 레시피 편집 버퍼를 먼저 분리. 센서 교체 판단 금지</p></section><section id="step-symptom-2"><h2>Auto인데 MV03 명령이 없음</h2><p>0479 OFF/en·COM_RST·LMNR, M14.4/5, 0344 PSH03/Err/Timer, 0345 Auto/Fault/처리리미트</p><p>not used 제목으로 종료하지 않음. 호출·스캔/인터럽트·최종 Writer 자료 필요</p><p>not used 제목으로 종료하지 않음. 호출·스캔/인터럽트·최종 Writer 자료 필요</p></section><section id="step-symptom-3"><h2>M14.4/5 값이 예상과 바뀜</h2><p>두 Writer의 호출시점·현재 코드 일치·DB25·간접/통신 쓰기</p><p>두 경로 동시 존재를 우선 기록. 하나를 제거하거나 OFF 변경하지 않음</p><p>두 경로 동시 존재를 우선 기록. 하나를 제거하거나 OFF 변경하지 않음</p></section><section id="step-symptom-4"><h2>PID 비트0인데 출력이 보임</h2><p>0345 수동/Washing/Burner Startup/교정 입력 및 Q1.7/Q2.0</p><p>비PID 가지 존재와 소유를 분리. 그 자체로 비정상/오작동 확정 불가</p><p>비PID 가지 존재와 소유를 분리. 그 자체로 비정상/오작동 확정 불가</p></section><section id="step-symptom-5"><h2>HMI 압력 정상인데 알람/동작 불일치</h2><p>HMI DB13 raw vs DB1 환산, OFR DB3X22.1, 고압 DB3X8.2, 타임스탬프</p><p>표시값·범위오류·고압·출력 fault 구분. 경보 해제≠재기동/현장 복구</p><p>표시값·범위오류·고압·출력 fault 구분. 경보 해제≠재기동/현장 복구</p></section><section id="step-symptom-6"><h2>방향이 예상과 다름</h2><p>Gain−4.0 인수, QLMNUP/DN, 0345 처리리미트와 실제 도면/밸브방향</p><p>이 백업 인수만으로 Gain 부호/현장배선/정상극성을 변경하지 않음</p><p>이 백업 인수만으로 Gain 부호/현장배선/정상극성을 변경하지 않음</p></section></main></body></html>