<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PSH01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PSH01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PSH01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·공정·자료 시점</h3><p>P&amp;ID `sources/PID_1684n002I.pdf` p1 실제 전체 및 PSH01 확대 렌더에서 AB01 출구측 MV05/TC07 경로와 CM02/MV02 분기, PSH01 계기 표기를 확인했다. MV02에는 M16/LS17/LS18/ZT03이 따로 그려져 있다. PSH01 표기와 MV02의 위치관계는 자료 사실이지만 센서 압력탭·밸브·구동기 실물 일치의 증명은 아니다. HE01이라는 시공 LOC와 PLC 변수 Press_PC01이라는 소프트웨어 명칭도 서로 다른 분류다.</p><p>P&amp;ID footer: 도번1684n002, 원작성06/04/2011, 판I 변경15/01/2013. PSH01의 SetPoint `+2÷+5 mBar`, 전기도의 계기범위 `0/10 mbar`, 소프트웨어 Int 값은 각 자료층을 따로 보관한다. PLC 정수에 배율이 있다고 가정해 20=2mbar 등으로 환산하거나 운전·보호값을 추천하지 않는다.</p><p>전기도의 `P-BADR` 표기를 기록하되 현행 제조사·정확한 모델·압력방식(게이지/차압/절대)·내압·접액재료·교정범위로 확대하지 않는다. 최신 명판과 제조사 매뉴얼, 승인된 계기목록 및 교정성적서는 미확보다.</p><p><a href="../devices/PSH01.html">PSH01 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P030.png</td><td>5ac389e7c5b36726c8701ec9763d11d3864bef7d61179a226fa7c4f9113f320f</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P057.png</td><td>b3d7e5fb6001be165fba36ec021498a0877d4fd6bc7b3ccba6372af059357f1a</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P076.png</td><td>78000168c429f3de2cf436d61720d4c291d1fc0503aa126fb5abb33189617628</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P108.png</td><td>a9ba1f756c0096a180af2bfecab59e76308e83d2a87274026b90d82f7fa79c15</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/PSH01.json</td><td>4cd0ad2b0bf41ca6c8a23d3e7299f06971d6c95f69f6c1a01a02607589c4f0b1</td></tr><tr><td>catalog-sources/PSH01-DOTS-DRAFT.md</td><td>72ed1da50d0f612ed7f7c7a2f0a4c21d7ebaadd6ce66a5a2b8f12e96755e7eda</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>4d7a3a3acc3a08b3adba25769fb2a6642e13cd5c2abdde44920d026fc41b3caa</td></tr><tr><td>registers/requirements-audit.json</td><td>d232e0a651a978d9d4a0b28b1b3bf8062737d749af13ec0b4ece9454a37f52ae</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0343-FlgNet.xml</td><td>a2f41d7cce7c4d944f0cebdcacc964a1298962198a20f9471558902b39685d68</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0476-FlgNet.xml</td><td>0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a</td></tr><tr><td>sources/decoded-original/0495-FlgNet.xml</td><td>0ff8eb8cf4b147a9077e5bcd88620216cea558cdf2cbb2c336c07b91014abfa4</td></tr><tr><td>sources/decoded-original/0554-IdentXmlPart.xml</td><td>4ae3e7d0bca0f78c9e94617abeb70bdd228d85d74bff2224174fa1bb0076e78c</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0618-IdentXmlPart.xml</td><td>0c6762de9cdf0e294317f7463bea3d8e6df5673d333d9b1826ebd17a7ded044c</td></tr><tr><td>sources/decoded-original/0619-IdentXmlPart.xml</td><td>85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0640-IdentXmlPart.xml</td><td>2873e2c70eb4ce97c104b00b675c8f800a3ab9621f9d382718428d2d82025379</td></tr><tr><td>sources/decoded-original/0641-IdentXmlPart.xml</td><td>75c1f81d659331b8b62578f766e2f0336276caaf086201fdc383e61c195d01df</td></tr><tr><td>sources/decoded-original/0642-IdentXmlPart.xml</td><td>c922483c261c8ddb98c239a7b4dc3d7f73f9a45261dd5b4d669f39d6918a1c21</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0666-IdentXmlPart.xml</td><td>19a9ccb83ad7070d23726250870d0ca0c33d797ab9ffe679c9d2c0d109cc95e6</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 0c10206eb784bbb548b36656605fc8a5f145610741f4e54fa90f1d0a87e75bed</p><p><a href="../devices/PSH01.html">PSH01 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 선언</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>선언 주소/형식</th><th>원본 결속</th><th>해석·경계</th></tr></thead><tbody><tr><td>PSH01 환산 입력</td><td>Input Int %IW284, Peripherie</td><td>0678 RID96 SSD.AO2272, NID15 UID444, SAD.SAM=Peripherie</td><td>:P 접근; HMI 입력복사와 동일 시점 보장 없음</td></tr><tr><td>PSH01 HMI 원시 입력</td><td>Input Int %IW284, SAM=None</td><td>0627 RID79 AO2272 NID2 UID100</td><td>프로세스 이미지 접근 선언, :P로 바꾸지 않음</td></tr><tr><td>Inputs.PSH_01</td><td>Word DB13.DBW48</td><td>0629 RID81 AO384/BO384 BAD4→0628 Inputs TOD13, NID2 UID101 AK=Write</td><td>Word16비트 복사, Bool/환산압력 아님</td></tr><tr><td>Coeff.COEFF_PSH01</td><td>Int DB4.DBW38</td><td>0676 RID97 BO304 BAD8→0674 Coeff TOD4, NID15 UID445</td><td>보정계수, 현행 설정 미확인</td></tr><tr><td>Coeff.ZERO_PSH01</td><td>Int DB4.DBW36</td><td>0676 RID98 BO288 BAD8, NID15 UID446</td><td>영점, 단위/승인값 미확인</td></tr><tr><td>Data.Press_PC01</td><td>Int DB1.DBW134</td><td>0676 RID99 BO1072 BAD11→0674 Data TOD1, NID15 UID447 Write</td><td>PSH01 환산 출력; 별도 PC01 입력의 Data.PC_01 아님</td></tr><tr><td>Allarm.PSH01_OFR</td><td>Bool DB3.DBX22.0</td><td>0676 RID385 AO176 BAD354→0674 Allarm TOD3, NID15 UID23 Write</td><td>환산 범위오류 bit, 공정 고압 trip 의미로 확대 금지</td></tr><tr><td>Data.PSH01_SETPOINT</td><td>Int DB1.DBW32</td><td>0642 RID96 BO256 BAD80, NID1 UID3722 Write; 0668 RID30 BAD1→0666 Data TOD1, NID3 UID100 read</td><td>레시피·HMI 설정 경로와 센서 실측 구분</td></tr><tr><td>Real_SPPC01</td><td>Local Real, BO160</td><td>0669 RID31 NID3 UID107 Write / NID4 UID199 read</td><td>SP_INT 입력, 별도 물리 주소 없음</td></tr><tr><td>Real_PC01</td><td>Local Real, BO192</td><td>0669 RID33 NID3 UID119 Write / NID4 UID200 read</td><td>PV_IN 입력, Global PC01과 동일성 혼동 금지</td></tr><tr><td>PID MV02 UP / Down</td><td>Bool M14.0 / M14.1</td><td>0670 RID43/44 AO112/113, NID4 UID208/209 Write</td><td>내부 PID 요청; 물리 출력 및 실제 방향 아님</td></tr><tr><td>Open MV02 / Close MV02</td><td>Bool Q1.5 / Q1.6</td><td>0617 RID25/24 AO13/14, NID2 UID259/267 Write</td><td>PSH01 관련 하류 경계로만 확인; MV02 완료 아님</td></tr><tr><td>Flag.MV02_Auto</td><td>Bool DB2.DBX6.7</td><td>0668 RID34 AO55 BAD6→0666 Flag TOD2, NID4 UID195</td><td>NOT 접점으로 CONT_S.COM_RST에 연결</td></tr><tr><td>Inputs.MV02 Open/Close</td><td>Bool DB13.DBX7.3/7.4</td><td>0668 RID121/122 AO59/60 BAD118→0666 Inputs TOD13</td><td>NOT로 LMNR_HS/LS에 연결, 정상 실물 극성 미확인</td></tr></tbody></table></div><p>Global/Local/Constant는 이름만으로 결정하지 않고 ID.S, SSD, SAD, BAD와 DepDBBlock.TOD를 대조했다. 추출기의 NID/UID/RID 후보 충돌은 자동 확정하지 않았다. 예: 0476 ORef208에 무관한 0690 Word_outputs 후보도 나오지만 이 블록 소유 선언0670과 원문 색인에 따라 PID MV02 UP으로 결속한다. 0343 ORef249의 무관한0585 Start_Burner 후보도 사용하지 않는다.</p><p><a href="../networks/network-1071.html">원시 복사1071</a> · <a href="../networks/network-1745.html">고유 호출1745</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 미러와 호출 경계</h3><p>`0398` document1071/NID2: Powerrail W21→Move96.en, ORef100/RID79→in W109, out1 W111→ORef101/RID81. **IW284 Int→DB13.DBW48 Word**이며 스케일 계산은 이 Move에 없다. Move96 DisableENO=true, eno W110→Move97.en도 존재한다. Move96은 앞 Move의 ENO 뒤가 아니라 rail 병렬 가지다.</p><p>상위 HMI 호출 `0030` document1613/NID19는 Recipes Handler→HMI→HMI Output의 ENO W32/33 뒤, Part37의 NOT Simulation(1) W42/44/43을 거쳐 HMI Inputs 호출로 연결된다. BF01 초안의 동일 고정 원본 호출 경계를 재사용했고 원본 연결도 확인했다. 호출이 구성되어 있다는 사실과 현재 활성/매 스캔 갱신은 다르다. 중지 simulation 코드의 실행·시험은 하지 않았다.</p><p><a href="../networks/network-1071.html">원시 복사1071</a> · <a href="../networks/network-1745.html">고유 호출1745</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>HMI 주소 일치 7행</h3><p>`sources/hmi_plc_tags.csv`는 모두 Access Name PLC, 근거 문구 `dde.cfg 설정; 온라인 현재값 아님`이다.</p><div class="table-wrap"><table><thead><tr><th>CSV행</th><th>HMI 태그</th><th>설정 주소</th><th>ID</th><th>역할</th></tr></thead><tbody><tr><td>65</td><td>Editor_PSH01</td><td>DB26,INT16</td><td>00411</td><td>레시피 편집 버퍼 후보, 직접 실측 아님</td></tr><tr><td>205</td><td>Coeff_DB4_DBW36</td><td>DB4,INT36</td><td>002CC</td><td>영점 주소</td></tr><tr><td>223</td><td>Coeff_DB4_DBW38</td><td>DB4,INT38</td><td>002B9</td><td>계수 주소</td></tr><tr><td>279</td><td>Allarmi_214</td><td>DB3,X22.0</td><td>0026C</td><td>OFR bit 주소</td></tr><tr><td>282</td><td>data_DB1_DBW32</td><td>DB1,INT32</td><td>00269</td><td>운전 setpoint 저장부 주소</td></tr><tr><td>310</td><td>data_DB1_DBW134</td><td>DB1,INT134</td><td>00247</td><td>환산 압력 주소</td></tr><tr><td>743</td><td>I_PSH_01</td><td>DB13,INT48</td><td>00054</td><td>PLC Word 저장부를 HMI INT로 참조</td></tr></tbody></table></div><p>INT48 HMI 표현과 PLC Word 선언 차이를 보존한다. 태그 CSV만으로 화면 입력/출력 방향·버튼 이벤트·쓰기 권한·통신품질·소수점·mb 배율·경보 표시문을 확정하지 않는다.</p><p>`0554` RID30은 RecipesDB.Recipes 배열 요소의 PSH01을 Monitor로 참조하며 AO128(16byte)다. `0642` RID98은 Recipes[0].PSH01 읽기, RID96은 PSH01_SETPOINT 쓰기 선언이다. `live_index _7ev/doc364` SCL 색인에는 `(Recipes[0]=Recipes[HMI_index]) AND vis_loadrecipe AND load_recipe` 아래 `Data.PSH01_SETPOINT := RecipesDB.Recipes[0].PSH01`이 있다. 이는 저장/선택 레시피 조건의 보충 근거이며 CSV 태그 쓰기만으로 바로 센서값이나 현재 PID SP가 바뀐다는 뜻이 아니다. 원본 SCL 전체·HMI 이벤트 결속은 추가 확인 대상이다.</p><p><a href="../networks/network-1071.html">원시 복사1071</a> · <a href="../networks/network-1745.html">고유 호출1745</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>PSH01 고유 환산 호출</h3><p>`0495` document1745/NID15를 독립 대조했다. Part455 Contact operand←ON ORef442/RID1 W449, rail W457, out W456→CRef436.en. 별도 IN0←ON ORef443 W450. ON=%M0.0 선언이며 이름만으로 상시 TRUE를 가정하지 않는다.</p><p>CRef436 RefId351, CodeBlock448 RefId5. `0672 FCBlock RID5` TOD63=Signal linearization/FC63, `0680 BlockInterfaceInfo RID351`에서 방향/형식을 확인했다.</p><div class="table-wrap"><table><thead><tr><th>CRef436 핀</th><th>Wire</th><th>ORef/RID</th><th>결속/방향</th></tr></thead><tbody><tr><td>Analog_input</td><td>451</td><td>444/96</td><td>PSH01 Int Input :P</td></tr><tr><td>Coeff</td><td>452</td><td>445/97</td><td>COEFF_PSH01 Int Input</td></tr><tr><td>Zero</td><td>453</td><td>446/98</td><td>ZERO_PSH01 Int Input</td></tr><tr><td>OutValue</td><td>454</td><td>447/99</td><td>Data.Press_PC01 Int Output/Write</td></tr><tr><td>Out_of_range</td><td>24</td><td>23/385</td><td>PSH01_OFR Bool Output/Write</td></tr></tbody></table></div><p>별도 timer/S/R는 이 네트워크에 없다. EN/IN0를 둘 다 ON에 묶은 구조와 호출 함수 내부 동작을 구분한다.</p><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1745.html">1745</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-7.html">7</a> · <a href="../networks/network-1704.html">1704</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-2"><h3>공통 FC63 환산 재사용 및 직접 확인</h3><p>BF01 초안의 공통 `0291` document1658/NID1와 `0014` document1659/NID2를 연결 재사용하되 PSH01 핀 결속은 위 표로 독립 확인했다. 아래 원본 형식/경계도 정적 대조했다.</p><ul><li>`0291` IN0 아래 Int 비교 `Analog_input &gt; -1382 AND &lt;=32767`: Gt258/Le161. Int→DInt Convert164(입력), Convert167(Zero), Add170, Convert174(Coeff), Mul177, Div181(`/28000`), Move185→OutValue의 ENO 연쇄 W227/230/234/237/241/245이다.</li><li>산술 요약은 `(DInt(raw)+DInt(Zero))*DInt(Coeff)/28000`, 이후 Int OutValue로 쓰기다. 이것은 원본 수식 요약이지 실수 연산·현재 스케일·mbar 변환 검증이나 overflow/절삭 동작시험이 아니다.</li><li>범위 밖은 Gt190 `&gt;32767` 또는 Le259 `&lt;=−1382`, OR47 W35/48/49→Move193. ORef218/RID21(0612 literal−9999) W252→in, out1 W253→OutValue ORef219. Move193.eno W21→일반 Coil23, operand W22→Local Out_of_range RID26(0611)이다.</li><li>OFR를 S/R 래치·지연타이머로 오독하지 않는다. ENO에 연결된 일반 Coil이라는 범위까지만 확정한다. Int 상한32767과 비교식 `&gt;32767`도 원문 그대로 보존하며 무조건 발생 가능한 독립 fault로 바꾸지 않는다.</li><li>`0014` NOT IN0 Part171(W168)→Move162.en W172, literal0 ORef166/RID23(0612) W169→in, OutValue ORef167/RID19(0611) W170→out1. **0값은 정상 압력의 독립 증거가 아니며 IN0 해제 경계 쓰기일 수 있다.** 이 네트워크는 Out_of_range를 직접 쓰지 않는다.</li><li>ON 때문에 외부 en이 꺼지면 내부 NOT IN0 분기를 반드시 수행한다고 가정할 수 없다. 호출되지 않았을 때 잔류값/현재 실행 의미는 TIA/CPU 검증 미수행이다.</li></ul><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1745.html">1745</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-7.html">7</a> · <a href="../networks/network-1704.html">1704</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-3"><h3>Press_PC01 → Local Real → PID_MV-02</h3><ul><li>`0668 GlobalAccess RID32`: Data.Press_PC01 BO1072, NID3 UID112. `0669 InterfaceAccess RID33`: Real_PC01 Local Real BO192, NID3 UID119 AK=Write, NID4 UID200 read. SP는 0668 RID30 PSH01_SETPOINT UID100→0669 RID31 Real_SPPC01 UID107 Write/199 read다.</li><li>`live_index _7ex/doc6` 제목 “controll pc01 moduling mv02 - converts values into real”의 STL 색인은 `L Data.PSH01_SETPOINT; ITD; DTR; T #Real_SPPC01; L Data.Press_PC01; ITD; DTR; T #Real_PC01`을 표시한다. **명령순서의 출처는 검색 색인**이며 직접 선언만으로 ITD/DTR 전체 실행이나 CPU 주기를 검증했다고 하지 않는다.</li><li>`0476` document `_7ex/7`, NID4, LRef172/RID113 CONT_S(0671) 및 Instance210/RID38(0665 PID_MV-02, TOD23). W224 ORef199/RID31→SP_INT, W225 ORef200/RID33→PV_IN. Local 값을 PID 호출에 넣는 핀 연결은 직접 XML 근거다.</li><li>en은 Part245 ON(ORef194/RID17 W211/246). COM_RST는 Part247 **NOT Flag.MV02_Auto**(ORef195/RID34 W212/248). LMNR_HS는 Part249 **NOT Inputs.MV02 Open**(ORef196/RID121 W213/250), LMNR_LS는 Part251 **NOT Inputs.MV02 Close**(ORef197/RID122 W214/252). NOT을 제거하거나 실제 리미트 정상극성으로 해석하지 않는다.</li><li>QLMNUP W239→ORef208/RID43 M14.0, QLMNDN W240→ORef209/RID44 M14.1. PID.MV02의 출력은 아직 물리 Q가 아니다.</li><li>`0667` 상수와 핀을 직접 결속한 **백업 호출 상수**: CYCLE100ms RID21/W223; GAIN−0.22 RID39/W228; TI2s RID40/W229; DEADB_W Real2.0 RID22/W230; PULSE_TM200ms RID25/W235; BREAK_TM2s500ms RID41/W236; MTR_TM18s RID42/W237; DISV Real1.0 RID24/W238. 현행 tuning/보호설정/승인주기로 전환하지 않는다. 시간들은 Time이며 S5Time과 구분한다.</li><li>RefId 없는 ORef215/217/219/221/226/231/233/241/243가 LMNS_ON/LMNUP/LMNDN/PVPER_ON/PV_PER/PV_FAC/PV_OFF/PV/ER에 연결돼 있다. 빈 참조를 임의 FALSE/0/1·현재값으로 채우지 않는다. 라이브러리 내부 CONT_S 알고리즘·실행 조건 및 실제100ms 태스크 설정은 추가 검증 대상이다.</li></ul><p>**색인 상충의 결론:** sensor-measurement.json은 LAD FlgNet만 중심으로 value_reads를 수집한 결과로 보이나 원인을 확정하지 않는다. 원본 Global/Local 참조와 CONT_S 핀 증거가 있으므로 value_reads=[]를 “읽는 곳 없음/미사용 채널”로 인용할 수 없다. 파생 파일은 수정하지 않았다.</p><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1745.html">1745</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-7.html">7</a> · <a href="../networks/network-1704.html">1704</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-4"><h3>하류 방향명령 경계</h3><p>`0343` document1704, 지도 index_order3이지만 원본 **NID2**다. 블록 valve control loop 제목 “mv02 controlled by psh-01”. Part310 **NOT ON** ORef28/RID1(W27), rail W356→310.in, out W311→Part326 및 Part312. Part326은 **NOT MV02_FAULT**(ORef251/RID22 W283)이다. 이 선두 조건을 없애고 PID가 항상 Q를 구동한다고 설명하지 않는다.</p><ul><li>OPEN 가지: `(MV02_Auto AND PID MV02 UP) OR M_MV02_OPEN`를 OR221(Part328/330/332, W329/331/333)로 묶고, 이어 `(MV WORK PULSE OR ON)` OR222(334/336, W335/337), NOT Close MV02 Part338(W292), Inputs.MV02 Open Part340(W293), Coil227→Open MV02 ORef259/RID25 W295. Q1.5 쓰기다.</li><li>CLOSE 가지: `(MV02_Auto AND PID MV02 Down) OR M_MV02_CLOSE` OR234(342/344/346 W343/345/347), `(MV WORK PULSE OR ON)` OR235(348/350 W349/351), NOT Open MV02 Part352(W304), Inputs.MV02 Close Part354(W305), Coil240→Close MV02 ORef267/RID24 W307. Q1.6 쓰기다.</li><li>수동기억 리셋 쪽은 별도 Part312 **NOT ON**까지 직렬이며, OR199→RCoil203 M_MV02_OPEN, OR206→RCoil210 M_MV02_CLOSE가 있다. 일반 출력 Coil과 수동기억 RCoil을 구분한다.</li><li>이 문서는 원본의 해당 방향 쓰기 경계를 확인한 것이며 MV02 전체 Writer/전기 구동/현행 동작 검증이나 복구 지침 완료가 아니다. 두 NOT ON을 근거로 현재 비활성이라고도 단정하지 않는다. ON의 현재값·상위 호출·다른 Writer가 미확인이다.</li></ul><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1745.html">1745</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-7.html">7</a> · <a href="../networks/network-1704.html">1704</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>OEM 전기도 직접 렌더</h3><p>`sources/Electrical_Rev2.pdf` PDF76=FG75, 제목 PRESSURE CONTROL, footer27.05.2024, 별도 개정 표시 미관찰.</p><ul><li>PSH-01 상자: OUTPUT4–20mA, P-BADR, 0/10mbar. 제목 “PRESSURE CONTROL OUTPUT MV-02”의 OUTPUT은 계기/공정 설명이며 PLC 아날로그 출력으로 분류하면 안 된다.</li><li>공급: +24Vdc10.7(74/9→76/0)→X1:172, 5×20 **50mA F** 표기→PSH01 `+`. 신호: PSH01 `−`→X1:173→+PEW284(107/4). 실드: X1:174→75SCH1(107/3), 접지기호/차폐를 신호 음극과 동일 회로로 합치지 않는다.</li><li>PDF108=FG107 ANALOG INPUT MODULE. footer27.05.2024와 Rev2 17.03.2025를 실제 판독. PSH01은 CPU515/MOD3/PEW284, **I6+ terminal30**, U6−/I6− terminal32와 공통−0Vdc10.6 경로. Uv6=29, U6+=31 표기도 따로 있다. 75SCH1은 실드 경로다.</li><li>모듈 공통 공급은 +24Vdc10.7→X21:3001 5×20 **500mA F**→L+ terminal41/42, M43/44. 계기50mA와 모듈500mA를 섞지 않는다. 도면 표시의 CPU515/MOD3가 현장 CPU/모듈의 현행 모델 증명은 아니다.</li><li>FG75의 PEW284 참조107/4, 75SCH1 참조107/3과 FG107의 75/2 역참조를 보존한다. FG와 실제 PDF쪽은 이번 두 쪽에서만 대응 확인했으며 전체 PDF-1 규칙으로 일반화하지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=76">FG75 · PDF76</a> · <a href="../sources/Electrical_Rev2.pdf#page=108">FG107 · PDF108</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=30">시공·케이블 · PDF30</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=57">시공·케이블 · PDF57</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>시공도·케이블 상충</h3><p>`sources/Electrical_Can_Decoating_20241118.pdf` 두 페이지를 실제 렌더했다.</p><div class="table-wrap"><table><thead><tr><th>PDF</th><th>도번/페이지</th><th>직접 표기</th><th>판본/경계</th></tr></thead><tbody><tr><td>30</td><td>CANDC-CONS-E013-030, D-PAGE13, 30/64</td><td>FLOW_A ZONE05, device9 PSH01, HE01, Flexible16, 7_7=FLA+HE01-PSH01A, CVV-S1.0, core2</td><td>Rev1 24.11.11 first draft design, checked/approved 공란</td></tr><tr><td>57</td><td>CANDC-CONS-C007-057, D-PAGE7, 57/64</td><td>7_7 CR→HE01 PSH01, AI, CVV-S4S1.0, spare1, route100/110LAD1/E900, Adjustment7/LEN52</td><td>Rev1 24.11.11 first draft design, checked/approved 공란</td></tr></tbody></table></div><p>2심과4S 표기는 문서 간 상충이다. 설계계획/시공자료라는 범위를 유지하며 52를 실측 케이블 길이로 확정하지 않는다. p57의 다른 FLO2TB1 회로를 PSH01 중간단자로 추가하지 않는다. OEM X1:172/173/174와 시공7_7의 연결은 태그·기능 수준 대응이며 심선색/접속마킹의 직접 일치는 미확보다.</p><p>계기 극성 `+ / −` 및 입력단자 표기는 도면상의 전기 끝점이다. 정상 압력 방향, 안전 fail state, 현장 접점 정상극성 또는 분리/단락 시험 허가는 아니다. 회로를 연결·단락·강제하거나 보호퓨즈/스케일을 바꾸지 않았다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=76">FG75 · PDF76</a> · <a href="../sources/Electrical_Rev2.pdf#page=108">FG107 · PDF108</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=30">시공·케이블 · PDF30</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=57">시공·케이블 · PDF57</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·영향·복구 경계</h3><p>직접 확인된 전용 알람은 PSH01_OFR(DB3.DBX22.0) 환산 범위출력이다. 0495 output pin과 0676 AK=Write, 공통0291의 일반 Coil/ENO가 근거다. 전용 지연·S/R·고압 trip은 해당 PSH01 환산 네트워크에서 확인되지 않았다. **전용 회로에서 미발견**을 시스템 전체 경보·정지 영향 없음으로 확대하지 않는다. 공통 알람 Word 읽기, HMI 표시·ACK·siren 및 외부 장치 영향은 별도 검증이 필요하다.</p><p>−9999는 범위오류 분기 저장값이며 압력 실측이 아니다. 0 역시 NOT IN0 분기와 구분해야 한다. OFR 해제 또는 표시 숫자 정상화만으로 센서 교정·단자 복구·밸브 구동·공정 안정·안전 재기동 완료를 선언할 수 없다.</p><p>복구 확인은 승인된 절차와 자격 있는 담당자가 계기·전원·루프·배선·채널·프로젝트 일치 자료를 확보한 뒤 판단해야 한다. 여기서는 운전 조작·계수수정·강제출력·리셋·현장시험을 수행/지시하지 않는다. ON/IN0/호출·raw/환산/OFR·Local Real/PID 요청·Q명령을 같은 시각 증거로 구분해 모으는 것이 다음 문서 조사 단계다.</p><p><a href="../networks/network-1658.html">OFR 일반 Coil</a> · <a href="../networks/network-1745.html">고유 OFR 결속</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰 기록안</h3><p>실제 운영 관찰을 새로 만들지 않았다. 각 기록은 관찰자, 실제시각/시간대, 위치, 장치/프로젝트판본, 원시값/형식/단위, 비교근거, 배제결과, 승인조치, 이후복구증거를 별도로 남긴다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>읽기 전용 관찰·비교 위치</th><th>섞지 않을 것/원인 배제</th><th>필요 증거</th></tr></thead><tbody><tr><td>HMI 원시값과 환산압력 다름</td><td>IW284 일반/:P, DB13W48, DB1W134, DB4W36/38, 0398/0495</td><td>접근시점·Word/INT 표현·계수·호출 차이를 먼저 분리</td><td>승인된 동시각 trace, 스케일/단위 설정</td></tr><tr><td>−9999/OFR 표시</td><td>DB3X22.0, DB1W134, FC63 enable, raw범위, 0291</td><td>수치만으로 단선/계기고장/고압을 확정하지 않음</td><td>채널진단·교정/명판·승인된 루프 측정기록</td></tr><tr><td>값이0 또는 고정</td><td>ON/en/IN0, 0014, HMI 통신시각</td><td>NOT IN0의0쓰기·미호출 잔류·실제0압력 구분</td><td>호출/업데이트 상태 및 독립 기준계</td></tr><tr><td>압력은 변하나 MV02 응답 다름</td><td>Real_PC01/SPPC01, CONT_S COM_RST/HS/LS, M14.0/1, 0343의 NOT ON/FAULT/리미트/반대명령, Q1.5/1.6</td><td>PID 요청=Q명령=실제개도 아님, Q만으로 기계 원인 판정 금지</td><td>현재 프로그램/모드·MV02 현장 응답 별도자료</td></tr><tr><td>레시피 변경 후 SP 다름</td><td>Editor_PSH01 DB26W16, load/vis 조건, DB1W32</td><td>편집버퍼와 적용setpoint·센서실측 구분</td><td>승인 HMI 이벤트/레시피 적용시점</td></tr><tr><td>도면·현장 채널 다름</td><td>X1:172/173/174, PEW284 I6+30, 케이블7_7</td><td>p30 core2와 p57 4S 상충 임의 해소 금지</td><td>최신 준공단자표·케이블표·명판/식별사진</td></tr></tbody></table></div><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1745.html">1745</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-7.html">7</a> · <a href="../networks/network-1704.html">1704</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>PSH01의 IW284→HMI Word W48와 PIW284→Press_PC01 W134/OFR X22.0을 구분합니다. 원본0668/0669와 CONT_S.PV_IN W225에 사용처가 있으므로 파생 value_reads=[]를 미사용으로 인용하지 않습니다. STL 순서는 검색 색인 보충이며 현재 실행·실물·케이블 심수 상충·복구는 확인 전입니다.</p><ul><li>현행 센서명판·압력취출점·교정·X1 172/173/174/채널30/32</li><li>시공7_7 관로표2심/케이블표4S·예비1 상충·HE01/PID AB01관계</li><li>IW284 process image/PIW284·DB13Word와HMI Int 동시값·배율</li><li>현재 Coeff W38/Zero W36/SP W32·단위·현재CPU/프로젝트</li><li>0668/0669→CONT_S Local Real 결속·native STL 명령 전체 미복원</li><li>CONT_S Time 호출상수와 실제 태스크/tuning·빈참조를 값으로 채우지 않음</li><li>M14.0/M14.1 내부요청과 NOT ON/FAULT/조건부 Q1.5/Q1.6·실물방향 별도</li><li>레시피 편집버퍼DB26W16와 실제적용SP/센서측정 구분</li><li>OFR 일반 Coil·실제경적/정지/복구 경로 미확정</li><li>TIA 컴파일·현재CPU·실물·현장복구 미수행</li></ul><p><a href="../catalog-guides/PSH01.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI 원시값과 환산압력 다름</h2><p>IW284 일반/:P, DB13W48, DB1W134, DB4W36/38, 0398/0495</p><p>접근시점·Word/INT 표현·계수·호출 차이를 먼저 분리</p><p>승인된 동시각 trace, 스케일/단위 설정</p></section><section id="step-symptom-2"><h2>−9999/OFR 표시</h2><p>DB3X22.0, DB1W134, FC63 enable, raw범위, 0291</p><p>수치만으로 단선/계기고장/고압을 확정하지 않음</p><p>채널진단·교정/명판·승인된 루프 측정기록</p></section><section id="step-symptom-3"><h2>값이0 또는 고정</h2><p>ON/en/IN0, 0014, HMI 통신시각</p><p>NOT IN0의0쓰기·미호출 잔류·실제0압력 구분</p><p>호출/업데이트 상태 및 독립 기준계</p></section><section id="step-symptom-4"><h2>압력은 변하나 MV02 응답 다름</h2><p>Real_PC01/SPPC01, CONT_S COM_RST/HS/LS, M14.0/1, 0343의 NOT ON/FAULT/리미트/반대명령, Q1.5/1.6</p><p>PID 요청=Q명령=실제개도 아님, Q만으로 기계 원인 판정 금지</p><p>현재 프로그램/모드·MV02 현장 응답 별도자료</p></section><section id="step-symptom-5"><h2>레시피 변경 후 SP 다름</h2><p>Editor_PSH01 DB26W16, load/vis 조건, DB1W32</p><p>편집버퍼와 적용setpoint·센서실측 구분</p><p>승인 HMI 이벤트/레시피 적용시점</p></section><section id="step-symptom-6"><h2>도면·현장 채널 다름</h2><p>X1:172/173/174, PEW284 I6+30, 케이블7_7</p><p>p30 core2와 p57 4S 상충 임의 해소 금지</p><p>최신 준공단자표·케이블표·명판/식별사진</p></section></main></body></html>