<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PSH02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PSH02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PSH02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>INVENTORY.json catalog[5]: PSH02, sensor, 계측, parent_id=null, phase2 planned, alias psh_02. 대장 계획상태를 문서 완료로 바꾸지 않았다.</li><li>TASK3-BATCH05-SCOPE.json과 GME-CATALOG-OVERLAP-REVIEW.json의 PSH02는 고유 신규 조사대상이며 physical_identity_verified=false. 동일 이름 PSH01/02/03은 서로 다른 catalog ID이다.</li><li>원본은 source-mv06/all-in-one. 아래 모든 XML 경로의 공통 접두사는 `all-in-one/sources/decoded-original/`이다. 도면은 `all-in-one/sources/` 아래에 있다. 번호 LAD/doc는 탐색 색인의 문서 ID이고 원본 XML 파일 번호/NID와 구분한다.</li><li>ZAP18/PEData.plf 및 중지5자산은 보존 해시만 확인한다. 원본 생성기·빌드·시험·시뮬레이터·TIA·현장 명령은 실행하지 않았다. SEJIN 원본/사진/운영기록과 공개대장도 수정하지 않았다.</li><li>적용 7영역은 모두 아래에 기술하며 현장 자료가 없는 부분은 근거 미확보로 남긴다. 압력센서 자체의 모터 방향 출력/접촉기 부하접점/정비 토크는 비해당이다. 주변 MV06 구동기의 자료를 센서의 전용 부품으로 복제하지 않는다.</li></ul><h3>P&amp;ID 판본과 공정 위치</h3><p>PID_1684n002I.pdf 실제 1쪽 전체 및 PSH02/개정란 확대를 확인했다. 도면 1684n002, Rev I, 원도 06/04/2011, I 개정 15/01/2013. Rev F 29/02/2012는 REVISED POSITION OF PSH-02, Rev H 01/08/2012는 ADDED MV-06 AND MODIFIED MV-03 COMMAND INSTRUMENT이다. PSH-02와 MV-06 Overflow valve 사이 신호선 및 UC-01 쪽 압력 취출 위치가 그려져 있으며 SetPoint=+0.2mBar 인쇄가 있다. 이는 과거 설계값으로 현재 제어 설정값/안전 기준으로 적용하지 않는다. 현행 설치 및 PC02와의 실물 동일성은 미확정이다.</p><p><a href="../devices/PSH02.html">PSH02 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P058.png</td><td>02a61e1f508b76c11f90ced3f4ddb8ea9745f71a8515351fac3bc99032125a07</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P076.png</td><td>78000168c429f3de2cf436d61720d4c291d1fc0503aa126fb5abb33189617628</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P108.png</td><td>a9ba1f756c0096a180af2bfecab59e76308e83d2a87274026b90d82f7fa79c15</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/PSH02.json</td><td>0807bf32f21633bbb29406350542177261facb49221d871cf1b432011ee7f26b</td></tr><tr><td>catalog-sources/PSH02-DOTS-DRAFT.md</td><td>9f216379a8799e4d5d9ce675a584cb430eeafb5936dc18f01fd9375434a27db3</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>250763cb2d33922aa4794d22ccb4eb092e48b834a146c6788f75ea9f3251254f</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0062-IdentXmlPart.xml</td><td>34f188168dc4fad0d6e2c813028045f37b84025636bcebd8aa1c7ffb4cfd9bcd</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0347-FlgNet.xml</td><td>092aa32263fce728afde49d5fff0dddb6cc1445c6f71e4fb45956129beda4d6d</td></tr><tr><td>sources/decoded-original/0348-FlgNet.xml</td><td>00570dd8c0945f04304c8820b8e3d7294916aa04aaa1158d1c630062961bbedf</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0496-FlgNet.xml</td><td>9a5c816b27efc2afbe84a170b1f80959c4992829d10eaa55f6bd18f28030808a</td></tr><tr><td>sources/decoded-original/0537-FlgNet.xml</td><td>a616e375d6b27b2fe3406838574f75a811357ac0a2a50c949e51201e3d9b5115</td></tr><tr><td>sources/decoded-original/0554-IdentXmlPart.xml</td><td>4ae3e7d0bca0f78c9e94617abeb70bdd228d85d74bff2224174fa1bb0076e78c</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0619-IdentXmlPart.xml</td><td>85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456</td></tr><tr><td>sources/decoded-original/0620-IdentXmlPart.xml</td><td>da97226a148a1a8babaea67db412761a718b7e7537212b7807e8ea27d000d2d3</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0631-IdentXmlPart.xml</td><td>8e5072374f8ef098de72fbf93965b2a7bb0965c0f803e397daa68588c0c38555</td></tr><tr><td>sources/decoded-original/0642-IdentXmlPart.xml</td><td>c922483c261c8ddb98c239a7b4dc3d7f73f9a45261dd5b4d669f39d6918a1c21</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0685-IdentXmlPart.xml</td><td>2003d5741a0d707755c5e6e8b737fa106414b87b5b431b97271d9f1a5d343448</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 0ccefd40a091540960ed00fdbfc06075ee9a97338765b15d553cc7f56f47c49a</p><p><a href="../devices/PSH02.html">PSH02 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI: 원시·복사·환산·설정의 분리</h3><div class="table-wrap"><table><thead><tr><th>계층/대상</th><th>백업 형식·주소</th><th>원본 선언 및 직접 연결</th><th>판단 경계</th></tr></thead><tbody><tr><td>PSH02 원시 입력 복사</td><td>Int IW286</td><td>0627 SimpleAccess Global RID82, NID2 UID102, SSD AO2288, SAD Input/SAM=None</td><td>프로세스 이미지 접근; 현행 채널 구성 미확인</td></tr><tr><td>Inputs.PSH_02</td><td>Word DB13.DBW50</td><td>0629 Global RID84, NID2 UID103 AK=Write, AO400; 0398 Move97 in W112/ORef102, out1 W114/ORef103</td><td>HMI용 원시 Word; 압력단위 환산 아님</td></tr><tr><td>PSH02 환산 원천</td><td>Int PIW286</td><td>0678 SimpleAccess Global RID101, NID16 UID464, AO2288, SAD Input/SAM=Peripherie</td><td>IW와 주소 숫자는 같아도 접근/샘플시점 동일성 보장 없음</td></tr><tr><td>PSH02 SP=0 원천</td><td>Int PIW286</td><td>0617 RID84, NID8 UID751/757, Peripherie</td><td>0 비교를 0mbar라고 바꾸지 않음</td></tr><tr><td>Coeff.COEFF_PSH02</td><td>Int DB4.DBW42</td><td>0676 Global RID102, NID16 UID465, AO336</td><td>현재 계수 미확인</td></tr><tr><td>Coeff.ZERO_PSH02</td><td>Int DB4.DBW40</td><td>0676 Global RID103, NID16 UID466, AO320</td><td>현재 영점/교정값 미확인</td></tr><tr><td>Data.PSH_02</td><td>Int DB1.DBW196</td><td>0676 Global RID104 NID16 UID467 Write AO1568; 0619 RID73 NID7 UID632 및0684 RID94 NID11 UID941/951 Read</td><td>공정제어/고압 비교값; mbar 배율 미확정</td></tr><tr><td>Data.PSH02_SETPOINT</td><td>Int DB1.DBW42</td><td>0619 Global RID71 AO336, NID7 UID629/631, NID8 UID747</td><td>제어 분기값; MAX_SETPOINT와 별도</td></tr><tr><td>Data.PSH02_MAX_SETPOINT</td><td>Int DB1.DBW28</td><td>0684 Global RID95 AO224, NID11 UID942/948</td><td>고압 한계의 현재값 미확정</td></tr><tr><td>ErrPSH02</td><td>Local Int</td><td>0062 InterfaceAccess Local RID74 AO128, NID7 UID633 Write/641·644 Read</td><td>DB에 저장된 전역 값으로 오인하지 않음</td></tr><tr><td>app06</td><td>Local Int</td><td>0685 Local RID100 NID11 UID950 Write/952 Read</td><td>고압 해제용 임시 MAX−5</td></tr><tr><td>MAX_PSH_02</td><td>Bool DB3.DBX8.2</td><td>0684 Global RID98 AO66, NID11 UID946 Set/953 Reset/947 Read</td><td>하나의 알람 비트</td></tr><tr><td>PSH02_OFR</td><td>Bool DB3.DBX22.1</td><td>0676 Global RID387 AO177, NID16 UID23 Write</td><td>고압 비트와 다른 일반 출력</td></tr><tr><td>Tag_111</td><td>Timer T132</td><td>0686 SimpleAccess Global RID97 SSD AO132, SAD Timer, UID944 Write/945 Read</td><td>HMI 태그 아님; 3분 SD 타이머</td></tr></tbody></table></div><p>0398/NID2, LAD1071: Powerrail W21은 Move96.en에 연결되고 PSH02 Move97.en은 앞 Move96.eno의 W110을 통해 연결된다. Move97 자체 DisableENO=true이고 출력 eno W113은 다음 Move98.en에 간다. raw 전달은 bit Set/Reset이 아닌 16bit Word 쓰기다. 이 직렬 연결을 아무 실행 조건도 없는 독립 복사라고 단정하지 않는다. 현재 호출/ENO 상태는 미확인이다.</p><p>HMI `sources/hmi_plc_tags.csv` 직접 주소 조회:</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>내부 ID</th><th>의미 경계</th></tr></thead><tbody><tr><td>I_PSH_02</td><td>DB13,INT50</td><td>00055</td><td>Word 입력 복사 위치를 HMI Int로 설정</td></tr><tr><td>data_DB1_DBW196</td><td>DB1,INT196</td><td>00292</td><td>환산값 주소</td></tr><tr><td>Editor_PSH02</td><td>DB26,INT18</td><td>00410</td><td>레시피 편집 버퍼 주소; DB1W42 직접 쓰기와 다름</td></tr><tr><td>data_DB1_DBW42</td><td>DB1,INT42</td><td>0027C</td><td>제어 설정 주소</td></tr><tr><td>data_DB1_DBW28</td><td>DB1,INT28</td><td>001E6</td><td>고압 설정 주소</td></tr><tr><td>Coeff_DB4_DBW40</td><td>DB4,INT40</td><td>00237</td><td>영점 주소</td></tr><tr><td>Coeff_DB4_DBW42</td><td>DB4,INT42</td><td>0020F</td><td>계수 주소</td></tr><tr><td>Allarmi_67</td><td>DB3,X8.2</td><td>0014A</td><td>고압 알람 설정 주소</td></tr><tr><td>Allarmi_215</td><td>DB3,X22.1</td><td>00280</td><td>OFR 설정 주소</td></tr></tbody></table></div><p>모두 Access Name=PLC이고 CSV는 dde.cfg 설정 근거다. 화면 위젯·경보 문구·발생/해제 이벤트·소리/로그·사용자 쓰기권한·단위/배율과 온라인 값은 확인하지 않았다. 설정 주소 존재를 실제 표시/사용/복구 완료로 승격하지 않는다.</p><p><a href="../networks/network-1071.html">원시 복사1071</a> · <a href="../networks/network-1746.html">고유 호출1746</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>PSH02 고유 환산 호출</h3><p>0496-FlgNet.xml, LAD1746, NID16의 Contact475: operand W469/ORef462→ON(0678 RID1). 출력 W476→CRef456.en. CRef456 RID351의 CodeBlock468 RID5는 0672 FCBlock Signal linearization과 0680 인터페이스 선언으로 결속한다.</p><div class="table-wrap"><table><thead><tr><th>호출 핀</th><th>Wire/ORef</th><th>결속</th></tr></thead><tbody><tr><td>IN0</td><td>W470/463</td><td>ON</td></tr><tr><td>Analog_input</td><td>W471/464</td><td>PSH02:P, Peripherie PIW286</td></tr><tr><td>Coeff</td><td>W472/465</td><td>Coeff.COEFF_PSH02</td></tr><tr><td>Zero</td><td>W473/466</td><td>Coeff.ZERO_PSH02</td></tr><tr><td>OutValue</td><td>W474/467</td><td>Data.PSH_02, AK=Write</td></tr><tr><td>Out_of_range</td><td>W24/23</td><td>Allarm.PSH02_OFR, AK=Write</td></tr></tbody></table></div><p>ON이 호출 EN과 IN0 양쪽에 사용된다. 호출 EN이 거짓일 때와 블록 내부 IN0=false 실행은 다른 상황이다. ON이 꺼졌다고 이 호출로 OutValue=0이 실행되었다고 단정하지 않는다.</p><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1710.html">1710</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-2"><h3>공통 함수의 형식·ENO·오류 분기</h3><p>공통 근거 0291/NID1 및0014/NID2를 직접 재대조했다. Local 선언0611과 상수0612를 사용하며 동일 RID/UID가 다른 블록에 나온다는 이유로 전역 ON/Data에 결속하지 않는다.</p><ul><li>0291 Contact255 IN0→W256. Gt258는 Analog_input &gt; −1382, 뒤 Le161은 ≤32767이다. W26→Convert164: Int→DInt.</li><li>Convert164.eno W227→Convert167(Zero Int→DInt). eno W230→Add170, out W233→local App3. eno W234→Convert174(Coeff Int→DInt). eno W237→Mul177, eno W241→Div181(상수28000), eno W245→Move185→OutValue Int W247/ORef215.</li><li>계산 의미는 `(DInt(raw)+DInt(Zero))*DInt(Coeff)/28000`의 정수 경로다. REAL 스케일/소수압력 표시가 아니다. 마지막은 Move이며 Float→Int 변환기라는 명칭을 붙이지 않는다. 잘림/범위 초과/ENO 최종 실행상태는 현재 CPU에서 미검증이다.</li><li>별도 Gt190(raw&gt;32767) OR Le259(raw≤−1382)→O47 W49→Move193 −9999, out1 W253/ORef219→OutValue. Move193.eno W21→일반 Coil23, operand W22/ORef24→Out_of_range. OFR는 SCoil 래치가 아니다.</li><li>0014 Contact171의 operand가 Negated, Local IN0이다. NOT IN0→W172 Move162, 0 W169/ORef166→OutValue W170/ORef167. 해당 함수가 실제 호출되었을 때의 내부 분기다.</li><li>−1382/32767/−9999는 함수 원시 정수/센티널이고 OEM의 0/10mbar나 HMI 표시 단위와 같지 않다. 현재 계수·영점을 추측하여 압력값을 산출하지 않았다.</li></ul><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1710.html">1710</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-3"><h3>환산값의 제어 사용처</h3><p>0347/NID7, LAD1709는 ON675→Ne592(PSH02_SETPOINT≠0) W650 아래 Sub598를 수행한다. W651/ORef631=SP, W652/ORef632=Data.PSH_02, out W653/ORef633=Local ErrPSH02. 이 출력은 Sub.eno를 경유하지 않는 별도 접점/타이머 가지와 나란히 연결되어 있어 전체를 단일 ENO 사슬로 그리지 않는다.</p><ul><li>NOT Tag149 Contact677→SD605 S5T#300MS(Tag150), Tag150 Contact679→SD610 S5T#4S(Tag149).</li><li>NOT Tag150 Contact681→W682→Ge618 Err≥5→Coil621 MV06 PID DOWN(W667/ORef643), Le624 Err≤−5→Coil627 MV06 PID UP(W672/ORef646). 일반 Coil이며 방향 실제 출력/밸브 위치와는 별도 내부 요청이다.</li></ul><p>0348/NID8, LAD1710는 ON807 AND MV06_Auto809 AND SP=0(Eq693) AND NOT ShotClose811 AND NOT ShotOpen813를 통과한다.</p><ul><li>PSH02:P≤0(Le701 W777/778)→SD707 S5T#20S→Tag151 Contact815→S712 ShotClose.</li><li>PSH02:P&gt;0(Gt715 W786/787)→SD721 S5T#2S→Tag152 Contact817→S726 ShotOpen.</li><li>별도 ON 아래 ShotClose OR ShotOpen→SD735 S5T#300MS(Tag153)→Contact823→R741/R743 두 Shot 해제. W824는 두 Reset에 병렬 연결된다.</li></ul><p>0원시값을 0mbar로 바꾸거나 300ms를 실제 밸브 움직임 시간으로 확정하지 않는다. MV06 방향 허가/출력/전기/응답/엔코더 전체는 기존 MV06 초안의 별도 범위이다. 이 조사로 MV06 또는 PC02를 추가 완료로 세지 않는다.</p><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1710.html">1710</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-4"><h3>호출·레시피·복수 쓰기 경계</h3><ul><li>0031/NID6: ON282 W280/ORef271→W283에서 CRef261(FC3 Analog input conversion) 및 CRef264/267/270(FC4/5/6 Allarms1/2/3)의 en이 병렬 연결된다. CodeBlock273/279는 0688 RID55/64, 0694 인터페이스와 대조했다. XML의 병렬 en 결속은 현재 스캔 순서/활성 CPU 증명이 아니다.</li><li>0032/NID8: ON352 W350/ORef345→W353 CRef341.en(FC14 Valve Control loop), CRef344.en(FC18 Analog output conversion). 0688 CodeBlock347/349 및0694로 대조했다.</li><li>전체 식별 XML 이름검색에서 Data.PSH_02 직접 명명 Write는 0676 NID16 UID467, Inputs.PSH_02는0629 NID2 UID103으로 확인했다. 모든 간접 포인터·블록복사·절대 DB쓰기·통신 Writer가 없다는 결론은 아니다.</li><li>Data.PSH02_SETPOINT는0642 Global RID99 NID1 UID3641 AK=Write도 있다. RID100/UID3607은 RecipesDB.Recipes.PSH02 읽기이다. 0554 레시피 Monitor 선언과0668 NID11의 REAL 변환 참조도 발견했다. 상류 코드/활성 레시피/쓰기 우선순위는 완전 결속하지 못했다.</li><li>live_index의 `_7ex` 별도 세그먼트 doc14 “control pc02 moduling mv03 - convert values in real”은 PSH02 SP/환산값의 ITD/DTR 검색 텍스트다. 이를 주 제어 0347과 동일 네트워크로 만들거나 PC02의 물리 동일성/현재 실행을 확정하지 않는다.</li></ul><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1710.html">1710</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>OEM 센서 → 입력 채널</h3><p>Electrical_Rev2.pdf의 실제 PDF76, footer FG75, PRESSURE CONTROL, DATA27.05.2024, 개정란 공란. 중앙 PSH-02 회로:</p><ul><li>+24Vdc10.7 → X1:175, 5×20/50mA F → 도선75.2 → PSH-02 `+`.</li><li>PSH-02 `−` → X1:176 → +PEW286, 교차참조107/5.</li><li>차폐 → X1:177 →75SCH2, 교차참조107/5. 센서 출력은4–20mA, P-BADR, 0/10mbar 인쇄.</li></ul><p>실제 PDF108, footer FG107, ANALOG INPUT MODULE, DATA27.05.2024, Rev2 17.03.2025:</p><ul><li>75/5의 +PEW286 → MOD3/CPU515 인쇄 블록 I7+ 단자34. U7−/I7− 단자36은 공통 −0Vdc10.6 귀로. Uv7 33/U7+35를 실제 사용 단자로 대체하지 않는다.</li><li>75SCH2의 차폐 기호를 별도로 확인했다. 차폐를 신호 음극과 같은 선으로 합치지 않는다.</li><li>모듈 전원 +24Vdc10.7→X21:3001(5×20/500mA F)→107.1→41 L+, 44 M→−0Vdc10.6. 이 500mA는 PSH02 분기50mA와 다른 보호다.</li></ul><p>도면 인쇄값과 실제 하드웨어/현행 보호값/퓨즈 장착/교정은 분리한다. 도면의 CPU515라는 글자를 현재 CPU 모델 확인으로 쓰지 않는다. 센서는 이 자료상 아날로그 출력 기기이며 릴레이 부하접점5/9를 적용할 근거가 없다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=76">FG75 · PDF76</a> · <a href="../sources/Electrical_Rev2.pdf#page=108">FG107 · PDF108</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공·케이블 · PDF58</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>시공 케이블과 상충</h3><p>Electrical_Can_Decoating_20241118.pdf 실제58쪽, D-PAGE8/TOTAL58/64, DWG CANDC-CONS-C008-058, 개정1 24.11.11 “first draft design”, Checked/Approved 공란을 실제 렌더로 확인했다.</p><p>행8_10: `=FLB+UC01-PSH02A`, FROM CR → TO UC-01/PSH-02, AI, CVV-S, CORE4S, SIZE1.0, SPARE1, route100 →120 RBD1→E800, Adjustment4, LEN55. 이는 시공 표의 설계 길이/경로로 실측 길이나 현재 승인 결선 완료가 아니다. 이 표는 OEM X1:175/176/177의 선심 번호까지 주지 않는다. CR/UC01 케이블과 OEM 단자별 실물 결속은 보류한다.</p><p>전기 FG75/107의 OUTPUT MV03, PLC MV06 사용, P&amp;ID 개정H의 변경 이력 및 시공 UC01 위치는 서로 구별한다. “오탈자 수정”이나 설비명 통합을 수행하지 않았다. 현행 명판·루프도·실물 단자/케이블 번호·프로젝트 채널 구성의 동시 확인이 필요하다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=76">FG75 · PDF76</a> · <a href="../sources/Electrical_Rev2.pdf#page=108">FG107 · PDF108</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공·케이블 · PDF58</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>고압 래치: PSH02 독립 확인</h3><p>0537-FlgNet.xml 전체, LAD1989, NID11:</p><ul><li>ON Contact977(operand W955/ORef940,0686 RID1) out W978→Ge908.pre.</li><li>Ge908 in1 W956/ORef941=Data.PSH_02(0684 RID94), in2 W957/ORef942=Data.PSH02_MAX_SETPOINT(RID95). 비교는 `≥`이다.</li><li>W958→SdCoil914.in와Contact979.in. SD 값 W959/ORef943=상수 S5T#3M(0683 RID96), operand W960/ORef944=Tag_111(0686 RID97 Timer T132). Contact979 operand W961/ORef945=같은 타이머, out W980→SCoil919. W963/ORef946→Allarm.MAX_PSH_02(RID98).</li><li>ON의 W978는Contact981.in도 공급한다. Contact981 operand W965/ORef947=현재 MAX_PSH_02. W982는 Sub926.en과 Lt932.pre에 병렬 연결된다.</li><li>Sub926의 in1 W966/ORef948=MAX_SETPOINT, in2 W967/ORef949=Int5(0683 RID13), out W968/ORef950=Local app06(0685 RID100 AK=Write).</li><li>Lt932의 in1 W969/ORef951=Data.PSH_02, in2 W970/ORef952=app06. W971→RCoil936와 SCoil938 병렬. W972/ORef953는MAX_PSH_02 Reset, W973/ORef954는Flag.STOP_HORN Set(0684 RID16).</li></ul><p>Sub926.eno가 Lt932.pre를 공급하는 연결은 없다. 위 원본 연결·Int 연산을 보존하고 정상 실행/오버플로우 시 최종값은 미검증으로 남긴다. 해제는 strict `&lt;`이고 정상범위 하한 검사는 없다. OFR가 −9999를 쓰면 정상화되지 않았더라도 한계−5보다 작아질 수 있다. 따라서 알람 해제는 계측 정상/안전 운전/재시작 가능 증거가 아니다. 고압 한계 및 지연시간을 변경하거나 현장 Reset을 수행하지 않았다.</p><p><a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1989.html">1989</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a></p></article><article id="review-5-2"><h3>겹침 Word와 공통 경보</h3><p>0148 startup, LAD403, NID3: ON329→W330→Move267.en, Int0 W315/ORef293(RID54)→out1 W316/ORef294(RID32). 0563 GlobalAccess AO64와0562 Allarm DB3로 DB3.DBW8←0임을 대조했다. 이16bit 영역은 MAX_PSH_02 DBX8.2를 포함한다. 이 startup 쓰기를0537의 자동 해제와 같게 세지 않는다.</p><p>공통 근거는 BF01 초안§5.2를 연결 재사용하며 PSH02 주소 포함 여부를 직접 대조했다. 0151/NID1의 RESET_ALLARM/RUN_HORN/STOP_HORN OR 아래 DB3W0~16 복사, W8 Move147 in W202/ORef181→WorkData.W4 out W203/ORef182. 0152/NID2 Ne203는DB3W8 W252/ORef228과WorkData.W4 W253/ORef229를 비교하여 OR190.in5 W254, NOT STOP_HORN271을 거쳐NEW_ALLARM Coil219. 0153/NID3은NEW_ALLARM AND NOT RESET_ALLARM AND NOT STOP_HORN→RUN_HORN Set/NEW_ALLARM Reset이다.</p><p>MAX_PSH_02는 이W8 범위에 포함된다. PSH02_OFR X22.1은 W0~16 범위 밖이며 이 경로로 경적이 울린다고 말할 수 없다. HMI Allarmi_215 설정은 존재하지만 다른 알림경로 존재/부재나 실제 이벤트를 확인한 것은 아니다. 알람 단일 비트 이름검색만으로startup·Word 전달을 놓치지 않도록 유지한다.</p><p><a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1989.html">1989</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰 초안</h3><p>현장 조작 지시가 아니라, 승인된 관찰 때 확보할 기록 목록이다. 관찰자·시각/시간대·장치/프로젝트 식별·단위·비교근거·배제결과·조치·복구증거를 각각 남긴다. 실제 값은 현재 미수집이다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>먼저 분리할 관찰</th><th>원인 판정 전에 확인할 근거</th><th>보류 조건</th></tr></thead><tbody><tr><td>HMI 값과 제어값이 다름</td><td>IW286, PIW286, DB13W50, DB1W196을 같은 시각에 비교</td><td>0398 원시Word 복사와0496 정수 환산, HMI 각 주소/배율</td><td>읽기시점·호출·설정·교정 없이 센서고장 단정 금지</td></tr><tr><td>고압 표시가 지연되거나 해제됨</td><td>DB1W28, DB1W196, T132, DB3X8.2, startup 시각</td><td>0537 ≥/3M/strict&lt;(한계−5),0148 겹침쓰기</td><td>알람사라짐만으로 정상/복구 완료 금지</td></tr><tr><td>OFR 또는 −9999</td><td>PIW286, IN0/EN, Coeff/Zero, DB3X22.1</td><td>0291 범위·Move193.eno→Coil; FG75 loop/FG107 채널</td><td>현재 전원·결선·기기교정 증거 없이 교체 지시 금지</td></tr><tr><td>압력 변해도 MV06 반응 불명</td><td>SP=0/≠0, Auto, Err, PID UP/DOWN, Shot, 타이머</td><td>0347 환산오차±5와0348 원시0 비교를 분리</td><td>논리요청과 실제 구동/위치 응답 구분</td></tr><tr><td>HMI 레시피 편집이 적용되지 않음</td><td>Editor DB26W18, 활성레시피 식별, DB1W42</td><td>레시피 버퍼/쓰기 요청·0642 writer·최종제어 사용값</td><td>저장/전송/활성화 이벤트 미확정</td></tr><tr><td>도면과 명판 설비명 다름</td><td>PSH02 명판·케이블8_10·X1 단자·채널정보 동시사진</td><td>OEM MV03, P&amp;ID MV06,시공 UC01 출처별 시점</td><td>PC02/PSH02 병합 및 임의 태그 수정 금지</td></tr></tbody></table></div><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1746.html">1746</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1709.html">1709</a> · <a href="../networks/network-1710.html">1710</a> · <a href="../networks/network-1989.html">1989</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>PSH02의 IW286→HMI Word W50, 주변장치 PIW286→환산 W196, OFR X22.1, 고압 MAX X8.2를 구분합니다. OEM MV03·PLC MV06·시공 UC01 대응과 현재 단위·계수·실물·복구는 확인 전입니다.</p><ul><li>현행 CPU·하드웨어·채널/프로세스 이미지 구성</li><li>센서 명판·단자175/176/177·차폐·현재케이블8_10/루프교정</li><li>OEM MV03·PLC/P&amp;ID MV06·시공 UC01 물리대응</li><li>현재 Coeff/Zero/SP/MAX·압력단위·HMI배율/이벤트</li><li>레시피 Editor DB26W18→활성레시피/최종Writer 미확정</li><li>모든 간접/통신/Word/블록복사·현재 OB 실행순서</li><li>고압 해제 strict&lt; 한계−5·하한 없음·−9999 정상화 증거 아님</li><li>Startup DB3W8 겹침·OFR X22.1 공통 Word 범위 밖</li><li>MV06·PC02·다른PSH 독립 완료/ID 유지</li><li>TIA 컴파일·현재 CPU·현장 복구 미수행</li></ul><p><a href="../catalog-guides/PSH02.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI 값과 제어값이 다름</h2><p>IW286, PIW286, DB13W50, DB1W196을 같은 시각에 비교</p><p>0398 원시Word 복사와0496 정수 환산, HMI 각 주소/배율</p><p>읽기시점·호출·설정·교정 없이 센서고장 단정 금지</p></section><section id="step-symptom-2"><h2>고압 표시가 지연되거나 해제됨</h2><p>DB1W28, DB1W196, T132, DB3X8.2, startup 시각</p><p>0537 ≥/3M/strict&lt;(한계−5),0148 겹침쓰기</p><p>알람사라짐만으로 정상/복구 완료 금지</p></section><section id="step-symptom-3"><h2>OFR 또는 −9999</h2><p>PIW286, IN0/EN, Coeff/Zero, DB3X22.1</p><p>0291 범위·Move193.eno→Coil; FG75 loop/FG107 채널</p><p>현재 전원·결선·기기교정 증거 없이 교체 지시 금지</p></section><section id="step-symptom-4"><h2>압력 변해도 MV06 반응 불명</h2><p>SP=0/≠0, Auto, Err, PID UP/DOWN, Shot, 타이머</p><p>0347 환산오차±5와0348 원시0 비교를 분리</p><p>논리요청과 실제 구동/위치 응답 구분</p></section><section id="step-symptom-5"><h2>HMI 레시피 편집이 적용되지 않음</h2><p>Editor DB26W18, 활성레시피 식별, DB1W42</p><p>레시피 버퍼/쓰기 요청·0642 writer·최종제어 사용값</p><p>저장/전송/활성화 이벤트 미확정</p></section><section id="step-symptom-6"><h2>도면과 명판 설비명 다름</h2><p>PSH02 명판·케이블8_10·X1 단자·채널정보 동시사진</p><p>OEM MV03, P&amp;ID MV06,시공 UC01 출처별 시점</p><p>PC02/PSH02 병합 및 임의 태그 수정 금지</p></section></main></body></html>