<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PSH03 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PSH03 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PSH03&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·공정·자료 경계</h3><p>P&amp;ID `sources/PID_1684n002I.pdf` 실제 p1에서 PSH-03은 AB01 출구측 RO01/RO02와 MV03 overflow 가지 부근에 표기된다. 확대의 원문은 **Setpoint = +0.1 mbar**다. 이 도면의 과거 운전 표기를 DB1.DBW40 현재값이나 안전 권고값으로 변환하지 않는다. 도번1684n002, 원작성06/04/2011, 판I 15/01/2013이다. 개정 G 02/05/2012 행에 PSH-03 추가 표기가 있다. 도면 렌더 `render/PID-full.png`, `PID-PSH03.png`, `PID-title.png`를 확인했다.</p><p>시공 p56 6_11은 CR→HE-01 PSH-03으로 구역을 기입한다. P&amp;ID의 AB01 출구·MV03 연결, 시공의 HE01 구역, PLC의 MV03 소비자는 서로 다른 종류의 관계다. 이를 catalog parent 변경·소유 확정·실물 중복 정리로 쓰지 않는다. PSH 명칭만으로 이산 압력스위치라 단정하지 않는다. 이 원본 경로는 아날로그 Int 입력과 4–20mA 회로다.</p><p><a href="../devices/PSH03.html">PSH03 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P056.png</td><td>0c4a3e90ea392abfbd1f23af0e0fded4e9a895bf82ec00521779a006dcf1c2b3</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P076.png</td><td>78000168c429f3de2cf436d61720d4c291d1fc0503aa126fb5abb33189617628</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P109.png</td><td>38e362d385fcd7692a674fcc66a74c22b21c69e2bebd18d340af1bbb91ec9149</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/PSH03.json</td><td>1d5372395044fb46b0ad2c5f7f940d99077eb1e7e66dc3a852ee72bd455e2fae</td></tr><tr><td>catalog-sources/PSH03-DOTS-DRAFT.md</td><td>ccf03ff72d9eec617d6185db2283fe400ffb51edbb050195352747772e1bf3c6</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>11a68476883a5a47a762fd6f0e9d1745ffb2865d6235523a109be32424fe1021</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0032-FlgNet.xml</td><td>070bb8efa33d03b18add5da81d3f670a47c12b288076b7bfee11ac87fe6fa7e4</td></tr><tr><td>sources/decoded-original/0062-IdentXmlPart.xml</td><td>34f188168dc4fad0d6e2c813028045f37b84025636bcebd8aa1c7ffb4cfd9bcd</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0344-FlgNet.xml</td><td>08eabc412b9457eb615d1cb01b92682987bef170cbeab78070dd4c705ab93576</td></tr><tr><td>sources/decoded-original/0345-FlgNet.xml</td><td>b278a319d4d8cb8d157f449a2365445ff8f172245ebd2a468aa3ee79dba60f93</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0479-FlgNet.xml</td><td>112e55599a4dc705438c8c61b936da9a167c22d9bbd909eda11c45c9dc33e839</td></tr><tr><td>sources/decoded-original/0497-FlgNet.xml</td><td>334a065d6dc7aac9e9652a1f705a31fdadea6a5d4760dd6aa2ed3283a8e4b665</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0618-IdentXmlPart.xml</td><td>0c6762de9cdf0e294317f7463bea3d8e6df5673d333d9b1826ebd17a7ded044c</td></tr><tr><td>sources/decoded-original/0619-IdentXmlPart.xml</td><td>85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456</td></tr><tr><td>sources/decoded-original/0620-IdentXmlPart.xml</td><td>da97226a148a1a8babaea67db412761a718b7e7537212b7807e8ea27d000d2d3</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 55ab6e8eb2ae55ea63f655d0de5d3009c34da6cbe6d3405a13b7cba0971e6117</p><p><a href="../devices/PSH03.html">PSH03 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 선언표</h3><div class="table-wrap"><table><thead><tr><th>대상</th><th>원본 선언·NID/UID</th><th>형식·주소</th><th>해석/미확정</th></tr></thead><tbody><tr><td>PSH03 직접 읽기</td><td>0678 RID106 NID17 UID484; SSD AO2560, SAD Input/Peripherie</td><td>Global Int IW320:P</td><td>0497 환산 입력. 현재 모듈/CPU 증명 아님</td></tr><tr><td>PSH03 HMI 읽기</td><td>0627 RID88 NID2 UID104; AO2560 SAD Input/SAM=None</td><td>Global Int IW320</td><td>0398 process-image 읽기. :P와 동시성 보장 아님</td></tr><tr><td>Inputs.PSH_03</td><td>0629 RID89 NID2 UID105 Write, AO416 BAD4→0628 Inputs TOD13</td><td>Global Word DB13.DBW52</td><td>HMI raw 미러. Data.PSH03가 아님</td></tr><tr><td>Data.PSH03</td><td>0676 RID109 NID17 UID487 Write AO192 BAD11→0674 Data TOD1; 0619 RID30 NID3 UID288 Read BAD28→0618 TOD1</td><td>Global Int DB1.DBW24</td><td>환산 결과/오차 입력</td></tr><tr><td>Coeff.Zero_PSH03</td><td>0676 RID448 NID17 UID486 AO1744 BAD8→0674 TOD4</td><td>Global Int DB4.DBW108</td><td>읽기 선언. 실제값·설정 근거 미확인</td></tr><tr><td>Coeff.Coeff_PSH03</td><td>0676 RID449 NID17 UID485 AO1760 BAD8→0674 TOD4</td><td>Global Int DB4.DBW110</td><td>읽기 선언. 단위 스케일을 이름으로 추정하지 않음</td></tr><tr><td>Allarm.PSH03_OFR</td><td>0676 RID389 NID17 UID23 Write AO178 BAD354→0674 Allarm TOD3</td><td>Global Bool DB3.DBX22.2</td><td>선형화 Out_of_range 수신</td></tr><tr><td>Data.PSH03_SETPOINT</td><td>0619 RID29 NID3 UID287 AO320 BAD28→0618 Data TOD1</td><td>Global Int DB1.DBW40</td><td>오차 기준. 명명 선언에서 PLC Write 미발견≠쓰기 불가능</td></tr><tr><td>ErrPSH03</td><td>0062 RID31 NID3 UID289 Write,297/300 Read; Local/BO144</td><td>Local Int</td><td>전역 DB 주소를 만들지 않음</td></tr><tr><td>Tag_147 / Tag_148</td><td>0617 RID32/34 NID3; AO138/139, SAD Timer</td><td>Timer T138/T139</td><td>S5Time 리터럴과 타이머 객체를 구분</td></tr><tr><td>PID UP / down MV03</td><td>0617 RID39/37, AO116/117 NID3 UID302/299 Write</td><td>Global Bool M14.4/M14.5</td><td>물리 출력 아님. 0670 RID106/107 NID12 UID544/545도 Write</td></tr></tbody></table></div><p>선언명 검색·named global 주소범위 검색 결과는 `exact-declarations.json`, `address-overlap-review.json`에 남겼다. 이 검색은 모든 간접 주소·포인터·외부/HMI 쓰기를 증명하는 완전한 writer 분석이 아니다. 원시 Int와 목적 Word, bit OFR 쓰기를 구분했다.</p><p><a href="../networks/network-1071.html">원시 복사1071</a> · <a href="../networks/network-1747.html">고유 호출1747</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>HMI 주소와 실제 이벤트 경계</h3><p>`sources/hmi_plc_tags.csv`의 설정 연결:</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>주소</th><th>설정 ID</th></tr></thead><tbody><tr><td>I_PSH_03</td><td>DB13,INT52</td><td>00056</td></tr><tr><td>data_DB1_DBW24</td><td>DB1,INT24</td><td>0022C</td></tr><tr><td>data_DB1_DBW40</td><td>DB1,INT40</td><td>0029B</td></tr><tr><td>Coeff_DB4_DBW108</td><td>DB4,INT108</td><td>002DC</td></tr><tr><td>Coeff_DB4_DBW110</td><td>DB4,INT110</td><td>00282</td></tr><tr><td>Allarmi_216</td><td>DB3,X22.2</td><td>0029E</td></tr></tbody></table></div><p>0398 LAD1071 NID2: ORef104/RID88→Wire115→Move98.in; Move98.out1→Wire117→ORef105/RID89. Move98 DisableENO=true, 입력선과 출력선을 그대로 확인했다. `Inputs.PSH_03`의 XML Word와 HMI INT 선언은 동일 비트를 다르게 해석할 가능성을 남긴다. 실제 음수 표시·스케일·소수점·권한·편집 이벤트·알람 문구·발생/해제 기록은 이 CSV로 확정할 수 없다. 특히 I_PSH_03를 압력 환산값으로 표시하지 않는다.</p><p><a href="../networks/network-1071.html">원시 복사1071</a> · <a href="../networks/network-1747.html">고유 호출1747</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>PSH03 환산 호출</h3><p>0497 LAD1747 NID17, ON Contact495(operand Wire489/ORef482 RID1)→Wire496→CRef476.en. CRef476 RID351 내부 CodeBlock488 RID5는 0672 Signal linearization FC63 NID17 UID488 Call과 결속된다.</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>Wire·ORef·RID</th><th>선언/해석</th></tr></thead><tbody><tr><td>IN0</td><td>W490/O483/RID1</td><td>ON, en과 별도의 함수 입력</td></tr><tr><td>Analog_input</td><td>W491/O484/RID106</td><td>PSH03:P IW320</td></tr><tr><td>Coeff</td><td>W492/O485/RID449</td><td>DB4.W110</td></tr><tr><td>Zero</td><td>W493/O486/RID448</td><td>DB4.W108</td></tr><tr><td>OutValue</td><td>W494/O487/RID109</td><td>DB1.W24 Write</td></tr><tr><td>Out_of_range</td><td>W24/O23/RID389</td><td>DB3.X22.2 Write</td></tr></tbody></table></div><p>Call ENO 미연결을 실제 함수 성공·실패 처리로 채워 넣지 않는다. ON은 전역 심볼이며 이름만으로 고정 True를 증명하지 않는다.</p><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1747.html">1747</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-15.html">15</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1613.html">1613</a></p></article><article id="review-3-2"><h3>공통 선형화: 연결 재사용 + PSH03 적용 독립 확인</h3><p>기존 BF01/MV03에서 조사된 0291 LAD1658 NID1,0014 LAD1659 NID2를 같은 고정 원본에서 핀·형식 재대조했다. 0611의 Local Bool IN0 RID1, Int Analog_input RID3/Zero RID8/Coeff RID13/OutValue RID19, DInt App3 RID11/App4 RID14/App5 RID6/App6 RID9, Bool Out_of_range RID26을 구분한다.</p><ul><li>정상 연산 허가: IN0 Contact255→W256→Gt258(Analog_input &gt; -1382)→W25→Le161(&lt;=32767)→W26→Convert164.</li><li>Convert164 Int→DInt(입력), Convert167 Int→DInt(Zero), Add170 DInt, Convert174 Int→DInt(Coeff), Mul177 DInt, Div181 DInt(분모 28000), Move185→Int OutValue. 각 ENO 사슬 W227/230/234/237/241/245가 다음 en으로 이어진다. 요약식 `(raw + Zero) × Coeff / 28000`은 이 정수 연산과 저장 폭·ENO 조건을 생략한 설명일 뿐 부동소수점 실측 환산 보장이 아니다.</li><li>범위밖: Gt190 `&gt;32767` 또는 Le259 `&lt;=-1382`→OR47→W49 Move193.en; -9999 ORef218→W252→Move193.in; W253→OutValue219. **Move193.eno→W21→일반 Coil23.in**, W22/ORef24 Local Out_of_range. 단순 무조건 비교 결과와 동일시하지 않는다.</li><li>0014: NOT IN0 Contact171→W172 Move162.en; ORef166 0→W169 in; W170→ORef167 OutValue. 입력 허가가 없으면 0을 쓰는 별도 네트워크다. 이 네트워크에 OFR 전용 R 코일은 없다.</li><li>선언 Int의 상한과 `&gt;32767` 원문 비교를 그대로 보존한다. 외부 아날로그의 실제 공학범위·단선 진단 전체를 이 비교만으로 규정하지 않는다. 오버플로/정수 절삭·CPU 동작시험은 수행하지 않았다.</li></ul><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1747.html">1747</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-15.html">15</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1613.html">1613</a></p></article><article id="review-3-3"><h3>MV03 압력 오차 소비</h3><p>0344 LAD1705 NID3: ON Contact328(W303/ORef286)→W329 분기. Sub256.in1 W304/O287 RID29=DB1.W40, in2 W305/O288 RID30=DB1.W24, out W306/O289 RID31=Local ErrPSH03.</p><ul><li>NOT Tag147 Contact330 W308/O291→W331 SdCoil263. value W307/O290 0620 RID33 S5T#4S; operand W310/O292 Tag148=T139.</li><li>Tag148 Contact332 W312/O294→W333 SdCoil268. value W311/O293 0620 RID35 S5T#10S; operand W314/O295 Tag147=T138.</li><li>NOT Tag148 Contact334 W315/O296→W335→Ge276.pre/Lt282.pre.</li><li>Ge276 in1 W316/O297 ErrPSH03, in2 W317/O298 RID185 Int5; out W318→Coil279; operand W320/O299→M14.5.</li><li>Lt282 in1 W321/O300 ErrPSH03, in2 W322/O301 RID186 Int-5; out W323→Coil285; operand W325/O302→M14.4.</li></ul><p>따라서 자동 압력요청은 ON과 NOT T139 아래 `error &gt;=5`/`error &lt;-5`인 **비대칭 경계**다. ±5 모두 같은 폐구간이라고 바꾸지 않는다. T139/T138을 단순 “4초 열고 10초 쉼”으로 번역하지 않는다. ON·타이머 실행 및 호출 관찰 없이 실제 주기를 보장할 수 없다.</p><p>0345 LAD1706 NID4에서 M14.4/M14.5는 자동 허가와 함께 소비된다. 열림 Auto507→UP509(W456/O420), 닫힘 Auto525→Down527(W472/O430). 수동·세정·버너 기동·교정·리미트·고장 경로도 있다. OR543→NOT ResetEncoderProcedure44→NOT InputsOpen523→Coil390(Start open MV03); OR544→NOT washing539→OR53(교정 경로 합류)→NOT InputsClose541→Coil407(Start close MV03). 이는 PSH03가 밸브 물리출력의 유일 결정자가 아니라는 경계 확인이며 MV03 전체 별도 매뉴얼 완료가 아니다. 전체 MV03 동력/리미트/버너 경로는 기존 MV03 초안의 별도 근거를 참조한다.</p><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1747.html">1747</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-15.html">15</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1613.html">1613</a></p></article><article id="review-3-4"><h3>다른 쓰기·호출 순서의 한계</h3><p>0479 LAD15 NID12는 `control pc02 moduling mv03 - not used` 제목이나 실제 OFF Contact583(W547/O529)→W584→LRef507 CONT_S.en이 있다. QLMNUP W577/O544, QLMNDN W578/O545가 0670 RID106/107의 M14.4/M14.5 Write다. 이를 PSH03 함수나 같은 센서로 병합하지 않는다. 지역 Real_PC02/Real_SPPC02의 현재 상류·DB25·OFF 값·현재 활성은 보류한다.</p><p>Main 0031 LAD1619 NID6: ON282→W283→CRef261.en; CodeBlock273 RID55는 0688 Analog input conversion FC3. 0032 LAD1621 NID8: ON352→W353→CRef341.en; CodeBlock347 RID85는 Valve Control loop FC14. 0030 LAD1613 NID19의 recipes/HMI/output ENO 사슬 W32/33/42→NOT Simulation(1) Contact37(W44/O45)→W43→CRef28 HMI Inputs FC15(CodeBlock29 RID135). 0688/0692/0694의 선언으로 결속했다. 실제 스캔·현재 호출표·CPU 비교를 수행하지 않았으며 이 원문 관찰은 금지된 시뮬레이터 실행이 아니다.</p><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1747.html">1747</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-15.html">15</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1621.html">1621</a> · <a href="../networks/network-1613.html">1613</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>OEM FG75/PDF76</h3><p>`sources/Electrical_Rev2.pdf` 실제 p76 footer: FG75, 기본일27.05.2024, IEC, 총262 표기. 별도 Rev2 행은 이 페이지에서 관찰되지 않는다. 오른쪽 PSH-03 가지:</p><p>`+24Vdc 10.7 → X1:178 (5×20, 50mA F) → wire75.3 → PSH03 +; PSH03 − → X1:179 → +PEW320 참조108/2; X1:180 → 75SCH3 실드 참조108/2`.</p><p>기기 원문 P-BADR, OUTPUT4–20mA, 0/10mbar는 도면 설계값이다. 현행 모델·퓨즈 설치·보호 설정·교정값이 아니다. 상단 PSH-02 제목과 하단 PSH-03의 상충을 보존한다. 옆 PSH02의 OUTPUT MV03/PEW286 가지를 PSH03에 복사하지 않았다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=76">FG75 · PDF76</a> · <a href="../sources/Electrical_Rev2.pdf#page=109">FG108 · PDF109</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>OEM FG108/PDF109</h3><p>실제 p109 footer: FG108, 기본일27.05.2024, **개정2 17.03.2025**. PSH03 압력 입력(4–20mA), CPU515/MOD4 표기:</p><ul><li>FG75/7 +PEW320 → MOD4 PEW320 채널 **단자2 I0+**.</li><li>단자4 U0−/I0−는 -0Vdc10.6 공통과 연결, 단자18 MANA도 같은 귀로.</li><li>75SCH3는 케이블 실드로 표시. 실드를 신호 마이너스나 임의 접지 단자로 대체하지 않는다.</li></ul><p>이는 원본 도면 CPU 표기이며 현재 CPU 모델을 확정하지 않는다. PDF76과109는 이번 직접 렌더 결과로 지정했으며 FG+1 규칙을 전체 도면에 일반화하지 않는다. 이 PSH03 AI 경로에 릴레이 부하접점은 보이지 않으므로 타 설비5/9나 접점표1/5/9를 가져오지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=76">FG75 · PDF76</a> · <a href="../sources/Electrical_Rev2.pdf#page=109">FG108 · PDF109</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>시공 PDF56 실제 6_11 행</h3><p>`sources/Electrical_Can_Decoating_20241118.pdf` p56의 **6_11**, cable `=FLA+HE01-PSH03A`, FROM CR→TO HE-01 PSH-03, Current AI, CVV-S 4S 1.0, spare1, route 100 LBD1→LBD1→E900, adjustment8, LEN48을 직접 확인했다. 단위가 불명확한 LEN을 현재 실측 길이로 바꾸지 않는다.</p><p>footer CANDC-CONS-C006-056, D-PAGE6, total56/64, revision1 24.11.11 first draft design. DESIGNED J.W.Lee, CHECKED J.H.Kim, APPROVED 공란이다. 시공 완료/승인 준공도로 간주하지 않는다. p56의 일부 윗행은 실제 렌더에서 검게 가려져 있어 텍스트 추출로 보이는 그 내용을 실물 검증으로 사용하지 않았다. 대상6_11은 가림 아래에 실제 보인다. 이 표는 코어 색상·현장 단자 연결 자체의 확증이 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=76">FG75 · PDF76</a> · <a href="../sources/Electrical_Rev2.pdf#page=109">FG108 · PDF109</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·영향·복구</h3><ul><li>PSH03 고유 확인 알람은 DB3.X22.2 OFR 한 비트다. 0497 CRef476.Out_of_range→W24/O23, 0676 RID389에서 Write. 내부는 0291의 범위밖 Move193 ENO→일반 Coil23이며 S/R 래치·지연 타이머가 아니다. 임의로 “압력고고 트립”을 만들지 않는다.</li><li>HMI Allarmi_216=DB3,X22.2 설정이 존재한다. CSV만으로 문구·우선순위·음향·Ack·팝업·현장 차단·실제 복귀는 확인할 수 없다.</li><li>기존 BF01의 공통 Word알람 조사(0148 startup 및 관련 알람 Word0~16 경로)는 같은 고정 원본의 공유 근거다. PSH03 OFR byte22는 그 Word 범위 밖이므로 그 구조를 PSH03 전용 경적 경로로 복제하지 않는다. 다른 알림경로가 전혀 없다는 주장도 하지 않는다.</li><li>0344 오차 가지에 PSH03_OFR 차단 접점은 관찰되지 않았다. 따라서 -9999 대체값이 Data.PSH03에 쓰일 때 오차 비교의 입력이 달라질 수 있다는 정적 주의점은 있지만, 실제 밸브 방향·최종 출력·안전성을 예측하지 않는다. 현재 계수·SETPOINT·정수 연산·다른 쓰기·모드·호출 확인이 먼저다.</li><li>정상 범위 복귀가 입력/환산 오류 비트에 미치는 것과 운전 재기동 허가를 구분한다. 실제 복구는 원인 제거·정상 계측/환산/표시·명령과 실제 응답·알람 해제 기록을 같은 시각으로 확보해야 한다. 보호값 변경·강제출력·우회는 수행하지 않았다.</li></ul><p><a href="../networks/network-1658.html">OFR 일반 Coil</a> · <a href="../networks/network-1747.html">고유 OFR 결속</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·배제 순서</h3><p>아래는 실행 기록이 아닌 읽기 전용 관찰 설계다. 전기/압력 현장 작업은 승인된 담당자의 안전절차·격리·계측 권한에 따른다. 온라인 접속이나 시험을 이번에 승인받은 것으로 해석하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 위치·값</th><th>원본 비교·원인 구분</th><th>필요 복구 근거</th></tr></thead><tbody><tr><td>HMI 압력값과 제어가 다름</td><td>시각을 맞춘 IW320:P/IW320/DB13.W52/DB1.W24, 계수·Zero, HMI태그·단위</td><td>0398 raw Word 미러 vs0497 Int 환산, process image/:P 차이</td><td>현재 HMI화면·이벤트·스케일과 온라인 동일시각 기록</td></tr><tr><td>OFR 또는 -9999</td><td>DB3.X22.2/DB1.W24/raw 및 IN0/ON</td><td>0291 strict &gt;-1382/&lt;=32767, ENO→Coil, 실제 mA/계기 진단은 별도</td><td>현장 계기·배선·전원·교정 원인 제거와 정상 복귀 증거</td></tr><tr><td>환산이 0에 멈춤</td><td>함수 호출·ON/IN0, raw·계수·Zero·DB1.W24</td><td>NOT IN0의0쓰기, 계수/입력, 호출 누락을 분리</td><td>값0과 미수집 빈칸 구분; 호출·환산 재관찰</td></tr><tr><td>MV03 자동 방향/주기 의문</td><td>DB1.W40−W24, Local ErrPSH03, T138/139, M14.4/14.5·Auto</td><td>0344 &gt;=5/&lt;-5 및 NOT T139,0479 중복Writer,0345 다른요청</td><td>요청/최종출력/위치응답·현재순서 확인; 주기시험 미실행</td></tr><tr><td>계기 태그/위치 혼동</td><td>X1:178/179/180 표찰, PEW320 채널,6_11 케이블,명판·취출점</td><td>FG75 PSH-02제목 vs PSH03본문,FG108 PSH03,시공HE01/P&amp;ID AB01 출구</td><td>최신 준공 개정·현재프로젝트·위치사진의 일치</td></tr><tr><td>OFR 표시되나 소리/정지 불명</td><td>Allarmi_216 실제이벤트·시간·경적·상위정지</td><td>주소설정≠알림/정지 논리,Word0~16 범위밖</td><td>현재HMI알람설정·소리/차단경로·복귀이력</td></tr></tbody></table></div><p>기록 필드: 관찰자, UTC 또는 현장 시간대 포함 시각, 위치/기기/CPU·프로젝트 버전, 읽은 정확한 DB/주소/형식/값/단위, 원본 비교점, 배제 결과, 승인된 조치, 전후 재관찰, 별도 재기동 허가. 운영기록·사진을 공개 소스에 복제하지 않는다.</p><p><a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1747.html">1747</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1705.html">1705</a> · <a href="../networks/network-1706.html">1706</a> · <a href="../networks/network-15.html">15</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>PSH03의 IW320→HMI Word W52와 주변장치 PIW320→환산 W24/OFR X22.2를 구분합니다. 0344와0479의 M14.4/M14.5 복수Writer, OEM PSH02제목/PSH03기기, 시공 HE01/P&amp;ID AB01 관계는 보류합니다. 현재 실행·실물·단위·계수·복구는 확인 전입니다.</p><ul><li>현행 센서명판·압력취출점·교정·X1 178/179/180/채널2/4/18</li><li>FG75 제목상충·FG108 Rev2·시공6_11 HE01/PID AB01 출구 관계</li><li>IW320 process image/PIW320·DB13Word와HMI Int 동시값·배율</li><li>현재 Coeff W110/Zero W108/SP W40·단위·현재CPU/프로젝트</li><li>M14.4/M14.5 0344 Coil과0479 CONT_S 복수Writer·호출순서</li><li>Err≥5/Err&lt;−5 비대칭·T1394초/T13810초·실제방향/주기 별도</li><li>모든 간접/통신/HMI/블록복사와명명 Write 미발견≠쓰기 불가</li><li>OFR 일반 Coil·startup Word범위밖·실제경적/정지/복구 경로</li><li>MV03/PC02/타PSH 독립ID·완료 유지</li><li>TIA 컴파일·현재CPU·실물·현장복구 미수행</li></ul><p><a href="../catalog-guides/PSH03.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI 압력값과 제어가 다름</h2><p>시각을 맞춘 IW320:P/IW320/DB13.W52/DB1.W24, 계수·Zero, HMI태그·단위</p><p>0398 raw Word 미러 vs0497 Int 환산, process image/:P 차이</p><p>현재 HMI화면·이벤트·스케일과 온라인 동일시각 기록</p></section><section id="step-symptom-2"><h2>OFR 또는 -9999</h2><p>DB3.X22.2/DB1.W24/raw 및 IN0/ON</p><p>0291 strict &gt;-1382/&lt;=32767, ENO→Coil, 실제 mA/계기 진단은 별도</p><p>현장 계기·배선·전원·교정 원인 제거와 정상 복귀 증거</p></section><section id="step-symptom-3"><h2>환산이 0에 멈춤</h2><p>함수 호출·ON/IN0, raw·계수·Zero·DB1.W24</p><p>NOT IN0의0쓰기, 계수/입력, 호출 누락을 분리</p><p>값0과 미수집 빈칸 구분; 호출·환산 재관찰</p></section><section id="step-symptom-4"><h2>MV03 자동 방향/주기 의문</h2><p>DB1.W40−W24, Local ErrPSH03, T138/139, M14.4/14.5·Auto</p><p>0344 &gt;=5/&lt;-5 및 NOT T139,0479 중복Writer,0345 다른요청</p><p>요청/최종출력/위치응답·현재순서 확인; 주기시험 미실행</p></section><section id="step-symptom-5"><h2>계기 태그/위치 혼동</h2><p>X1:178/179/180 표찰, PEW320 채널,6_11 케이블,명판·취출점</p><p>FG75 PSH-02제목 vs PSH03본문,FG108 PSH03,시공HE01/P&amp;ID AB01 출구</p><p>최신 준공 개정·현재프로젝트·위치사진의 일치</p></section><section id="step-symptom-6"><h2>OFR 표시되나 소리/정지 불명</h2><p>Allarmi_216 실제이벤트·시간·경적·상위정지</p><p>주소설정≠알림/정지 논리,Word0~16 범위밖</p><p>현재HMI알람설정·소리/차단경로·복귀이력</p></section></main></body></html>