<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PSL05 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PSL05 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PSL05&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>OEM 자료명 `Electrical_Rev2.pdf`; FG76/PDF77은 PSL-05 LOW AIR PRESSURE SWITCH와 옆 PC-01 PRESSURE CONTROL을 서로 다른 회로로 표시한다. PC01의 4–20mA, ±200mbar, 50mA F, PEW322/76SCH1은 PSL05 규격이나 신호가 아니다. PSL05에는 압력 숫자 설정이 그려져 있지 않다.</p><p>실제 렌더 두 장의 footer를 각각 판독했다. FG76/PDF77: DATA27.05.2024, DISENG.G.G., NORMA IEC, TOT262, 제목 PRESSURE CONTROL, 별도 개정 기록 미관찰. FG127/PDF128: DATA27.05.2024, DISENG.G.G., IEC, TOT262, DIGITAL INPUT MODULE, 별도 개정 기록 미관찰. PDF 파일 이름 Rev2만으로 모든 개별 페이지가 Rev2 개정됐다고 쓰지 않는다. 이 자료는 현행 준공 일치의 증명이 아니다.</p><p>시공 PDF 전체 텍스트에서 PSL05/PSL-05/PSL 05 문자열을 찾지 못했다. P&amp;ID 텍스트 추출에서도 PSL 관련 문자열을 찾지 못했으나 이는 이미지/비텍스트 기호 부재의 증명이 아니다. 이 두 자료의 PSL05 시각적 실물 대응은 확보하지 못했고 다른 계기의 시공 케이블을 전용해 채우지 않았다.</p><p><a href="../devices/PSL05.html">PSL05 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Rev2-P077.png</td><td>a7223ba64b135164b8d77eb5d38767c8f48cd80c63cd72ad15277e67643c8845</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P128.png</td><td>cc8c9668b5456421f94b987635747dba16e58177e98d50f66bf0760b6744abb8</td></tr><tr><td>catalog-profiles/PSL05.json</td><td>6ff45dae22b819b9a4985d73278a9dbc5af192cf1e343103314027bad01042ba</td></tr><tr><td>catalog-sources/PSL05-DOTS-DRAFT.md</td><td>d09484b0af13df1dd19316b9ae75f658866b9b4a1be9817bed14602f1b2aa7ad</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>4d7a3a3acc3a08b3adba25769fb2a6642e13cd5c2abdde44920d026fc41b3caa</td></tr><tr><td>registers/requirements-audit.json</td><td>d232e0a651a978d9d4a0b28b1b3bf8062737d749af13ec0b4ece9454a37f52ae</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0160-FlgNet.xml</td><td>b8c51aaea425c5c696a1d2f2a84985c32c21a46394a238f901c248193a5f83db</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0415-FlgNet.xml</td><td>7690a90cbad58f5e8474c94efc4a105e80522fb57e3516a720aab53e1146b07d</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0570-IdentXmlPart.xml</td><td>9fed133006458c3b43b1d5f2c15107a5a86b4fb7cdbaf3743bf88f0e5a105495</td></tr><tr><td>sources/decoded-original/0572-IdentXmlPart.xml</td><td>5ecd18f84e12d702bb46f759b23994dacfa2d97d50fe51e766ca0cf43f75bb4c</td></tr><tr><td>sources/decoded-original/0573-IdentXmlPart.xml</td><td>a22cc24a974e0c792f32e356a14b277a847e2bb204c91bce01c37d1714ddb56c</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0634-IdentXmlPart.xml</td><td>af3fcb536a6270ffb9a19e5b3f2c284a38d67d465f5147961005c1c01d11299d</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0636-IdentXmlPart.xml</td><td>ec3d79f03e2748f8def4409ad676a97b98e28b9d8e68f6a64b3fe894466832ca</td></tr><tr><td>sources/decoded-original/0648-IdentXmlPart.xml</td><td>afaa47ae737d9333fe831ffac2b1d1388f108bb6a2b23d03554fa862f7edb454</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 99024733df716d286ab2b6a9b764603ce087792e1295ddbe0a32111e37821da1</p><p><a href="../devices/PSL05.html">PSL05 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·주소</th><th>원본 선언/결속</th><th>해석·미확정</th></tr></thead><tbody><tr><td>Tag_182</td><td>Global Word Input %IW10, SAM=None</td><td>0627 RID17 SSD.AO80, NID1 UID49</td><td>프로세스 이미지 Word; PIW/Peripherie와 혼동 금지</td></tr><tr><td>입력 Word 목적지</td><td>Global Word DB13.DBW10</td><td>0629 RID18 SSD.AO80 BAD4→0628 Inputs TOD13, NID1 UID50 Write</td><td>I11.0을 포함하는 16비트 복사; 개별 PSL05 코일 아님</td></tr><tr><td>Inputs.Low Pressure Air</td><td>Global Bool DB13.DBX11.0</td><td>0573 RID71 AO88 BAD58→0572 Inputs TOD13; NID2 UID270/274 Read</td><td>처리/미러 입력, 물리 극성 보증 아님</td></tr><tr><td>Allarm.PSL_AIR_LOW</td><td>Global Bool DB3.DBX5.4</td><td>0573 RID40 AO44 BAD10→0572 Allarm TOD3; NID2 UID271 S/273 Read/275 R</td><td>유지 알람 bit</td></tr><tr><td>ON</td><td>Global Bool M0.0</td><td>0570 RID1 AO0 SAD.Memory, NID2 UID269</td><td>명칭만으로 상시 TRUE 단정 금지</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Global Bool DB2.DBX6.0</td><td>0573 RID38 AO48 BAD37→0572 Flag TOD2, UID272</td><td>공통 Reset 요청; 재기동 아님</td></tr><tr><td>Flag.Start_Burner</td><td>Global Bool DB2.DBX5.2</td><td>0585 RID19 AO42 BAD7→0584 Flag TOD2, NID5 UID250 Write</td><td>버너 요청 메모리; 물리 밸브 출력 아님</td></tr><tr><td>다른 입력 Writer</td><td>Global Bool DB13.DBX11.0</td><td>0635 RID350 AO88 BAD5→0634 Inputs TOD13, NID18 UID34 Write</td><td>기존 백업의 별도 bit 쓰기, 현재 활성 미확정</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">입력Word복사</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-1"><h3>원시 Word 전달</h3><p>0397/LAD1070, HMI Inputs NID1: ORef49/RID17 → W58 → Move44.in; Move44.out1 → W59 → ORef50/RID18. Move43.eno→Move44.en은 W56이고 선행 Move42.eno→Move43.en은 W53이다. Move42의 en은 rail W21이다. 모두 DisableENO=true 표기를 보존하며 ENO 핀을 데이터 out1과 바꾸지 않는다. 앞 두 Move와 성공/실제 실행상태까지 추정하지 않는다.</p><p>이 경로는 입력 Word 전체의 복사다. I11.0이 포함되어 DB13.X11.0으로 대응하는 근거이지 별도의 직접 물리 Bool 선언이 이 네트워크에 있다는 뜻은 아니다. physical tag live_index i945의 Address `%i11.0` 및 OEM E11.0과 대조했다. 주석 `e41.4`와는 상충 상태를 유지한다.</p><p><a href="../networks/network-1070.html">입력Word복사</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>HMI 주소 설정</h3><p>`sources/hmi_plc_tags.csv` 실제 행502: `Allarmi_45`, `DB3,X5.4`, Access Name PLC, 내부ID00160. PSL 저압 유지 알람 주소와 일치한다. 행103 `BR_01\Flag`, `DB2,X5.2`, 내부ID00386은 버너 요청 주소의 HMI 설정이며 PSL05 전용 제어태그가 아니다. 태그 CSV에는 PSL 이름 기반 전용 입력 표시를 찾지 못했다. 주소 설정은 HMI 경보 문구·확인/소거 이벤트·통신권한·현재값·실제 화면 재현의 증명이 아니다.</p><p><a href="../networks/network-1070.html">입력Word복사</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>저압 감지와 유지</h3><p>0160/LAD1227, allarms2 NID2의 직접 핀:</p><ul><li>rail W296→Contact286.in; ORef269 ON→W276→operand. Contact286.out W287은 Set와 Reset 가지를 함께 공급한다.</li><li>ORef270 입력→W277→Contact288.operand는 Negated다. Contact288.out→W289→SCoil262.in, SCoil262.operand W279→ORef271 알람.</li><li>Reset 가지: ORef272 RESET→W280→Contact290.operand, 290.out W291→Contact292.in. ORef273 기존알람→W281→292.operand. 292.out W293→Contact294.in, ORef274 입력→W282→294.operand. 294.out W295→RCoil268.in, operand W284→ORef275 알람.</li></ul><p>식: Set = ON AND NOT DB13.X11.0. Reset = ON AND RESET_ALLARM AND DB3.X5.4 AND DB13.X11.0. 물리 스위치가 정상 압력에서 어떤 접점 상태가 되는지, 압력이 얼마에서 전환되는지 이 식만으로 확정하지 않는다. 이 네트워크에는 TON/S5 타이머·환산·데드밴드 계산이 없다. 압력복귀만으로 유지알람을 자동해제하는 식도 아니다.</p><p><a href="../networks/network-1227.html">1227</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-2"><h3>BR01 요청 Reset 영향</h3><p>0175/LAD1858, burner control NID5: 0585 RID42=Allarm.PSL_AIR_LOW, ORef247→W265→Contact301.operand; ON Contact273의 out W274가 Contact301.in을 공급한다. 301.out→W302→OR219.in10. OR219는 12분기이며 out W267→Contact305.in, ORef249=0582 RID1 ON→W268→305.operand, 305.out W306→OR213.in5. OR213의 out W270→RCoil232.in, operand W272→ORef250=Flag.Start_Burner.</p><p>따라서 PSL 알람이 이 버너 요청Reset OR분기에 참여한다. 다른 분기는 FN03·온도·산소·흡인·외부 연소상태 등의 각 소유이다. 이 가지 하나로 버너 외부 제어기의 가스밸브/화염/퍼지/안전시퀀스나 게이트 모든 명령을 직접 소유한다고 확대하지 않는다. 자동 식별 결과의 UID249에는 다른 블록 Data도 충돌 후보로 나타났지만 0582/0585의 burner-control 선언 그룹과 ON 재참조로 수동 판별했다.</p><p><a href="../networks/network-1227.html">1227</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-3"><h3>호출·다른 Writer·초기화</h3><ul><li>0031/LAD1619 NID6의 ON Contact282.out W283은 CRef267(Allarms2 FC5, CodeBlock277/RID61, 0688/0694).en을 다른 호출들과 병렬로 공급한다. 직렬 ENO 호출이 아니다.</li><li>0030 NID19: Recipes Handler CRef21.eno W32→HMI CRef23.en; HMI.eno W33→HMI Output CRef25.en; 25.eno W42→NOT Contact37.in; ORef45=0692 RID140 Simulation(1), Bool M180.0, W44→37.operand; 37.out W43→HMI Inputs FC15 CRef28.en(CodeBlock29/RID135). 입력복사의 호출 조건·선행 ENO를 누락하지 않는다.</li><li>기존 백업 0415/LAD1080 NID18은 ON Contact23.out W29→Coil33.in, ORef34/RID350 W25→Coil33.operand로 같은 DB13.X11.0에 쓴다. 이는 숨은 Writer 존재의 문서적 확인이다. 해당 기존 로직·실행환경을 수정/작성/실행하지 않았고 현재 활성·스캔최종값은 미확정이다.</li><li>startup only 0148/LAD403 원본 선언 NID3: 0048 RID54 Int0 ORef289→W310→Move256.in; Move256.out1 W311→ORef290/0563 RID28 Word AO32 BAD23→0562 Allarm DB3. 즉 DB3.DBW4←0에 알람 X5.4가 포함된다. 앞 Move253.eno W309→256.en; 이 Writer는 평상시 전용 RCoil과 다른 startup Word 초기화다. 파생 network-map NID=null을 원본 NID3 대신 쓰지 않는다.</li><li>명명된 PSL 알람 사용은 0573/0585와 위 Word 범위를 확인했다. 전체 선언 텍스트 검색은 간접 포인터·블록복사·통신·현재 CPU의 모든 Writer를 배제하는 증명이 아니다. 게이트 직접 인터록/단독 안전기능은 확보하지 못했다.</li></ul><p><a href="../networks/network-1227.html">1227</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 끝점</h3><div class="table-wrap"><table><thead><tr><th>실제 렌더</th><th>전달 구간</th><th>판독 및 미확정</th></tr></thead><tbody><tr><td>FG76/PDF77</td><td>+24Vdc10.7, 75/9→77/0 수평전원 → X1:184 → 선76.2</td><td>5×20 2A F는 도면 표기이며 현행 퓨즈를 확인/변경한 것이 아님</td></tr><tr><td>FG76/PDF77</td><td>PSL-05 압력기호 p&lt; 및 접점11/12 → X1:185 → E11.0 → 127/2</td><td>접점 번호와 심볼은 판독; 현재 NO/NC·정상압력극성·실제 결선 미확정</td></tr><tr><td>FG127/PDF128</td><td>상호참조76/4 → E11.0 → 단자31, CPU515/MOD10</td><td>디지털 입력 채널 표기; 현재 CPU 모델/모듈 주문번호가 확인된 것은 아님</td></tr><tr><td>FG127/PDF128</td><td>+24Vdc10.7 → X21:3011 5×20 2A IST. → 선127.1 → 단자39; −0Vdc10.6→단자40</td><td>모듈 공급과 신호단자31 구별</td></tr></tbody></table></div><p>전기 도면상 위 경로에 중간 출력 릴레이나 구동부하 접점은 없다. 릴레이 5/9 관례나 다른 게이트 EV 회로를 추가하지 않는다. 스위치 현장 케이블 ID·길이·심색·정션박스·모델·설정/복귀압력·배관 탭 위치는 이 두 페이지에서 미확정이다. 자료의 전원/퓨즈값을 현장 작업지시로 사용하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=77">FG76 · PDF77</a> · <a href="../sources/Electrical_Rev2.pdf#page=128">FG127 · PDF128</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·공통 경보·복구 경계</h3><p>저압 bit는 DB3.X5.4이고 공통 Word DB3.W4 범위에 속한다. BF01에서 검토된 공통 논리를 공유하되 PSL 구간을 독립 결속했다.</p><ul><li>0151/LAD927 NID1: 0565 RID15 ORef177 DB3.W4→W198→Move137.in, out1 W199→ORef178/RID16 WorkData.W2(DB6.W4, Int). 0564의 Allarm TOD3/WorkData TOD6를 대조했다. EN은 RESET_ALLARM/RUN_HORN/STOP_HORN의 OR121.out W212이다.</li><li>0152/LAD928 NID2: ORef224 DB3.W4 W246→Ne197.in1; ORef225 WorkData.W2 W247→Ne197.in2; out W248→OR190.in3. 전체 Word변화 OR190.out W267→NOT STOP_HORN Contact271→W272→Coil219 NEW_ALLARM. 복사와 비교는 알람 bit 자체를 Reset하는 행위가 아니다.</li><li>0153/LAD929 NID3: NEW_ALLARM Contact219→NOT RESET_ALLARM221→NOT STOP_HORN223, W224에서 RUN_HORN Set204와 NEW_ALLARM Reset206을 분기한다. 출력경적 실물/스피커/이벤트로그는 미확인이다.</li><li>0158/LAD930 NID9: Inputs.Reset_allarmi Contact23 또는 Flag.Reset_Allarms_HMI Contact26→OR28.out W38→SCoil33 RESET_ALLARM 및 RCoil40 Reset_Allarms_HMI. 이것은 공통 요청 경로다. 승인된 실제 버튼/화면·주소 동작은 아직 확인하지 않았다.</li></ul><p>운영 복구 판정에는 승인된 정상압력 확보, 실제 압력과 스위치/단자/I11.0/DB13.X11.0의 동시 확인, 알람 원인 배제, 승인된 Reset 후 DB3.X5.4/HMI/경보의 확인, 별도 버너 요청/허가/응답 확인이 필요하다. 이를 이 문서에서 수행·완료했다고 표시하지 않는다. 압력 공급 정상, 알람 소거, 버너 재요청, 실제 운전복귀는 각각 다른 사실이다.</p><p><a href="../networks/network-1227.html">PSL S/R</a> · <a href="../networks/network-1858.html">버너요청Reset</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰 준비</h3><p>아래는 읽기 전용 증거 수집 항목이다. 강제입출력·보호값 변경·우회·운전시험·압력스위치 조정 지시가 아니다. 전기·공압 접근은 현장 안전절차/격리/담당자 승인 이후 수행해야 한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각의 관찰</th><th>비교/원인 구분</th><th>완료에 필요한 추가 증거</th></tr></thead><tbody><tr><td>압력은 있어 보이나 저압알람 유지</td><td>승인 계측압력·스위치 상태·X1:184/185·I11.0·DB13.X11.0·DB3.X5.4</td><td>압력 표시만으로 스위치/배선 정상 단정 금지; 입력 복귀와 Reset 별개</td><td>명판·설정/히스테리시스·교정·동시측정</td></tr><tr><td>I11.0과 처리 bit 불일치</td><td>IW10/DB13W10·호출조건 M180.0·다른 Writer·시각</td><td>Word복사 호출/ENO와 개별 bit쓰기 구별</td><td>현재 프로젝트 교차참조/스캔관찰</td></tr><tr><td>입력 복귀했지만 알람 안 꺼짐</td><td>ON·Reset요청·알람·입력 및 호출시각</td><td>4개 Reset 조건을 구별; 실제 압력안전은 별도</td><td>승인된 Reset 기록/이벤트</td></tr><tr><td>버너 요청이 꺼짐</td><td>PSL bit·Start_Burner·기타 0175 OR조건</td><td>PSL은 다수 Reset원인 중 하나; 출력/화염과 다른 계층</td><td>현재 BR01 요청/허가/응답 로그</td></tr><tr><td>게이트가 움직이지 않음</td><td>관련 게이트 원시위치/요청/EV·실제 공급압력</td><td>공압부족 가능성과 PLC 직접인터록을 구별</td><td>해당 게이트 독립 제어·배선·공압 자료</td></tr><tr><td>HMI와 PLC 알람이 다름</td><td>Allarmi_45 DB3X5.4·통신시각·화면 경보ID</td><td>태그주소 설정과 이벤트/ACK는 별도</td><td>현행 HMI 경보표/통신/화면 관찰</td></tr></tbody></table></div><p>관찰 기록 필수: 관찰자, 실제 시각/시간대, 위치, 값/단위, 장치/프로젝트 근거, 비교 원본 판본, 배제 결과, 승인 조치, 복구 증거. 운영 기록/사진을 이 공개 조사자료에 복제하지 않았다.</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1227.html">1227</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>IW10 Word 복사와 DB13X11.0 처리 bit를 구분합니다. ON AND NOT입력 Set, ON AND RESET AND 기존알람 AND입력 Reset입니다. 기존 다른 bit Writer·startup Word초기화·버너 요청Reset은 별도 경계이며 현재 극성/압력/호출/실물복구는 확인 전입니다.</p><ul><li>현행 명판·제조사·압력 설정/히스테리시스 승인자료</li><li>준공케이블·X1:184/185/접점11/12/31/39/40대조</li><li>실제압력·원시I11.0/처리X11.0·정상극성 동시증거</li><li>IW10복사 호출/ENO·M180.0 및다른bitWriter 현재순서</li><li>S/R 4개Reset조건·startup Word0와평상시해제구분</li><li>Start_Burner 요청Reset과허가/외부버너/실물출력 구분</li><li>HMI Allarmi45 주소설정과표시/ACK/경적 별도</li><li>시공/PID 전용실물대응 미확보·다른계기전용금지</li><li>TIA·현재CPU·실물·현장복구 미수행</li></ul><p><a href="../catalog-guides/PSL05.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>압력은 있어 보이나 저압알람 유지</h2><p>승인 계측압력·스위치 상태·X1:184/185·I11.0·DB13.X11.0·DB3.X5.4</p><p>압력 표시만으로 스위치/배선 정상 단정 금지; 입력 복귀와 Reset 별개</p><p>명판·설정/히스테리시스·교정·동시측정</p></section><section id="step-symptom-2"><h2>I11.0과 처리 bit 불일치</h2><p>IW10/DB13W10·호출조건 M180.0·다른 Writer·시각</p><p>Word복사 호출/ENO와 개별 bit쓰기 구별</p><p>현재 프로젝트 교차참조/스캔관찰</p></section><section id="step-symptom-3"><h2>입력 복귀했지만 알람 안 꺼짐</h2><p>ON·Reset요청·알람·입력 및 호출시각</p><p>4개 Reset 조건을 구별; 실제 압력안전은 별도</p><p>승인된 Reset 기록/이벤트</p></section><section id="step-symptom-4"><h2>버너 요청이 꺼짐</h2><p>PSL bit·Start_Burner·기타 0175 OR조건</p><p>PSL은 다수 Reset원인 중 하나; 출력/화염과 다른 계층</p><p>현재 BR01 요청/허가/응답 로그</p></section><section id="step-symptom-5"><h2>게이트가 움직이지 않음</h2><p>관련 게이트 원시위치/요청/EV·실제 공급압력</p><p>공압부족 가능성과 PLC 직접인터록을 구별</p><p>해당 게이트 독립 제어·배선·공압 자료</p></section><section id="step-symptom-6"><h2>HMI와 PLC 알람이 다름</h2><p>Allarmi_45 DB3X5.4·통신시각·화면 경보ID</p><p>태그주소 설정과 이벤트/ACK는 별도</p><p>현행 HMI 경보표/통신/화면 관찰</p></section></main></body></html>