<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV03 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PV03 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PV03&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1-1"><h3>식별, 역할, 소유 경계</h3><p>INVENTORY: catalog_id=PV03, 이름=공압 게이트/분기 밸브, kind=gate, group=공압 밸브, parent_id=null, depth=0, priority_key=null, phase=phase2, queue_state=planned, existing_detail=baseline, bc01_standard_acceptance=not_assessed. 우선23행에서 대응 중복은 없다. 읽기 전용 preflight 결과 `inventory_matches=true`; 전체248/우선23/대응18/제외90/부모보류7/phase2후보133이다. requirements-audit.json·all-in-one-data.json의 이전 바이트 변화는 기존 기준과의 차이이며 이번 조사 변경이 아니다. 대장 구조는 동일하다. [E01]</p><p>P&amp;ID 1684n002 **Rev.I, 개정일15/01/2013**, 기본 날짜06/04/2011, 단일 PDF1의 PV-03 Detail은 compressed air→EV06→병렬 CL09/CL10, CL09 주변 LS10/LS09 및 배출 분기 기구를 그린다. 주공정 PV03는 VS01 하류 분기 위치에 나타난다. EV06 한 출력으로 제어되는 분기밸브이며, 실린더 두 개를 PV01/PV02의 A/B 두 독립 게이트와 동일시하지 않는다. [E10]</p><ul><li>하위 CYL-CL09/CYL-CL10, LS09/LS10는 대장상 PV03 하위 phase2 항목이다. 이번 PV03 문서가 각각의 독립 검증 완료를 뜻하지 않는다.</li><li>EV06은 PV03 하위이나 독립 매뉴얼 작성 excluded를 유지한다. 제어 전달 경로에서 언급해도 제외를 해제하지 않는다.</li><li>VS01/MC04와 BWF/LIW feeder는 공정 연동 또는 인접 설비다. 그 모터·인버터·15분 타이머·전류·속도·보호값을 PV03 소유로 가져오지 않는다.</li><li>PLC/도면 태그 일치와 현재 현장 본체 동일성은 구분한다. 현장 표찰·명판·최신 승인도·현재 CPU 비교가 미확보다.</li></ul><p><a href="../devices/PV03.html">설비 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-1-2"><h3>기존 자료 보존 및 누락</h3><p>고정 원본에는 `devices/PV03.html`, `control-specs/PV03.html`, `procedures/PV03.html`가 있다. 기존의 부분해석·미확정·과거 시뮬레이션 설계 이력을 보존한다. 같은 위치에서 PV03 전용 alarm-guides/circuit-guides/signal-guides/construction-guides HTML은 발견하지 못했다. 없는 파일을 구현 완료로 표시하지 않는다. [E16]</p><p>기존 카드의 “내부 심볼0”은 명칭 기반 분류 결과이며, 이번 원본에서 확인한 DB2의 M_PV03/MEM 3개가 없다는 의미가 아니다. 기존 HMI 호출0/12 결속 표시는 FALSE3개를 새로 결속해 보강할 수 있다. 기존 일반형 A/B 순서 점검문은 PV03 고유 순서가 확인됐다는 근거로 사용하지 않는다. 기존 SIM 항목은 과거 설계·미실행 상태를 그대로 유지하며 실행 대상으로 제안하지 않는다.</p><p><a href="../devices/PV03.html">설비 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-1-3"><h3>근거 식별 규칙</h3><p>네 자리 번호는 `all-in-one/sources/decoded-original/NNNN-FlgNet.xml` 또는 `NNNN-IdentXmlPart.xml`이다. LAD는 network-map의 document_id이며 index_order와 원본 NID를 분리한다. 심볼 주소는 SAD 영역 + SSD AO(비트 오프셋) + 형식 + DB의 TOD를 결합한다. Timer의 AO111/112는 T111/T112로 읽으며 비트주소로 나누지 않는다.</p><p>181개 IdentXmlPart 파일의 선언을 탐색하고 고유·공통14개 네트워크를 정적 대조했다. 단순 RID/UID는 블록 간 충돌하므로 NID, 소속 선언 묶음, Local/Global, BIID.TORID/DB BAD를 함께 확인했다. network-map의 이름과 program-model 등 파생 자료는 탐색용이며 원문 핀을 대신하지 않는다. 예: 공통0399의 RID1/UID24/NID1은 다른 블록의 ON 후보와 겹치지만0630 LocalAccess LS_Open을 사용한다.</p><p><a href="../devices/PV03.html">설비 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P034.png</td><td>17a330041bea0d7310ae2d47c2b6e3fffd705bd25b343e74165819288a74663a</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P059.png</td><td>b1334a3cd5b2dbc446899f62de189f0552290d8b42253e40ea024d943e37579c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P010.png</td><td>c39447a66acb6c513b3d9212149a7d20706df29d41a6e9f33e08295c118bfc67</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P011.png</td><td>1746bcdf3fe336fcebb8b06ed21195547e544e2beae42aef706e55fcb5b52030</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P074.png</td><td>5532ce12af1b9ecf43bcdb33f059ce805c18aac62ec8473f629088eec683f1b5</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P127.png</td><td>eb93d06658fab2a9238bd03135024fed27b253bdadab43c1cbb2af5801f3fbbc</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P142.png</td><td>8163901f6d162c92e0ba99fd0444379835b3e9b7d5bdbcabe64c15d0a10a5c39</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P247.png</td><td>aab056cbd332a6e5d17cc2e52948ed04e932925169a6fd243370f82d07bc7ea2</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/PV03.json</td><td>aa1257f53e07f9f1d6e21c6e4c1e00c612c0f294a89199aeb0f22723215a2985</td></tr><tr><td>catalog-sources/PV03-DOTS-DRAFT.md</td><td>3a99932bddf673adecad77ab3cfff46efd8031cdadc5f24feca3260be597d1ec</td></tr><tr><td>catalog-sources/RD01-PV03-DOTS-CORRECTIONS-20261011.md</td><td>56a3ec2069f9d1a37a113798c84b4c4ec40117d1c081d11280d32cf562d56449</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>4d7a3a3acc3a08b3adba25769fb2a6642e13cd5c2abdde44920d026fc41b3caa</td></tr><tr><td>registers/requirements-audit.json</td><td>9c80b002a89bfe113670484a52568ac72c8e38abfa0942bc8a1d340ae209df99</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0150-FlgNet.xml</td><td>829ca4aa3bd2bb6ee406f7f204add2987ec6159ef0fd6dd3dfc075592664a98e</td></tr><tr><td>sources/decoded-original/0154-FlgNet.xml</td><td>b0a163ffa382b722eaa34df4bdc4c3dd06039b296b791d26d68639a7b0502746</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0272-FlgNet.xml</td><td>654fbd1c537044693d242b4d806ea8304db9bd83f2655b2566468812103c3357</td></tr><tr><td>sources/decoded-original/0273-FlgNet.xml</td><td>48cc05ab4fb2778e2878b53993f10a31250dfeadd8b56024af4647a1e1da7f31</td></tr><tr><td>sources/decoded-original/0290-FlgNet.xml</td><td>616ae571a3a19d97d71137ac539cc6e5c8b1db13b0e2b78ae8c1f9401098bc0f</td></tr><tr><td>sources/decoded-original/0393-FlgNet.xml</td><td>4fd48bb847e05d1c0acde816355e9af52e938674ba10cfe79405bf7210ddd307</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0399-FlgNet.xml</td><td>b50c835a4574fc753570fb7121b2475fc5feaf48f48edc2e8137531b359d809c</td></tr><tr><td>sources/decoded-original/0453-FlgNet.xml</td><td>6568f1de0c71ba481a06ceda596a574746330d2971b735029a127582344d911d</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0607-IdentXmlPart.xml</td><td>9b76b53536a26e7b45961fecbf825ae1552e16c2fd9af5736864193c01d77f93</td></tr><tr><td>sources/decoded-original/0608-IdentXmlPart.xml</td><td>24adec2035b65c0c310d637bcea74374896875b6465a16aa2f2cfc8fd55fa4b8</td></tr><tr><td>sources/decoded-original/0609-IdentXmlPart.xml</td><td>395de8ebb2168848cf96fe015bd7334d71107c114a4e441ef36346b8f22031db</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0630-IdentXmlPart.xml</td><td>1526a89b425470fa6e874bb4a9b6c7bc8e58b740f80d018b9106b6916f402372</td></tr><tr><td>sources/decoded-original/0634-IdentXmlPart.xml</td><td>af3fcb536a6270ffb9a19e5b3f2c284a38d67d465f5147961005c1c01d11299d</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 1223bee30b2170172d4affcdf92a3950260210bead4a98824993490dfec97d43</p><p><a href="../devices/PV03.html">설비 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>물리 신호와 전기 끝점</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>백업 심볼·주소·형식</th><th>원본 선언/색인</th><th>전기 끝점</th></tr></thead><tbody><tr><td>열림 원시 입력</td><td>Deviator Open PV-03, I10.2 Bool</td><td>0607 RID146, Input AO82, NID15 UID34; live_index879</td><td>+24Vdc10.7→X1/158(5×20,2A F)→LS09 13/14→X1/159→E10.2→FG126 MOD10 단자23</td></tr><tr><td>닫힘 원시 입력</td><td>Deviator Close PV-03, I10.3 Bool</td><td>0607 RID148, Input AO83, NID15 UID39; live_index880</td><td>+24Vdc10.7→X1/160(2A F)→LS10 13/14→X1/161→E10.3→FG126 MOD10 단자24</td></tr><tr><td>현장 선택 원시 입력</td><td>PV03 Local Selector, I10.4 Bool</td><td>live_index881의 Address; 직접 SimpleAccess는 이 소비 경로에서 미확보. IW10 Word 전달 및 Inputs 선언을 별도 확인</td><td>+24Vdc10.7→X1/162(2A F)→73SA1/PB17 13/14→X1/163→E10.4→FG126 MOD10 단자25</td></tr><tr><td>EV 출력</td><td>PV-03 GATE EV, Q5.6 Bool</td><td>0602 RID195, Output AO46, NID42 UID1153 Write; live_index1293</td><td>FG141 MOD15 단자17 A5.6→FG73 73KA1 A1; A2→-0Vdc10.6</td></tr></tbody></table></div><p>I/Q는 백업 주소, E/A는 도면 표기다. 백업 설명에 남은 E29.4/E29.5/E65.7/A56.5를 현재 주소로 사용하지 않는다. 원문상 접점 기호13/14가 있더라도 정상·운전·장애 극성을 현장 검증 없이 확정하지 않는다. CPU515/MOD10·15 역시 도면 표기이며 현재 설치 CPU 모델의 관측이 아니다. [E02,E11,E12,E13]</p><p><a href="../networks/network-1070.html">Word 전달</a> · <a href="../networks/network-1217.html">HMI 9미결속</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>내부 신호 및 알람 주소</h3><div class="table-wrap"><table><thead><tr><th>변수</th><th>백업 주소·형식</th><th>선언 결속</th><th>구분</th></tr></thead><tbody><tr><td>ON / OFF</td><td>M0.0 / M0.1 Bool</td><td>0602 RID1/33, SAD Memory AO0/1</td><td>심볼이며 true/false 상수로 대체 금지</td></tr><tr><td>Flag.M_PV03</td><td>DB2.DBX11.2 Bool</td><td>0604 RID193 AO90 +0603 Flag RID2 TOD2; 0609 RID153도 동일 AO</td><td>요청/기억 신호, 물리 센서 아님</td></tr><tr><td>Flag.PV_03_GATE_MEM_CLOSE</td><td>DB2.DBX9.0 Bool</td><td>0609 RID149 AO72 +0608 Flag RID5 TOD2</td><td>닫힘 기억, startup 및 정상 로직 쓰기</td></tr><tr><td>Flag.PV_03_GATE_MEM_OPEN</td><td>DB2.DBX9.1 Bool</td><td>0609 RID147 AO73 +0608 Flag TOD2</td><td>열림 기억</td></tr><tr><td>Inputs.Deviator Open PV-03</td><td>DB13.DBX10.2 Bool</td><td>0609 RID154 AO82 +0608 Inputs RID86 TOD13</td><td>처리 입력</td></tr><tr><td>Inputs.Deviator Close PV-03</td><td>DB13.DBX10.3 Bool</td><td>0609 RID151 AO83 +0608 Inputs TOD13</td><td>처리 입력</td></tr><tr><td>Inputs.PV03 Local Selector</td><td>DB13.DBX10.4 Bool</td><td>0604 RID256 AO84 +0603 Inputs RID218 TOD13</td><td>최종 출력의 OR 입력</td></tr><tr><td>Allarm.PV_03_GATE_NOT_OPEN1</td><td>DB3.DBX11.1 Bool</td><td>0657 RID193 AO89 +0655 Allarm RID10 TOD3</td><td>열림 실패 래치</td></tr><tr><td>Allarm.PV_03_GATE_NOT_CLOSE1</td><td>DB3.DBX11.2 Bool</td><td>0657 RID195 AO90 +0655 Allarm TOD3</td><td>닫힘 실패 래치</td></tr><tr><td>Tag_88 / Tag_89</td><td>T111 / T112 Timer</td><td>0658 RID192/194 SAD Timer AO111/112</td><td>PLC S5Time 타이머, HMI 태그 아님</td></tr><tr><td>Flag.RESET_ALLARM</td><td>DB2.DBX6.0 Bool</td><td>0657 RID13 AO48 +0655 Flag RID12 TOD2</td><td>공통 내부 Reset</td></tr><tr><td>Flag.Reset_Allarms_HMI</td><td>DB2.DBX13.4 Bool</td><td>0565 RID61 AO108 +0564 Flag RID1 TOD2</td><td>HMI Reset 요청, 위 내부 Reset과 별개</td></tr></tbody></table></div><p>주소 계산 예: AO90=11×8+2, AO73=9×8+1. DB2X11.2 요청과 DB3X11.2 닫힘 알람은 다른 DB다. [E03~E06,E09]</p><p><a href="../networks/network-1070.html">Word 전달</a> · <a href="../networks/network-1217.html">HMI 9미결속</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>raw→Inputs 전달과 다른 쓰기</h3><p>LAD1070 `0397`, hmi inputs, NID1: Move44의 in←W58/ORef49(RID17), out1→W59/ORef50(RID18). 0627 RID17 Tag_182는 Input Word AO80=IW10, 0629 RID18은 Word AO80/BAD BIRID4, 0628 RID4 Inputs TOD13이므로 **IW10→DB13.DBW10**이다. I10.2/10.3/10.4와 DB13X10.2/10.3/10.4가 포함된다. Move44.en은 W56을 통해 Move43.eno에서 온다. Word 전달 구조를 확인했을 뿐 현재 raw와 DB의 값 일치를 확인한 것은 아니다. [E06]</p><p>main LAD1613 `0030`/NID19: Recipes Handler CRef21.eno→W32→HMI CRef23.en; HMI.eno→W33→HMI Output CRef25.en; 그 eno→W42→Contact37의 **NOT Simulation(1)**(ORef45/W44, 0692 RID140 Memory AO1440=M180.0)→W43→HMI Inputs CRef28.en. 0694 BIID RID121/125/129/136의 TORID를0688 FC RID120/124/128/135와 대조했다. ENO/호출 조건/현재 M180.0를 건너뛰어 Inputs가 항상 최신이라고 쓰지 않는다.</p><p>보존 원본 LAD1087 `0407`, simulation 블록/NID6에는 Inputs 열림·닫힘의 다른 Coil 쓰기(31/38, 0635 RID162/163, UID32/39)가 있다. 이는 정적 교차참조로만 발견한 충돌 경계다. 해당 원본·시뮬레이터는 실행·수정·생성·행동시험하지 않았다. 실제 활성 여부·최종 쓰기 순서도 확인하지 않았다.</p><p><a href="../networks/network-1070.html">Word 전달</a> · <a href="../networks/network-1217.html">HMI 9미결속</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-4"><h3>HMI CSV와 실제 호출 경계</h3><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소 / 내부ID</th><th>확인 범위</th></tr></thead><tbody><tr><td>PV_03\Flag</td><td>DB2,X11.2 /00072</td><td>M_PV03 백업 주소와 일치. 실제 객체 클릭·쓰기 이벤트 미확보</td></tr><tr><td>PV_03\LS_Open</td><td>DB11,X80.0 /00070</td><td>열림 표시 설정, raw/MEM과 동일 신호로 합치지 않음</td></tr><tr><td>PV_03\LS_Close</td><td>DB11,X80.1 /0006F</td><td>닫힘 표시 설정</td></tr><tr><td>PV_03\Selector</td><td>DB11,X80.2 /0006D</td><td>현장 선택 표시 설정</td></tr><tr><td>PV_03\Allarme1</td><td>DB11,X80.3 /0006E</td><td>통합 알람 표시 설정. DB3의 단일 알람과 합치지 않음</td></tr><tr><td>Allarmi_90 / Allarmi_91</td><td>DB3,X11.1 /00133, DB3,X11.2 /00132</td><td>백업 PV03 두 래치 주소와 일치하는 공통 알람 태그</td></tr><tr><td>ResetAlarms</td><td>DB2,X13.4 /002E1</td><td>공통 HMI Reset 요청</td></tr></tbody></table></div><p>PV03 전용 태그는5개이며 공통 알람·Reset을 더해 “PV03 전용8개”라고 세지 않는다. CSV Access Name=PLC, dde.cfg 설정이고 온라인 값/색/이벤트 권한의 증거가 아니다. [E07]</p><p>LAD1217 `0393`의 CRef23 RID752는0624의 **NID41**, BIID.TORID751→0623 RID751 HMI PV_1gate(FC16)와 결속된다. 원본 선언은 출력 `HMI_Selectoor` 철자까지 보존한다. 12개 ORef 중 다음3개는0626 RID48 FALSE로 결속된다.</p><div class="table-wrap"><table><thead><tr><th>방향/핀</th><th>Wire</th><th>ORef UID/RID</th><th>결속 상태</th></tr></thead><tbody><tr><td>입력 LS_Open</td><td>24</td><td>25/753</td><td>미해결</td></tr><tr><td>입력 LS_Close</td><td>26</td><td>27/754</td><td>미해결</td></tr><tr><td>입력 Selector</td><td>28</td><td>29/755</td><td>미해결</td></tr><tr><td>입력 Allarm1</td><td>30</td><td>31/756</td><td>미해결</td></tr><tr><td>입력 Allarm2</td><td>32</td><td>33/757</td><td>미해결</td></tr><tr><td>입력 Allarm3</td><td>34</td><td>35/48</td><td>FALSE,0626 NID41 UID35</td></tr><tr><td>입력 Allarm4</td><td>36</td><td>37/48</td><td>FALSE,0626 NID41 UID37</td></tr><tr><td>입력 Allarm5</td><td>38</td><td>39/48</td><td>FALSE,0626 NID41 UID39</td></tr><tr><td>출력 HMI_LS_Open</td><td>40</td><td>41/758</td><td>미해결</td></tr><tr><td>출력 HMI_LS_Close</td><td>42</td><td>43/759</td><td>미해결</td></tr><tr><td>출력 Total_Allarms</td><td>44</td><td>45/760</td><td>미해결</td></tr><tr><td>출력 HMI_Selectoor</td><td>46</td><td>47/761</td><td>미해결</td></tr></tbody></table></div><p>LAD341 `0399`/0630 LocalAccess는 LS_Open→Coil66/HMI_LS_Open, LS_Close→Coil62/HMI_LS_Close, Selector→Coil58/HMI_Selectoor, Allarm1~5→OR42→Coil54/Total_Allarms를 확인한다. 이 공통 함수 구현이0393의 미결속9개 실인수나 DB11 멤버를 대신 입증하지 않는다. 색인에는 Inputs·PV03 두 알람·Motors.pv_03 멤버가 있지만 순서만으로 결속하지 않는다.</p><p>보존 화면 assets/HMI_DECOATER.png에는 2026-10-07 날짜와 하단 PV03, F/G 및 To furnace/To ground 표시가 보인다. 이는 배치·라벨 참고이며 현재 운전, 출구방향과 Q의 극성, 클릭 이벤트, 통신 정상의 증거가 아니다.</p><p><a href="../networks/network-1070.html">Word 전달</a> · <a href="../networks/network-1217.html">HMI 9미결속</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조</h3><p>아래 식은 원본 접점·Wire·코일의 정적 표현이다. 실행모델이나 시뮬레이터를 만들거나 시험한 결과가 아니다. `!`는 원본 Negated, S/R은 원문 래치 쓰기다.</p><p><a href="../networks/network-1972.html">출력 OR</a> · <a href="../networks/network-1925.html">MEM 요청분기</a> · <a href="../networks/network-405.html">startup 닫힘Set</a> · <a href="../networks/network-1973.html">별도 LIW 병렬타이머</a> · <a href="../networks/network-402.html">startup Word</a></p></article><article id="review-3-1"><h3>명령→출력: LAD1972 /0272/NID42</h3><ul><li>Part1164 ON 접점→W1165 공통 분기.</li><li>OFF 접점1166→W1167→RCoil1141; operand W1157/ORef1150,0604 RID193: **`ON AND OFF`일 때 M_PV03 Reset**.</li><li>M_PV03 접점1168(operand W1158/ORef1151)→W1169→OR1144.in1.</li><li>Inputs.PV03 Local Selector 접점1170(W1159/ORef1152)→W1171→OR1144.in2.</li><li>OR1144.out→W1160→Coil1147; operand W1162/ORef1153,0602 RID195 Q5.6.</li></ul><p>**Q5.6 = ON AND (M_PV03 OR Inputs.PV03 Local Selector)**.</p><p>M_PV03의 PLC 쓰기로 확인한 것은 이 Reset이며, Set/토글 원인은 HMI 주소와 객체 이벤트를 대조해야 한다. local 선택이 OR에 남으면 M_PV03 Reset만으로 Q가 반드시 꺼지는 것은 아니다. OFF는 M0.1 심볼로, PV03 전체 출력을 직접 차단하는 별도 직렬 접점이 아니다. 확인한 출력 rung에 알람·공기압·MC04·VS01 허가가 없다는 사실을 공정 전체의 인터록/안전회로 부재로 확대하지 않는다. [E03]</p><p><a href="../networks/network-1972.html">출력 OR</a> · <a href="../networks/network-1925.html">MEM 요청분기</a> · <a href="../networks/network-405.html">startup 닫힘Set</a> · <a href="../networks/network-1973.html">별도 LIW 병렬타이머</a> · <a href="../networks/network-402.html">startup Word</a></p></article><article id="review-3-2"><h3>실제 입력과 위치 기억: LAD1925 /0290/NID15</h3><div class="table-wrap"><table><thead><tr><th>대상</th><th>원본 정적 Set/Reset 식</th><th>Part/Wire/ORef 근거</th></tr></thead><tbody><tr><td>MEM_OPEN Set</td><td>ON AND Q5.6 AND (I10.2 OR Inputs.Open OR M_PV03)</td><td>ON21→W45→Q22→W75→Contact23/77/80→W85/83/84→OR82→W86→SCoil24; operand W50/ORef35 RID147</td></tr><tr><td>MEM_OPEN Reset</td><td>ON AND !Q5.6</td><td>Negated Contact25→W52→RCoil26; operand W53/ORef37 RID147</td></tr><tr><td>MEM_CLOSE Set</td><td>ON AND !Q5.6 AND (I10.3 OR Inputs.Close OR !M_PV03)</td><td>Negated Q27→W55→Contact28/63/Negated69→W57/66/72→OR65→W67→SCoil29; operand W58/ORef40 RID149</td></tr><tr><td>MEM_CLOSE Reset</td><td>ON AND Q5.6</td><td>Contact30→W60→RCoil31; operand W61/ORef42 RID149</td></tr></tbody></table></div><p>열림 OR의 원시/처리/요청 operand는 ORef34/RID146,78/RID154,81/RID153이다. 닫힘 OR은 ORef39/RID148,64/RID151,74/RID153이며 Contact69만 요청에 대한 Negated다. **M_PV03 요청 가지가 센서 확인을 우회하는 구조적 가능성**을 그대로 남긴다. 현재 CPU에서 실제로 우회됐거나 보호가 고장났다는 판정은 하지 않는다. 두 센서가0 또는 둘 다1인 경우의 실물 상태를 MEM만 보고 판정하지 않는다. [E04]</p><p><a href="../networks/network-1972.html">출력 OR</a> · <a href="../networks/network-1925.html">MEM 요청분기</a> · <a href="../networks/network-405.html">startup 닫힘Set</a> · <a href="../networks/network-1973.html">별도 LIW 병렬타이머</a> · <a href="../networks/network-402.html">startup Word</a></p></article><article id="review-3-3"><h3>startup 및 호출 경계</h3><p>LAD405 `0150`/NID5: ON Contact326(W319/ORef313,0047 RID1)→W327→PV03 SCoil311, operand W324/ORef318/0563 RID53,DB2X9.0. 따라서 startup의 닫힘 기억 Set은 LS10 확인이나 밸브 실제 닫힘 명령이 아니다. Warm/Cold/Retain·실제 Startup OB 결속·CPU 재시작 결과는 미확인이다. [E09]</p><p>main LAD1619 `0031`/NID6의 ON282→W283은 Analog input/Allarms1/2/3 호출에 병렬 en을 준다. Allarms1 CRef264/RID59→0694 TORID58→0688 FC4를 확인했다. main LAD1620 `0549`/NID7의 ON350→W351은 Motors1 CRef319/RID68(FC7), R1 scraps gate2 CRef325/RID74(FC99)와 다른 호출에 병렬 en을 준다. 두 블록을 ENO 직렬 연결로 표현하지 않는다. 색인에서 알람 호출 index8, 동작 호출 index9 순서를 확인하지만 그것만으로 현재 CPU 전체 스캔·최종값·원자적 동시성을 단정하지 않는다. [E17]</p><p><a href="../networks/network-1972.html">출력 OR</a> · <a href="../networks/network-1925.html">MEM 요청분기</a> · <a href="../networks/network-405.html">startup 닫힘Set</a> · <a href="../networks/network-1973.html">별도 LIW 병렬타이머</a> · <a href="../networks/network-402.html">startup Word</a></p></article><article id="review-3-4"><h3>외부 소유 연동: LIW feeder</h3><p>LAD1973 `0273`/motors1/NID43에서 Q5.6은 **소비되는 신호**다.</p><ul><li>ON1251 AND (Inputs.BWF01 RUN1253 OR Inputs.BWF02 RUN1255)→OR1190.out/W1233.</li><li>이 지점은 SdCoil1196(Tag_127=T126, S5T#15M)과 Q5.6 Contact1257 입력에 **병렬**로 연결된다.</li><li>Q5.6 Contact1257.out→W1258→SCoil1201 `START LIW FEEDER` Q6.1(0602 RID198 AO49, ORef1222/W1238).</li><li>따라서 “15분 후 PV03 또는 LIW를 켠다”로 해석하면 틀리다. Set 분기에 T126 완료 접점이 없다.</li><li>START LIW FEEDER AND !BWF01 RUN AND !BWF02 RUN은 SdCoil1210/Tag_128=T127/S5T#15M에 연결된다. START LIW FEEDER AND T127은 RCoil1215로 Q6.1을 Reset한다.</li><li>S5T#15M은0606 RID196, UID1219/1224, 원문 SV=S5T_x0023_15M/V10496. BWF처리신호는0604 RID257 AO90=DB13X11.2, RID258 AO95=DB13X11.7이다.</li></ul><p>이는 별도 feeder의 요청·타이머 경계다. PV03 밸브 수·위치 도달시간·직접 알람으로 합산하지 않으며 feeder 전체 안전·공정 소유는 별도 조사 대상이다. [E08]</p><p><a href="../networks/network-1972.html">출력 OR</a> · <a href="../networks/network-1925.html">MEM 요청분기</a> · <a href="../networks/network-405.html">startup 닫힘Set</a> · <a href="../networks/network-1973.html">별도 LIW 병렬타이머</a> · <a href="../networks/network-402.html">startup Word</a></p></article><article id="review-startup-word"><h3>초기 Word 쓰기와 후속 닫힘 기억 Set</h3><p>LAD402(DB2 Word0..14)·LAD403(DB3 Word0..16)의 0 Move 범위에 요청DB2.X11.2·MEM DB2.X9.0/.1·두 알람DB3.X11.1/.2가 포함됩니다. LAD405는 ON 조건에서 MEM_CLOSE를 다시 Set합니다. 후속 쓰기·Warm/Cold/Retain·Startup OB·현재 CPU 값은 확인 전이며 재시작 후 전부0 또는 실제닫힘으로 판정하지 않습니다.</p><p><a href="../networks/network-1972.html">출력 OR</a> · <a href="../networks/network-1925.html">MEM 요청분기</a> · <a href="../networks/network-405.html">startup 닫힘Set</a> · <a href="../networks/network-1973.html">별도 LIW 병렬타이머</a> · <a href="../networks/network-402.html">startup Word</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>FG73/PDF74: 출력·코일·부하·센서</h3><p>원본 Electrical_Rev2.pdf의 **FG73 / PDF74**, 제목 `DEVIATOR DISCH SCREEN VALVE PV-03`, 기본 날짜27.05.2024를 직접 렌더해 확인했다. 이 페이지의 개정칸은 공란이므로 파일명 Rev2를 근거로 이 시트에 임의의 개정일을 넣지 않는다. [E11]</p><ul><li>**PLC 제어측**: FG141/PDF142의 MOD15 A5.6 단자17→교차73/3→73KA1 A1, A2→-0Vdc10.6. Q=1 자체가 실제 코일 전압/릴레이 동작 확인은 아니다.</li><li>**EV 부하측**: 110Vac9.7(71/9에서 들어와74/0로 연속)→73KA1 **5–9** 접점→선73.1→X1/156의5×20 2A F→선73.2→EV06 A1; EV06 A2→X1/157→0Vac9.9. 위쪽1단자는 부하선에 연결되지 않는다. 하단 접점표73/1의1/5/9와 실제 배선선을 분리했다.</li><li>**LS09**: +24Vdc10.7→X1/158 퓨즈2A F→선73.3→LS09 13/14→X1/159→E10.2,126/3.</li><li>**LS10**: +24Vdc10.7→X1/160 퓨즈2A F→선73.4→LS10 13/14→X1/161→E10.3,126/4.</li><li>**PB17**: +24Vdc10.7→X1/162 퓨즈2A F→선73.5→73SA1 선택접점13/14→X1/163→E10.4,126/5. 도면0/1 조작 위치와 실제 운전방향은 별도 확인한다.</li></ul><p>여기서2A F·4A F 등은 **도면 표기**다. 현재 퓨즈/보호기 정격·설정으로 확정하거나 교체값을 권고하지 않는다. 110Vac 부하를 PLC24Vdc 출력이 EV에 직접 공급한다고 설명하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=10">FG9 · PDF10</a> · <a href="../sources/Electrical_Rev2.pdf#page=11">FG10 · PDF11</a> · <a href="../sources/Electrical_Rev2.pdf#page=74">FG73 · PDF74</a> · <a href="../sources/Electrical_Rev2.pdf#page=127">FG126 · PDF127</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=247">FG244 · PDF247</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=34">시공·케이블 · PDF34</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">시공·케이블 · PDF59</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/RD01-PV03-DOTS-CORRECTIONS-20261011.md">FG141 개정 정정</a></p></article><article id="review-4-2"><h3>모듈·공통 전원 끝점</h3><ul><li>**FG126/PDF127**: DIGITAL INPUT MODULE, CPU515/MOD10. E10.2/10.3/10.4는 단자23/24/25, 교차73/4·73/5·73/6. 개정란 **2 /17.03.2025**, 기본 날짜27.05.2024. LS32/33·PV04 선택입력의 SPARE 표시는 인접 PV04 범위이며 PV03 입력에 적용하지 않는다. [E12]</li><li>**FG141/PDF142**: DIGITAL OUTPUT MODULE, CPU515/MOD15. A5.6/EV06=17. 출력 모듈 공급 +24Vdc10.9→X21/3033 5×20 4A F→선141.1→단자19, 단자20→-0Vdc10.6. 이 시트는 Rev2 17.03.2025이며 기본 도면 날짜는27.05.2024. A5.7/EV07 SPARE는 PV04 범위다. [E13]</li><li>**FG9/PDF10**: 440V60Hz→9QF1(도면7–10A)→9T1(440/110V,3600VA)→9QF2(32A) 공통 보조전원. 14KA4/14KA8 접점 경로 뒤가110Vac9.7, 공통 귀환0Vac9.9. 이는 공통 회로이며 모든 단자·비상정지 기능을 PV03 전용으로 소유시키지 않는다. [E18]</li><li>**FG10/PDF11**: UPS client 전원→10QF1→10GD1 AC/DC(20A 표기); 입력 공급10QF2→+24Vdc10.7, 출력 전원10QF3·14KA3·14KA7 경로→+24Vdc10.9, 귀환-0Vdc10.6. 실제 보호설정·전압·안전등급·현재 접점 상태는 관측하지 않았다. [E18]</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=10">FG9 · PDF10</a> · <a href="../sources/Electrical_Rev2.pdf#page=11">FG10 · PDF11</a> · <a href="../sources/Electrical_Rev2.pdf#page=74">FG73 · PDF74</a> · <a href="../sources/Electrical_Rev2.pdf#page=127">FG126 · PDF127</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=247">FG244 · PDF247</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=34">시공·케이블 · PDF34</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">시공·케이블 · PDF59</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/RD01-PV03-DOTS-CORRECTIONS-20261011.md">FG141 개정 정정</a></p></article><article id="review-4-3"><h3>시공 케이블: 참고 설계와 승인 상태 분리</h3><p>Electrical_Can_Decoating_20241118.pdf PDF34 `CANDC-CONS-E017-034`, PDF59 `CANDC-CONS-C009-059`를 실제 렌더했다. 두 페이지 개정1/24.11.11 first draft design, APPROVED란 공란이다. 문서 표지는 FOR APPROVAL이며 현장 승인 시공도 또는 준공 배선 확인으로 표시하지 않는다. [E15]</p><div class="table-wrap"><table><thead><tr><th>No. / 전체 케이블ID</th><th>FROM→TO</th><th>원문 사양·경계</th></tr></thead><tbody><tr><td>9_1 =EXI+EXIT-EXI1TB1A</td><td>CR→EXIT EXI1TB1</td><td>DC CVV25G1.0, DESCRIPTION SS10/11·LS09-12·PB17; 공통 간선</td></tr><tr><td>9_2 =EXI+EXIT-EXI1TB1B</td><td>CR→EXIT EXI1TB1</td><td>AC CVV5G1.0,EV06</td></tr><tr><td>9_4 =EXI+PV03-EXI1TB3A</td><td>EXIT EXI1TB1→PV03 EXI1TB3</td><td>DC CVV12G1.0,LS09/10/11/12</td></tr><tr><td>9_5 =EXI+PV03-EXI1TB3B</td><td>EXIT EXI1TB1→PV03 EXI1TB3</td><td>AC CVV3G1.0,EV06</td></tr><tr><td>9_6 =EXI+PV03-PB17A</td><td>EXIT EXI1TB1→PV03 PB17</td><td>DC CVV5G1.0,원문68.4/E8.5 상충 유지</td></tr><tr><td>9_9 =EXI+PV03-LS09A</td><td>PV03 EXI1TB3→PV03 LS09</td><td>DC CVV2C1.0,route E361</td></tr><tr><td>9_10 =EXI+PV03-LS10A</td><td>PV03 EXI1TB3→PV03 LS10</td><td>DC CVV2C1.0,route E362</td></tr><tr><td>9_11 /9_12 =EXI+PV03-LS11A/LS12A</td><td>PV03 EXI1TB3→LS11/LS12</td><td>DC CVV2C1.0;케이블표 존재,route공란;현재 PLC/FG73 두 센서와 불일치</td></tr><tr><td>9_13 =EXI+PV03-EV06A</td><td>PV03 EXI1TB3→PV03 EV06</td><td>AC CVV3G1.0,route E362</td></tr></tbody></table></div><p>PDF34의 실선 도해는 EXI1TB1→EXI1TB3→LS09/LS10/EV06과 별도PB17을 나타낸다. PDF59의 LS11/LS12 행을 근거로 LS11/LS12가 현재 설치됐거나 추가 PLC 입력을 사용한다고 만들지 않는다. OEM X1/156~163과 시공 EXI1TB3의 **개별 코어·단자 일대일 결속표는 미확보**다. 전체 케이블ID/양 끝점 수준으로 연결하며 단자번호를 복제하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=10">FG9 · PDF10</a> · <a href="../sources/Electrical_Rev2.pdf#page=11">FG10 · PDF11</a> · <a href="../sources/Electrical_Rev2.pdf#page=74">FG73 · PDF74</a> · <a href="../sources/Electrical_Rev2.pdf#page=127">FG126 · PDF127</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=247">FG244 · PDF247</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=34">시공·케이블 · PDF34</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">시공·케이블 · PDF59</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/RD01-PV03-DOTS-CORRECTIONS-20261011.md">FG141 개정 정정</a></p></article><article id="review-4-4"><h3>보존할 상충 및 빠진 자료</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>확인한 상충·누락</th><th>필요한 증거</th></tr></thead><tbody><tr><td>PB17 번호·주소</td><td>FG73·126:73SA1/E10.4;FG244/PDF247:68SA1;시공PDF59:68.4/E8.5;백업 주석E65.7</td><td>최신 승인 접속도·PB17표찰·현재 I/O 목록</td></tr><tr><td>위치센서 수</td><td>P&amp;ID/FG73/백업은LS09/10;시공표는LS11/12도 포함</td><td>현재 실린더/센서 설치도,입력 모듈·코어 대조</td></tr><tr><td>실린더별 감지</td><td>P&amp;ID Detail CL09에LS09/10, CL10에는 별도LS 태그가 그려지지 않음</td><td>각 실린더·링크·센서 부착 사진/도면</td></tr><tr><td>정상 극성/기계 방향</td><td>Q,MEM,HMI F/G와 실제 furnace/ground 방향의 현장 대조 없음</td><td>승인 운전 정의·실물 위치 기록</td></tr><tr><td>부품 모델/정비값</td><td>EV06·CL09/10·LS09/10·73KA1의 현행 명판·제조사 자료 미확보</td><td>모델·코일정격·배관·최신 제조사 매뉴얼</td></tr><tr><td>공기압</td><td>P&amp;ID 공장 compressed air 요구와 현장 PV03 사용 압력은 별개</td><td>승인 공압도/현장 설정 기록;임의6bar 적용 금지</td></tr></tbody></table></div><p>FG244/PDF247은 PB17 앞면 도면과 ELFIN080C0909-8P1 표기가 있지만, 이를 현재 구매/설치 모델로 단정하지 않는다. 페이지 번호247과 FG244는 일치하지 않으므로 다른 도면의 +1 오프셋을 전부 적용하지 않는다. [E10~E15]</p><p><a href="../sources/Electrical_Rev2.pdf#page=10">FG9 · PDF10</a> · <a href="../sources/Electrical_Rev2.pdf#page=11">FG10 · PDF11</a> · <a href="../sources/Electrical_Rev2.pdf#page=74">FG73 · PDF74</a> · <a href="../sources/Electrical_Rev2.pdf#page=127">FG126 · PDF127</a> · <a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF142</a> · <a href="../sources/Electrical_Rev2.pdf#page=247">FG244 · PDF247</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=34">시공·케이블 · PDF34</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">시공·케이블 · PDF59</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../catalog-sources/RD01-PV03-DOTS-CORRECTIONS-20261011.md">FG141 개정 정정</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>PV03 전용 두 도달 감시</h3><p>LAD1819 `0453`/allarms1, index_order39, **원본NID46**. ON Contact1784의 출력W1785가 네 분기에 공급된다. [E05]</p><div class="table-wrap"><table><thead><tr><th>대상</th><th>정적 식/지연</th><th>원본 Part·Wire·선언</th></tr></thead><tbody><tr><td>열림 감시 T111</td><td>ON AND Q5.6 AND !MEM_OPEN, S5T#5S</td><td>Q1786→W1787→Negated1807→W21→SdCoil1709;value W1760/ORef1741 RID175;timer W1761/ORef1742 RID192</td></tr><tr><td>열림 알람 Set</td><td>ON AND Q5.6 AND T111</td><td>Contact1788(T111,W1762/ORef1743)→W22→SCoil1715;W1765/ORef1745 RID193</td></tr><tr><td>열림 알람 Reset</td><td>ON AND RESET_ALLARM AND 열림알람</td><td>Contact1792→W1793→1794→W1795→RCoil1720;W1770/ORef1748 RID193</td></tr><tr><td>닫힘 감시 T112</td><td>ON AND !Q5.6 AND !MEM_CLOSE, S5T#5S</td><td>Negated1796→W1797→Negated1811→W23→SdCoil1727;value W1772/ORef1750 RID175;timer W1773/ORef1751 RID194</td></tr><tr><td>닫힘 알람 Set</td><td>ON AND !Q5.6 AND T112</td><td>Contact1798(T112,W1774/ORef1752)→W24→SCoil1733;W1777/ORef1754 RID195</td></tr><tr><td>닫힘 알람 Reset</td><td>ON AND RESET_ALLARM AND 닫힘알람</td><td>Contact1802→W1803→1804→W1805→RCoil1738;W1782/ORef1757 RID195</td></tr></tbody></table></div><p>상수는0656 LiteralConstant RID175, NID46 UID1741/1750, 형식S5Time, **SV=S5T_x0023_5S / V1280**다. 0658 RID192/194는 Timer AO111/112다. 이 타이머 종류·단위를 일반 TON/ms설정이나 다른 밸브의7초로 바꾸지 않는다. 원본 SdCoil/타이머 완료 접점의 연결을 확인했으며 현재 타이머 누적값·정확한 CPU 시간 동작을 시험하지 않았다.</p><p>래치 Reset 분기에는 원인 소멸 접점이 직렬로 없다. 따라서 Reset을 원인 제거·실제 닫힘·정상 재기동으로 표시하지 않는다. 조건이 지속되면 재발 또는 Set/Reset 경쟁을 관찰해야 하며 최종값·복구 완료는 CPU의 실제 호출/스캔과 현장 상태를 대조해야 한다.</p><p>MEM이 요청 자체로 Set될 수 있으므로 “5초 동안 물리LS 미도달이면 반드시 알람”이라고 표현하면 부정확하다. 알람이 없거나 MEM이1인 것만으로 실물 센서·밸브가 정상이라는 판정도 금지한다. 반대로 이번 정적 결과만으로 현장 안전기능이 고장났다고 단정하지 않는다.</p><p><a href="../networks/network-1819.html">5초 SD·래치 S/R</a> · <a href="../networks/network-930.html">공통Reset</a> · <a href="../networks/network-931.html">공통Reset1초해제</a></p></article><article id="review-5-2"><h3>공통 Reset 전달</h3><ul><li>HMI ResetAlarms(DB2X13.4)→Flag.Reset_Allarms_HMI(0565RID61) 주소 대응.</li><li>LAD930 `0158`/NID9: Inputs.Reset_allarmi Contact23 OR HMI Reset Contact26→OR28→W38→SCoil33 Flag.RESET_ALLARM(W36/ORef37 RID2), 동시에 RCoil40 HMI 요청(W42/ORef43 RID61).</li><li>처리 실물 Reset은0565 RID57 AO159=DB13X19.7이며 DB13 TOD는0564RID56으로 확인했다. raw 물리 버튼·I19.7 현장 전달 전체를 이번 범위에서 검증한 것은 아니다.</li><li>LAD931 `0154`/NID4: RESET_ALLARM OR STOP_HORN→OR224→SdCoil229 Tag_160(T47),S5T#1S; 완료Contact263→W264→RCoil235 RESET_ALLARM 해제. 공통 Reset의1초는 PV03 도달 감시5초와 다르다.</li></ul><p>-0158의 T#3s/외부 리셋 출력은 공통 인버터·외부 장치 경로이며 PV03 코일 또는 EV 타이머로 분류하지 않는다. 자동 순서의 다른 RESET_ALLARM Set도 선언상 존재하므로 위 흐름을 유일 쓰기로 단정하지 않는다.</p><p>공통 Reset 요청 처리와 PV03 알람 Reset/재요청·현장 원인 해제는 별도 단계다. HMI 버튼의 누름 이벤트와 현재 통신을 확인하지 않아 실제 Reset 클릭이 항상 도달한다고 표시하지 않는다. [E19]</p><p><a href="../networks/network-1819.html">5초 SD·래치 S/R</a> · <a href="../networks/network-930.html">공통Reset</a> · <a href="../networks/network-931.html">공통Reset1초해제</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 수리·관찰 초안</h3><p>실제 점검은 유자격자가 승인된 정지·잠금/표찰·전원/잔류압 격리 절차로 수행할 영역이다. 이 문서는 강제출력, 보호값 변경, 인터록 우회, 운전 중 조작을 지시하지 않는다. 아래는 **관찰·원인 배제 순서**이며 실제 수리/복구 실적이 아니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각에 기록할 위치·값</th><th>비교·배제할 원인</th><th>복구 판정 근거</th></tr></thead><tbody><tr><td>HMI 요청 뒤 움직임 없음</td><td>HMI PV_03 Flag 설정,DB2X11.2,DB13X10.4,ON/OFF,Q5.6</td><td>HMI 이벤트/통신→요청 쓰기/Reset→OR 출력→릴레이/부하 전달을 단계별 분리</td><td>승인된 운전에서 실제 분기 위치와rawLS·Q·HMI를 대조한 기록</td></tr><tr><td>M_PV03가0인데 출력 유지</td><td>DB13X10.4,I10.4,PB17 상태,Q5.6</td><td>local OR 가지·Word전달/다른쓰기·표기상충을 확인;M Reset만으로 정지 확정 금지</td><td>현장 선택/요청/출력이 일치하는 승인 관찰</td></tr><tr><td>Q는1인데 EV가 응답하지 않음</td><td>Q5.6,MOD15 단자17,73KA1 제어측과5–9 부하측,EV06/공압부</td><td>24Vdc 제어/110Vac 부하/공기/기계 고착을 분리;Q만으로 전압단정 금지</td><td>전기·공압·기계별 승인 점검 및LS 실도달 증거</td></tr><tr><td>MEM/HMI는정상인데 실제위치 불명</td><td>I10.2/10.3,DB13X10.2/10.3,DB2X9.0/9.1,M_PV03,Q,HMI표시</td><td>요청 OR와 startup 기억·HMI미결속/다른 쓰기 가능성;센서 정상으로 단정하지 않음</td><td>실물 위치와 원시입력,기억·표시의 일치/차이를 분리 기록</td></tr><tr><td>열림/닫힘 실패 알람</td><td>DB3X11.1/11.2,T111/T112,Q,MEM,rawLS,Reset</td><td>5초 감시 입력·현재CPU값·실제 원인·Reset효과 구분;다른PV시간복사 금지</td><td>원인 해제→래치 해제→승인 재요청→도달/재발 없음 각각 증거</td></tr><tr><td>두LS 모두 0 또는 1</td><td>raw·처리값과실물 위치,센서표찰,X1끝점</td><td>이동 중/단선/접점/배선/기구와 기억 우회 분리;이번 원문에서 별도 모순 알람을 확인하지 못함</td><td>실제 정상 극성·센서 위치 기준 확보 후 판정</td></tr><tr><td>전원 복귀 후 닫힘 표시</td><td>startup이력,MEM_CLOSE,rawLS10,M_PV03/Q</td><td>startupSet을실제 닫힘으로오인했는지,Retain·호출·HMI표시 구분</td><td>현장 위치·현재 프로젝트·재시작 관찰 근거</td></tr><tr><td>LIW동작이PV03와 다름</td><td>Q5.6,DB13X11.2/11.7,START LIW Q6.1,T126/T127</td><td>LIW 소유 S/R,15분 타이머 병렬/직렬 경계;PV03 알람으로 합치지 않음</td><td>별도feeder 담당의 연동 기록·승인 동작 대조</td></tr></tbody></table></div><p>관찰 양식: 관찰자 / UTC 또는 현장 시간대를 포함한 시각 / 설비와 실물 표찰 / 수집 장치 / 현재 CPU·프로젝트 식별 / 모드·요청 / raw I / Inputs DB / M_PV03 / MEM / Q / 릴레이·EV·기계 위치 / 타이머·알람 / 비교 원본 FG·PDF·LAD·Part / 원인 후보별 배제 / 승인 조치 / Reset·재요청·실물 도달의 개별 증거. 값 0과 미측정 빈칸을 구분하고 실제 운영 사진·이력을 공개 저장소에 복제하지 않는다.</p><p><a href="../networks/network-1972.html">출력 OR/요청 Reset</a> · <a href="../networks/network-1925.html">요청 포함 위치 기억</a> · <a href="../networks/network-1819.html">두5초 감시/Reset</a> · <a href="../sources/Electrical_Rev2.pdf#page=74">FG73/PDF74</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>현행 CPU·실물·현장 복구는 별도 근거가 필요한 상태입니다. 원초안의 과거 조사/UI/게시 상태는 현재 검증 결과로 소급하지 않습니다.</p><ul><li>실물/최신 승인도·현재 PLC 전체 Writer와 호출·Warm/Cold/Retain</li><li>HMI 호출9 실인수/객체 이벤트·현재 통신 미결속</li><li>PB17 표기3종 상충·LS11/12 케이블표와 원본두센서 범위</li><li>현재 전압/접점 정상극성·EV/공압 모델/설정·개별코어와 X1 결속</li><li>원인 조치·Reset·재요청·실물 도달/재발 없음 관찰</li></ul><p>모터 전력/속도/전류/PID·엔코더 교정은 PV03 직접 제어에 비해당입니다. EV/공압 모델·압력·정비주기는 근거 미확보입니다. 하위ID 독립 검증·제외 상태를 변경하지 않습니다.</p><p><a href="../catalog-guides/PV03.html#completion">완료 자료 공백</a></p></article></section><section id="step-hmi-request"><h2>HMI 요청 뒤 움직임 없음</h2><p>HMI PV_03 Flag 설정,DB2X11.2,DB13X10.4,ON/OFF,Q5.6</p><p>HMI 이벤트/통신→요청 쓰기/Reset→OR 출력→릴레이/부하 전달을 단계별 분리</p><p>승인된 운전에서 실제 분기 위치와rawLS·Q·HMI를 대조한 기록</p></section><section id="step-local-or"><h2>M_PV03가0인데 출력 유지</h2><p>DB13X10.4,I10.4,PB17 상태,Q5.6</p><p>local OR 가지·Word전달/다른쓰기·표기상충을 확인;M Reset만으로 정지 확정 금지</p><p>현장 선택/요청/출력이 일치하는 승인 관찰</p></section><section id="step-relay-load"><h2>Q는1인데 EV가 응답하지 않음</h2><p>Q5.6,MOD15 단자17,73KA1 제어측과5–9 부하측,EV06/공압부</p><p>24Vdc 제어/110Vac 부하/공기/기계 고착을 분리;Q만으로 전압단정 금지</p><p>전기·공압·기계별 승인 점검 및LS 실도달 증거</p></section><section id="step-memory-position"><h2>MEM/HMI는정상인데 실제위치 불명</h2><p>I10.2/10.3,DB13X10.2/10.3,DB2X9.0/9.1,M_PV03,Q,HMI표시</p><p>요청 OR와 startup 기억·HMI미결속/다른 쓰기 가능성;센서 정상으로 단정하지 않음</p><p>실물 위치와 원시입력,기억·표시의 일치/차이를 분리 기록</p></section><section id="step-arrival-alarm"><h2>열림/닫힘 실패 알람</h2><p>DB3X11.1/11.2,T111/T112,Q,MEM,rawLS,Reset</p><p>5초 감시 입력·현재CPU값·실제 원인·Reset효과 구분;다른PV시간복사 금지</p><p>원인 해제→래치 해제→승인 재요청→도달/재발 없음 각각 증거</p></section><section id="step-sensor-conflict"><h2>두LS 모두 0 또는 1</h2><p>raw·처리값과실물 위치,센서표찰,X1끝점</p><p>이동 중/단선/접점/배선/기구와 기억 우회 분리;이번 원문에서 별도 모순 알람을 확인하지 못함</p><p>실제 정상 극성·센서 위치 기준 확보 후 판정</p></section><section id="step-startup"><h2>전원 복귀 후 닫힘 표시</h2><p>startup이력,MEM_CLOSE,rawLS10,M_PV03/Q</p><p>startupSet을실제 닫힘으로오인했는지,Retain·호출·HMI표시 구분</p><p>현장 위치·현재 프로젝트·재시작 관찰 근거</p></section><section id="step-liw-boundary"><h2>LIW동작이PV03와 다름</h2><p>Q5.6,DB13X11.2/11.7,START LIW Q6.1,T126/T127</p><p>LIW 소유 S/R,15분 타이머 병렬/직렬 경계;PV03 알람으로 합치지 않음</p><p>별도feeder 담당의 연동 기록·승인 동작 대조</p></section><section id="step-recovery"><h2>원인 조치·알람 Reset·재요청·실물 도달</h2><p>두 래치·공통Reset·요청/현장선택·Q·raw/DB/MEM·릴레이/EV·실물 위치를 같은 시각에 각각 기록합니다.</p><p>Reset으로 기억·센서·실물 복구를 확정하지 않습니다. 요청과 NOT 요청으로 설정되는 MEM 및 startup 쓰기를 분리합니다.</p><p>원인 해제·래치 해제·승인 재요청·실물 도달과 재발 여부의 개별 근거로 담당자가 판단합니다.</p></section></main></body></html>