<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV05 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PV05 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PV05&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준 — 적용</h3><ul><li>기준 저장소: `gme-research/source-mv06`, Git `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, VERSION 1.12.0. 현재 사용자 환경의 최신 기능이나 게시 상태를 이 자료로 검증했다고 주장하지 않는다.</li><li>INVENTORY catalog[27]: PV05, nitrogen, 공압 밸브, phase2, parent 없음. 별도 BATCH09-SCOPE의 `physical_identity_verified=false` 유지. PV06는 별도 catalog[28]. 하위 부품·탱크·외부 박스를 함께 완료로 세지 않는다.</li><li>P&amp;ID `all-in-one/sources/PID_1684n002I.pdf` 실제 1쪽: N₂ FOR EMERGENCY의 PV-05와 PV-06 두 기호·110 Volt가 각각 있다. 도면 번호1684n002, Apex I, 최초06/04/2011; 개정 I 15/01/2013 `REMOVED MC-05, CHANGED POWER OF FN-02`를 제목란 렌더로 확인했다. 전기 도면과 작성 연대가 다르므로 현행 설치 동일성 증명이 아니다.</li><li>전기 `all-in-one/sources/Electrical_Rev2.pdf`: FG96/PDF97 제목 NITROGEN VALVES BOX PV-05/PV-06, 날짜27.05.2024, 별도 개정표 표기 없음. FG132/PDF133 DIGITAL INPUT MODULE에는 Rev2 17.03.2025. FG142/PDF143 DIGITAL OUTPUT MODULE에는 별도 개정표 표기 없음. 각 실제 footer를 확인했고 파일 이름 Rev2를 모든 쪽의 개정2로 대입하지 않았다.</li><li>실행 모델/추론 설정의 런타임 증명은 미확인. TIA 추가 접근·현장 자료 없음. 읽기 전용 원본 조사, 자체 XML 파싱·해시·PDF 렌더만 수행했다.</li></ul><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/PV05.json</td><td>c9ebaaa13f0baa3ec8f3e0d70065d07b72994229b2e41ed0c94e97e0912217dd</td></tr><tr><td>catalog-sources/PV05-DOTS-DRAFT.md</td><td>2c4b9395ce65cedf795f2b3277f9ffc60df93826edccf322e602353ad98ce17f</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>11a68476883a5a47a762fd6f0e9d1745ffb2865d6235523a109be32424fe1021</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0415-FlgNet.xml</td><td>7690a90cbad58f5e8474c94efc4a105e80522fb57e3516a720aab53e1146b07d</td></tr><tr><td>sources/decoded-original/0538-FlgNet.xml</td><td>afb3c3104bb60b4b1310f62ed5fb2caf659afc514c2b3fd209ff71d2008686ce</td></tr><tr><td>sources/decoded-original/0555-IdentXmlPart.xml</td><td>46c36333e249dd775c1db94a1f6e80a36cf1a5a9c998b7d0980ae01d862901e6</td></tr><tr><td>sources/decoded-original/0557-IdentXmlPart.xml</td><td>536563da118493838d346a6b34b4367bed4185edbe150d79eb2b2042c3950bf0</td></tr><tr><td>sources/decoded-original/0558-IdentXmlPart.xml</td><td>45d49d53b6b41312960bb2a329663e87d8803e28d7832308424a6bf5091e6d1b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0634-IdentXmlPart.xml</td><td>af3fcb536a6270ffb9a19e5b3f2c284a38d67d465f5147961005c1c01d11299d</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0636-IdentXmlPart.xml</td><td>ec3d79f03e2748f8def4409ad676a97b98e28b9d8e68f6a64b3fe894466832ca</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 2ff4b662507bf7a4f8f5bba6630036874092afd4ddc5637e58fbc47c2816fbc8</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI — 적용, 현재값/이벤트 미확보</h3><p>이하 XML 경로의 접두어는 `all-in-one/sources/decoded-original/`이다. 주소 AO와 BO는 비트 offset이며 Word/Bool을 구별한다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>원본 결속</th><th>해석·경계</th></tr></thead><tbody><tr><td>Start Nitrogen</td><td>0555-IdentXmlPart RID53, NID -2147483648 UID126; 0557 RID28 UID146; 0558 RID36 UID53; 모두 Global SimpleAccess Bool, Output AO52</td><td>Q6.4. 세 개 출력이 아니라 동일 주소의 선언. C AK=Monitor로 직접 Write 증거 아님. 0557 SAM=Peripherie, 나머지 SAM=None 차이 유지</td></tr><tr><td>탱크 준비 raw</td><td>FG96 E16.7 ↔ FG132 단자8 E16.7, CPU515 MOD12 도면 표기</td><td>I16.7 도면 신호. 도면의 CPU 번호로 현장 CPU를 특정하지 않음</td></tr><tr><td>준비 처리 bit</td><td>0684 RID138 NID12 UID937/941, GlobalAccess Bool AO135, BAD135; 0682 DepDB RID135 TOD13</td><td>Inputs.NITROGEN TANK READY = DB13.DBX16.7. 센서 raw와 처리값 분리</td></tr><tr><td>경보 bit</td><td>0684 RID102 NID12 UID938 Write/OID7, UID940 read/OID1, UID942 Write/OID8; AO57 BAD10; 0682 RID10 TOD3</td><td>Allarm.HYDROGEN_BOX_FAULT = DB3.DBX7.1. PV05 단독 열림실패 알람이 아님</td></tr><tr><td>Reset</td><td>0684 RID24 NID12 UID939, AO48 BAD15; 0682 RID15 TOD2</td><td>Flag.RESET_ALLARM = DB2.DBX6.0. 물리 복구 명령이나 자동 재주입을 의미하지 않음</td></tr><tr><td>ON / ServiceBit</td><td>0686 RID1 / RID161, Memory Bool AO0 / AO8000</td><td>M0.0 / M1000.0. ServiceBit의 운전정책·현재 상태·현장 사용 허가를 추정하지 않음</td></tr></tbody></table></div><h3>Word 전달과 호출 경계</h3><ul><li>0397-FlgNet NID1 (색인 문서1070, hmi inputs): Move62.in ← Wire76/ORef67. 0627 RID23 Global Tag_275 Input Word AO128, SAM=None → IW16이다. `PIW16`으로 바꾸어 쓰지 않는다.</li><li>Move62.out1 → Wire77/ORef68. 0629 RID24 Global Word AO128 BAD4; 0628 DepDB RID4 Inputs TOD13 → DB13.DBW16. 따라서 I16.7은 이 Word의 일부로 DB13.X16.7에 전달되는 경로가 있다.</li><li>Move62.en은 Wire74의 Move61.eno에서 온다. Move60.en Powerrail Wire21 → Wire71 Move60.eno/Move61.en → Wire74 Move61.eno/Move62.en 순서이며 `DisableENO=true` 표기와 실제 eno 연결을 함께 보존한다. 전체 실행을 무조건 항상이라고 축약하지 않는다.</li><li>0030-FlgNet main: CRef21.en Wire31, CRef21.eno→CRef23.en Wire32, CRef23.eno→CRef25.en Wire33, CRef25.eno→Contact37.in Wire42; Contact37은 Negated operand, Wire44 ORef45/RID140 `Simulation(1)`. Wire43 Contact37.out→CRef28.en의 hmi inputs 호출 경계. 공통 BR01 조사와 연결 재사용하고 이번에도 핀 구조를 확인했다. 백업의 현재 활성 상태를 판단하지 않는다.</li><li>별도 쓰기 존재: 0415-FlgNet NID18의 Coil39.operand는 Wire38/ORef40→0635 RID352, UID40 Write/OID9, Inputs AO135. Contact23/ON→Wire29→Coil39.in이다. 이는 원본 simulation 블록에 남은 **정적 쓰기 흔적**으로만 기록한다. 만들거나 실행하거나 활성화하지 않았다. 현행 CPU에서 raw와 처리bit가 항상 같은지 확정할 수 없다.</li></ul><h3>HMI 원본과 한계</h3><p>`all-in-one/sources/hmi_plc_tags.csv`에서 다음을 직접 대조했다.</p><ul><li>행515 `Allarmi_58`, 설정 `DB3,X7.1`, Access PLC, 내부ID00153: 경보 bit 주소와 일치한다. 실제 표시 문구·색상·ACK 이벤트·메시지 이력은 이 CSV만으로 미확정.</li><li>행647 `EB16`, 설정 EB16, ID000BE: raw 입력 byte 범위를 포함하는 설정. DB13 처리bit와 같은 태그로 합치지 않는다.</li><li>행746 `AB6`, 설정 AB6, ID00051: Q6.4를 포함하는 출력 byte 설정. 쓰기 클릭·수동 개방 버튼·설비별 HMI 명령이라는 증거가 아니다.</li><li>`registers/hmi-transfer.json` 색인의 raw 심볼 I16.7 설명은 `e 45.7 nitrogen tankready`, Q6.4 설명은 `a 60.5 automatic immissionmotor command`로 남아 있다. 현재 고정 주소/FG와 과거 설명 번호가 상충한다. 파생 색인에서 직접 Writer가 빈 것만으로 PLC에 Writer가 영구 부재한다고 결론내리지 않는다.</li></ul><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조·소유 — 적용, 자동 요청 Writer 미확정</h3><ul><li>자동 측 공통 요청: Q6.4/A6.4 → 96KA3(A1/A2) → FG96에 그려진 부하 접점5–9 → 공통 96.12 공급. 소유는 질소 박스 요청이며 PV05 전용 PLC 출력이 아니다.</li><li>비상 누름버튼 측: 도면 6SB1/2/3 접점21–22가 공통 96.10/96KA1 코일 쪽에 결속된다. 96KA1과 96KA3 모두 외부 공급선은 상단 **5**, 부하선은 하단 **9**에 연결된다. 심벌의 전환 가동편이 닿아 그려진 왼쪽1은 외부 공급선이 없는 가지다. 두 릴레이 하단 접점표1/5/9를 실제 부하 연결로 혼동하지 않는다. 버튼 정상 극성, 전원 상실 시 실제 안전 동작, 실제 절차를 이 회로만으로 확정하지 않는다.</li><li>PV05는 96.12에서 개별 퓨즈를 거쳐 직접 코일에 공급되는 가지다. 96KT1 코일도 96.12에 병렬로 그려져 있으나 **그 접점은 PV06 가지**에 위치한다. 따라서 96KT1의 지연을 PV05 PLC 타이머 또는 PV05 개방지연 값으로 가져오지 않는다.</li><li>Ready 경로는 X2:9/10 사이 외부 탱크 준비 회로 → 96KA2 코일 → 별도 24Vdc 접점 경로 → E16.7이다. 도면은 외부 탱크 내부 센서/임계·가스 압력·용량 판정 로직을 제공하지 않는다.</li><li>전기 회로에 Ready 접점이 PV05 코일 전원과 직렬이라는 증거는 없다. PLC 알람 입력과 코일 전원을 연결해 가상의 인터록을 만들지 않는다.</li><li>RO01/RO02의 산소 고장·농도 및 BR01 버너 정지 영향은 이전 고정 원본 조사 참조. 질소 준비 알람은 BR01/부하/FN01 사용처를 갖지만 그 사용처는 각각 관련 설비 소유다. RO01 산소 경보가 곧 PV05 개방 요청이라는 명제는 직접 Writer 미확보로 보류한다.</li></ul><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로 — 적용, 실물/시공 최신본 미확보</h3><div class="table-wrap"><table><thead><tr><th>구간</th><th>양 끝점·기기·원문</th><th>확인 한계</th></tr></thead><tbody><tr><td>박스 전원</td><td>FG96/PDF97 CLIENT SUPPLY 220V60Hz → X2:1/2, 96.1/96.2 → 96QF1 원문0.22–0.32A →96.4/96.5→96T1 220/110V 63VA→96.6/96.7→96QF2 1A→96.8/96.9</td><td>도면 기재값; 현행 보호설정·교체 선정·조정값 아님</td></tr><tr><td>비상 버튼 배선</td><td>X2:3/4/5 → X1:358/362/366 → 6SB1/2/3(21–22) → X1:359/363/367 → X2:6/7/8 →96.10→96KA1 A1; A2→96.8</td><td>버튼 FG6 교차참조6/2,6/3,6/4. 실제 접점 상태·케이블 번호 미확보</td></tr><tr><td>자동 전달</td><td>FG142/PDF143 A6.4, CPU515 MOD15, 단자25 → FG96/9 A6.4 →96KA3 A1; A2→−0Vdc10.6</td><td>FG142 공급 +24Vdc10.9, X21:3034 4A F, 단자29/30. FG96의 +24Vdc10.7 준비회로와 다른 표기 보존</td></tr><tr><td>자동 부하 접점</td><td>공통110V 측 →X2:11→X1:368→96KA3 **5–9**→X1:369→X2:12→96.12</td><td>접점표1/5/9와 실제5–9 부하를 구별</td></tr><tr><td>PV05 고유 가지</td><td>96.12 →5×20 2A F/X2:13→96.14→PV-05 A1; PV-05 A2→X2:14→96.8</td><td>독립 퓨즈·단자·코일. 실물 모델·정격·개방상태 미확보</td></tr><tr><td>탱크 준비 코일</td><td>공통공급→X2:9→외부 준비회로→X2:10→96.11→96KA2 A1; A2→96.8</td><td>외부 준비회로 내부 미제공</td></tr><tr><td>준비 접점/PLC</td><td>+24Vdc10.7→X1:370→X2:17→96KA2 **5–9**→X2:18→X1:371→E16.7↔FG132/PDF133 단자8</td><td>탱크 준비를 개별 밸브 열림 피드백으로 쓰지 않음</td></tr></tbody></table></div><p>FG96 접점 확대 렌더 `../extracts/PV05/FG96-KA1-contact.png`, `FG96-KA2-contact.png`, `FG96-KA3-contact.png`에서 KA1/KA2/KA3 모두 상단 외부 공급선5–하단9를 재확인했다. 전환 심벌이1쪽에 닿아 그려진 것과 실제 외부 배선 끝점5–9를 구별한다. 최초 전체화면 판독의 KA1/KA2 1–9 해석은 확대 검토에서 오류로 확인하여 전달 전에 정정했다.</p><p>FG96 배선 문구 BLACK FS17 1.5mmq, RED FS17 1.5mmq는 도면 배선 사양이다. 실제 케이블 표찰·심선·준공 단자대와 현장 결속은 미확정이다. 가스 배관 주입점·밸브 타입·고장시 위치·압력 안전한계는 P&amp;ID 기호와 원문 전기값만으로 정하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">FG132 · PDF133</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a></p></article><article id="review-power-terminal-clarification"><h3>FG142 공급·리턴 단자 구분</h3><p>FG142/PDF143 단자29는 +24Vdc10.9/X21:3034 4A F 공급, 단자30은 −0Vdc10.6 리턴입니다. 두 단자를 모두 양전원으로 해석하지 않습니다. 원초안 전체 바이트는 보존했습니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">FG132 · PDF133</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구 — 적용, 현장 복구 미수행</h3><h3>0538-FlgNet, allarms3 NID12, 색인 문서1990</h3><p>원문 제목 `hydrogen box not ready`, Part10/Wire18. 이 네트워크에는 SD/TON/TOF/TP 등 타이머와 시간상수가 없다.</p><ul><li>Set: Wire963 Powerrail→Contact953.in; Wire943 ORef936(ON)→953.operand; Wire954→Contact955.in; Wire944 ORef937(Ready)→955.operand **Negated**; Wire25→Contact27.in; Wire26 ORef28(ServiceBit)→27.operand; Wire29→SCoil929.in; Wire946 ORef938(Fault)→929.operand.</li><li>식: `ON AND NOT Ready AND ServiceBit → S Fault`.</li><li>Reset: Wire954에서 Contact957(RESET_ALLARM, ORef939/W947) →Wire958→Contact959(Fault, ORef940/W948) →Wire30으로 분기. Contact961(Ready, ORef941/W949)→Wire962→O31.in1; Contact964(ServiceBit **Negated**, ORef36/W35)→Wire34→O31.in2. Wire33 O31.out→RCoil935.in, Wire951 ORef942(Fault)→935.operand.</li><li>식: `ON AND RESET_ALLARM AND Fault AND (Ready OR NOT ServiceBit) → R Fault`.</li><li>O31은 OR Cardinality2. S/R별 쓰기 OID7/8과 Wire를 확인했다. ON·ServiceBit 상태가 미확인이라 현재 경보 발생/해제 가능성을 단정하지 않는다.</li><li>96KT1은 외부 전기 타이머이며 시간값이 이 FG96에 명시되지 않았다. PLC0538 무타이머 경보, 외부96KT1, PV05의 직접 공급 가지를 혼동하지 않는다.</li></ul><h3>영향·복구 경계</h3><p>공통 참조 BR01의 0175/0585 NID5 UID248은 HYDROGEN_BOX_FAULT를 버너 정지 논리에 사용하는 근거다. 원본 색인에는 motors1 0238 NID2/0604 UID74, 0253 NID22/0604 UID695도 사용처로 나타나지만 이 초안에서 해당 설비 전체 로직을 재검증/완료하지 않는다. 실제 운전 영향·지연·재기동은 소유 설비 문서와 최신 프로젝트로 별도 판정해야 한다.</p><p>알람 Reset이 되더라도 실제 탱크 준비, 질소 잔량/압력, PV05 코일/밸브, 배관 주입 또는 안전 복구의 증거가 아니다. 본 조사는 버튼 조작, ServiceBit 변경, 출력 강제, 타이머/보호설정 변경 또는 질소 실제 주입을 승인하거나 실행하지 않았다.</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 자료 — 적용, 조작 지시 아님</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>안전하게 확보할 관찰 기록</th><th>비교/원인 분리</th><th>완료로 인정하지 않는 것</th></tr></thead><tbody><tr><td>준비 안 됨 경보</td><td>시각·프로젝트 ID, I16.7, DB13.X16.7, DB3.X7.1, M1000.0, Reset 요청 이력</td><td>raw/Word 전달/별도 쓰기/ServiceBit 조건과 탱크측 승인 점검 결과를 분리</td><td>알람 소거만으로 준비 완료</td></tr><tr><td>Q6.4 요청인데 PV05 상태 불명</td><td>승인된 기존 기록의 Q6.4, 96KA3/공통96.12 및 PV05 단자13/14 식별, 실제 밸브 확인 자료</td><td>PLC 요청→외부 릴레이→PV05 독립 퓨즈·코일→실제 유량 각각 분리</td><td>출력1 또는 릴레이 표시만으로 개방/가스공급</td></tr><tr><td>PV06만 지연 또는 PV05/PV06 차이</td><td>각 태그·단자·시각의 동시 기록 및 96KT1 승인 자료</td><td>PV05 직접 가지와 PV06 타이머 가지의 구조 차이 우선</td><td>같은 Q6.4라고 두실물 동일 판정</td></tr><tr><td>경보는 없는데 Ready raw0</td><td>ON·ServiceBit·처리bit·마지막 Reset 및 활성 프로젝트 근거</td><td>S 조건 ServiceBit, 별도 쓰기 경계, HMI 주소 확인</td><td>ServiceBit를 조작해 시험하거나 무경보를 정상 판정</td></tr><tr><td>HMI 상태와 현장 불일치</td><td>HMI 태그 ID·주소·화면/시각, raw·DB 처리bit·실물 표찰</td><td>EB16/AB6 byte와 Allarmi_58 bit, 쓰기 이벤트 미확정 구분</td><td>HMI animation을 실제 열림 위치 피드백으로 인정</td></tr></tbody></table></div><p>관찰 기록 필드: 관찰자, 날짜/시각/시간대, 승인된 위치, 실제 값/단위, 수집장치·프로젝트/CPU 근거, 비교 원본, 배제 결과, 조치 주체/승인, 복구 증거. 실제 운영·정비·사진/SEJIN 기록을 생성·복제·공개 저장소에 넣지 않았다.</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>PV05는 질소 박스 공통 Q6.4 요청의 X2:13/14 직접 코일 가지입니다. 탱크 준비 I16.7/처리 DB13.X16.7은 개별 밸브 개방 피드백이 아닙니다. 0538 경보는 무타이머이며 ServiceBit 조건을 보존합니다. 직접 Q6.4 Writer·현재 CPU·정상극성·실물 개방/질소 주입·현장복구는 미확정입니다.</p><ul><li>Start Nitrogen Q6.4 직접 Writer와 HMI 실제 명령 이벤트</li><li>PV05 명판·실물 밸브·가스 주입점·현행 배선 및 정상극성</li><li>탱크 준비 외부회로 내부 판정·압력/용량 승인자료</li><li>원시 IW16/처리 Word16/다른 정적 Writer의 현재 실행순서</li><li>ServiceBit 및 Reset과 실제 준비/복구의 구분</li><li>PV06 96KT1 접점 소유·시간설정과 PV05 직접 가지 구분</li><li>현재 CPU·TIA·실물·현장복구 미수행; RO 미사용만으로 PV05 미사용을 추정하지 않음</li></ul><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a></p></article></section><section id="step-symptom-1"><h2>준비 안 됨 경보</h2><p>I16.7·DB13.X16.7·DB3.X7.1·ServiceBit·Reset 시각</p><p>raw/Word/처리 bit/별도 Writer를 분리</p><p>탱크측 승인 점검 결과와 현행 프로젝트</p></section><section id="step-symptom-2"><h2>요청이 있으나 PV05 상태 불명</h2><p>Q6.4·96KA3·96.12·X2:13/14 식별 자료</p><p>요청·릴레이·코일·실제 유량을 분리</p><p>명판·현행 배선·밸브 및 유량 관찰자료</p></section><section id="step-symptom-3"><h2>PV05/PV06 반응 차이</h2><p>각 태그·단자·동시 관찰 시각·96KT1 자료</p><p>PV05 직접 가지와 PV06 타이머 접점 가지 비교</p><p>PV06 소유 타이머 승인자료·실물 대응</p></section><section id="step-symptom-4"><h2>무경보인데 Ready 원시0</h2><p>ON·ServiceBit·처리bit·마지막Reset·프로젝트</p><p>Set 서비스 조건/별도 Writer/표시 누락을 분리</p><p>비트 강제 없이 승인된 기존 관찰자료</p></section><section id="step-symptom-5"><h2>HMI/현장 불일치</h2><p>EB16·AB6·Allarmi_58 주소·화면·시각</p><p>바이트 설정과 비트 경보/실제 열림 구분</p><p>HMI 태그·이벤트·통신 및 실물 표찰</p></section></main></body></html>