<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV06 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PV06 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PV06&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>이번 조사 결과 / 경계</th></tr></thead><tbody><tr><td>대상</td><td>PV06, 질소 주입 밸브, nitrogen, 공압 밸브, phase2, parent 없음, priority 없음. INVENTORY catalog[28], equipment[32].</td></tr><tr><td>작업 범위</td><td>자체 문서조사 초안만. 신규 Work/Codex·재위임·사용자 컴퓨터/TIA 접근 없음. 로컬 2차133 통합 제외 유지.</td></tr><tr><td>고정 기준</td><td>`gme-research/source-mv06`, `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 현행 게시본이나 현재 CPU를 검증했다는 뜻이 아니다.</td></tr><tr><td>보호</td><td>원본·공통 코드·버전·공개대장·배포·운영기록·SEJIN 변경 없음. 금지 원본 생성기/build/test 실행 없음.</td></tr><tr><td>실제 모델</td><td>모델/추론 수준 런타임 증명 미확인. 문서의 요청 모델을 실제 실행 증명으로 쓰지 않는다.</td></tr><tr><td>P&amp;ID</td><td>`all-in-one/sources/PID_1684n002I.pdf` 실제 PDF1, 도면1684n002, Apex I. footer 원일자06/04/2011, 개정I15/01/2013(REMOVED MC-05, CHANGED POWER OF FN-02). PV05/PV06 각각110 V60 Hz, N₂ FOR EMERGENCY ONLY. 실제 설치/배관 목적지 현장검증은 별도.</td></tr><tr><td>전기도면</td><td>`all-in-one/sources/Electrical_Rev2.pdf` 실제 PDF97/FG96, PDF133/FG132, PDF143/FG142 직접 렌더. 아래 각 footer를 따로 구분한다.</td></tr><tr><td>소유 구분</td><td>PV06 코일/퓨즈/타이머 접점 가지는 고유. 탱크준비·96KA1/KA2/KA3·96KT1 코일/공급·공통주입출력은 계통 공유. BR01/FN01/RD01 관련 영향은 해당 소비자 소유.</td></tr></tbody></table></div><p>자료에서 확보한 설계 표시와 현행 보호설정·현장 안전범위는 다른 것이다. 이 초안은 질소 주입 방법이나 안전 인터록 우회 절차가 아니다.</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/PV06.json</td><td>42a10cdfe881d714a8bdc18547e6339a5d3171434ea05be7a2b522bc0ba16f69</td></tr><tr><td>catalog-sources/PV06-DOTS-DRAFT.md</td><td>f07123ef8c0ab2d8c53f84fac8704841eec0c30f87d64a4250b5123c92ab1305</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>11a68476883a5a47a762fd6f0e9d1745ffb2865d6235523a109be32424fe1021</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0064-IdentXmlPart.xml</td><td>ce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0415-FlgNet.xml</td><td>7690a90cbad58f5e8474c94efc4a105e80522fb57e3516a720aab53e1146b07d</td></tr><tr><td>sources/decoded-original/0538-FlgNet.xml</td><td>afb3c3104bb60b4b1310f62ed5fb2caf659afc514c2b3fd209ff71d2008686ce</td></tr><tr><td>sources/decoded-original/0555-IdentXmlPart.xml</td><td>46c36333e249dd775c1db94a1f6e80a36cf1a5a9c998b7d0980ae01d862901e6</td></tr><tr><td>sources/decoded-original/0557-IdentXmlPart.xml</td><td>536563da118493838d346a6b34b4367bed4185edbe150d79eb2b2042c3950bf0</td></tr><tr><td>sources/decoded-original/0558-IdentXmlPart.xml</td><td>45d49d53b6b41312960bb2a329663e87d8803e28d7832308424a6bf5091e6d1b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0633-IdentXmlPart.xml</td><td>9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc</td></tr><tr><td>sources/decoded-original/0634-IdentXmlPart.xml</td><td>af3fcb536a6270ffb9a19e5b3f2c284a38d67d465f5147961005c1c01d11299d</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0636-IdentXmlPart.xml</td><td>ec3d79f03e2748f8def4409ad676a97b98e28b9d8e68f6a64b3fe894466832ca</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 9b1af9343e966ea0ea3ada8de0f935b8bd43324921a1d2b2b9d42ecfae11b22c</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>이하 `D/`는 고정 원본의 `all-in-one/sources/decoded-original/`을 뜻한다. XML NID는 해당 Ident 문맥과 원본 Wire를 묶어 확인했으며 UID만으로 다른 블록을 결속하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>원본 선언·주소·형식</th><th>해석·누락</th></tr></thead><tbody><tr><td>Start Nitrogen</td><td>D/0555-IdentXmlPart.xml RID53, C NID−2147483648 UID126 AK=Monitor; D/0557 RID28 UID146 Monitor; D/0558 RID36 UID53 Monitor. 모두 SimpleAccess, S=Global, Bool, SSD AO52, SAD R=Output.</td><td>AO52bit→Q6.4. 0555/0558 SAM=None, 0557 SAM=Peripherie로 접근 형식을 구분. Monitor는 명령을 생성하는 Writer가 아니다.</td></tr><tr><td>출력 인덱스</td><td>live_index `_7ev`1059 Name=start nitrogen, Address=%q6.4, bool, Comment=`a 60.5 automatic immissionmotor command`.</td><td>주소Q6.4와 옛 Comment a60.5가 다르다. 실제 도면A6.4와 주소는 일치하지만 옛 설명을 현주소로 대체하지 않는다.</td></tr><tr><td>탱크 준비 원시 입력</td><td>live_index `_7ev`1074 `%i16.7`, Bool, nitrogen tank ready, Comment=`e 45.7 nitrogen tankready`. FG132 E16.7.</td><td>옛 e45.7 설명 불일치 유지. 도면/백업 원시 주소는16.7. 별도 PV06 개방/닫힘 센서 선언은 확보하지 못했다.</td></tr><tr><td>처리 준비</td><td>D/0684 GlobalAccess RID138, AO135, AOS Inputs BO0→NITROGEN TANK READY BO135/BS1; NID12 UID937·941. DB13 선언 D/0628 RID4 TOD N13.</td><td>DB13.DBX16.7 Bool. 입력Word복사와 별도Bool 쓰기가 겹칠 수 있다.</td></tr><tr><td>준비경보</td><td>D/0684 GlobalAccess RID102, Allarm.HYDROGEN_BOX_FAULT AO57/BS1. C NID12 UID938 Write/OID7, UID940 read/OID1, UID942 Write/OID8. D/0682 RID10 TOD N3.</td><td>DB3.DBX7.1, Set/Reset 기억비트. HMI 이름은 아래 태그와 연결되지만 PV06 고유 알람으로 바꾸지 않는다.</td></tr><tr><td>서비스 조건</td><td>D/0686 SimpleAccess RID161, ServiceBit, Memory AO8000, Bool; NID12 UID28·36.</td><td>M1000.0. 현행 값·운영 정책 미확인. 강제 변경 금지.</td></tr><tr><td>공통 리셋</td><td>D/0684 RID24 Flag.RESET_ALLARM AO48/BS1; NID12 UID939. D/0682 RID15 TOD N2.</td><td>DB2.DBX6.0. 이 요청비트만으로 현장 복구·자동 재시작을 증명하지 않는다.</td></tr><tr><td>ON 조건</td><td>D/0686의 ON Global 선언과 0538 RID1/UID936 결속; Memory AO0.</td><td>M0.0. 이름ON을 항상 참으로 가정하지 않는다.</td></tr><tr><td>HMI 경보 태그</td><td>`all-in-one/sources/hmi_plc_tags.csv` 행515: Allarmi_58, `DB3,X7.1`, AccessName PLC, ID00153.</td><td>dde.cfg 설정 경로. 실제 화면 객체·이벤트/번역문·승인 동작은 미확인. 질소 밸브 개방 HMI 버튼/직접쓰기 경로는 미확보.</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article><article id="review-2-1"><h3>입력 Word 전달 원본</h3><ul><li>D/0397-FlgNet.xml, hmi inputs, live_index 문서1070, NID1. Part62 Move, DisableENO=true.</li><li>D/0627 RID23 `Tag_275`, Global Word, Input AO128, SAM=None, C NID1 UID67 → `%IW16`.</li><li>Wire76: ORef67/RID23 → Part62.in. Wire77: Part62.out1 → ORef68/RID24.</li><li>D/0629 RID24, Global Word, AO128, BAD BIRID4, C NID1 UID68 AK=Write; D/0628 RID4 Inputs TOD DB13 → DB13.DBW16.</li><li>Wire74는 앞 Part61.eno→Part62.en을 연결한다. Word 복사와 Bool 개별쓰기·실제 외부 입력을 분리하고 DisableENO 표시만으로 항상 실행한다고 하지 않는다. 0398은 아날로그 전달 네트워크로 이 디지털 준비 복사의 근거가 아니다.</li></ul><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article><article id="review-2-2"><h3>출력 미러 방향</h3><ul><li>D/0401-FlgNet.xml, hmi output, 문서356/NID1. Part25 Move, DisableENO=true.</li><li>D/0632 RID32 Tag_283, Global Word, Output AO48, SAM=None, C UID39 → QW6 읽기.</li><li>Wire64 ORef39→Part25.in; Wire66 Part25.out1→ORef40/RID52. D/0633 RID52 Word AO48, BAD BIRID26, C UID40 Write; D/0064 RID26 Output TOD DB14 → DB14.DBW6 쓰기.</li><li>Wire21 rail→Part25.en, Wire65 Part25.eno→Part26.en. 따라서 Q6.4 상태는 DB14.DBX6.4에 포함되는 미러 범위이며 **DB14→Q6.4 출력 생성 명령이 아니다**. 전용 HMI 태그/화면 결속은 확인하지 못했다.</li></ul><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>계통 요청과 PV06 실제 전달</h3><ul><li>GME의 공통 요청 후보는 Start Nitrogen Q6.4이다. 이름/Monitor 선언만으로 발생 원인을 확정할 수 없다.</li><li>FG142 A6.4→FG96 96KA3 코일 A1, A2→−0Vdc10.6. PLC24V 제어와 PV06의110V 부하전원을 분리한다.</li><li>96KA3 부하5–9가 X2:11/X1:368에서 X1:369/X2:12로 공급을 연결하는 가지다. 96KA1 병렬 가지와 만나 공통96.12가 된다.</li><li>96KT1 코일은96.12에서 구동되며 PV06 가지는96KT1 18–15 접점을 거친다. 제목 TIME DELAY START NITROGEN VALVE는 외부 시간지연 경로를 뒷받침하지만 설정초·현행 동작형식·실제 배선검증은 없다.</li><li>탱크준비96KA2→I16.7은 공급준비 관련 피드백이며 코일작동/밸브위치/실제질소유량의 증거가 아니다.</li></ul><p>PV05와 같은 Start Nitrogen이라고 같은 실물로 확정하지 않는다. P&amp;ID의 두 질소관 및110V60Hz 표기는 설계 도면 사실이며 유량/개방시점 실측이 아니다.</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article><article id="review-3-2"><h3>준비 신호 복수 쓰기와 실행 경계</h3><p>D/0415-FlgNet.xml은 원본 제목 `simulation`, 문서1080/NID18이다. D/0636 RID347 ON(M0.0) ORef24→Part23 Contact. Wire29 Part23.out이 Part39.in 등을 공급하고 Wire38은 ORef40/RID352→Part39.operand다. D/0635 GlobalAccess RID352, Inputs.NITROGEN TANK READY AO135/BS1, C NID18 UID40 OID9 AK=Write이므로 일반 Coil Bool 쓰기다. Local 변수가 아니다.</p><p>이 원본의 존재만 읽었다. 해당 블록의 현재 호출·활성상태·스캔 순서는 미확인이다. 그 결과 0397 입력Word복사와 최종값이 어느 순서로 결정되는지는 보류한다. 금지된 시뮬레이터/PLC 시험은 수행하지 않았다.</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article><article id="review-3-3"><h3>공통 알람 소비자와 소유</h3><ul><li>BR01: D/0175 문서1858/NID5의 HYDROGEN_BOX_FAULT ORef248/RID43(D/0585)이 버너 정지 OR에 들어가 Flag.Start_Burner Reset로 이어진다. [BR01](BR01-DOTS-DRAFT.md)의 전체 허가/상태/정지 분석을 연결 재사용한다. UID249는 다른 Ident 문맥과 충돌할 수 있어 이름만으로 DB39 Data를 결속하지 않는다.</li><li>RD01 투입 억제: D/0238 문서1931/NID2, ORef74/RID13(D/0604)→Wire85 Part105.operand, Part105.out→Wire106 Part56.in6, Part56.out→Wire88 Part66.in, Wire90 ORef77/RID16→Part66.operand. D/0605 RID16 **Local** Disable_Load_RD01 일반 Coil. 질소경보 가지가 투입억제에 참여하지만 이 Local을 PV06 출력으로 바꾸지 않는다.</li><li>FN01: D/0253 문서1951/NID22, ORef695/RID13(D/0604)→Wire706 Part722.operand; Wire723→Part724(UNDER TESTING, Negated operand), Wire725→Part676 OR.in5, Wire709→Part685 RCoil, Wire711 ORef697/RID117 Flag.M_FN_01. 즉 질소경보 AND NOT UNDER TESTING 가지가 FN01 요청 Reset에 참여한다. UNDER TESTING은 D/0602 RID4 Memory AO45=M5.5이며 현재상태 미확인. 같은 네트워크 별도 Part726→Coil689는 Start FN01을 작성한다. FN01 고유설비 완료나 PV06 직접출력으로 집계하지 않는다.</li><li>RO01/02: 산소 측정/비교와 버너·투입 영향은 이전 조사와 연결한다. 확보한 선언·FlgNet 범위에서 산소조건→Start Nitrogen의 직접Writer를 확인하지 못했다. 비상질소가 산소경보만으로 자동 주입된다고 보장하지 않는다.</li></ul><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>실제 렌더 산출물은 `../extracts/PV06/FG96-PDF97.png`, `FG132-PDF133.png`, `FG142-mediabox.png`, `PID-landscape.png`, `PID-footer.png`, `PID-valves.png`에 있다. PDF page는 1-based이다. FG=PDF−1이라고 일반화하지 않고 해당 쪽을 확인했다.</p><div class="table-wrap"><table><thead><tr><th>페이지/footer</th><th>읽은 표시</th><th>경계</th></tr></thead><tbody><tr><td>Electrical 실제PDF97 / FG96</td><td>NITROGEN VALVES BOX PV-05/PV-06, DATA27.05.2024, DISEGN G.G., NORMA IEC, TOT262. 별도 개정번호/개정표 기재를 확인하지 못함.</td><td>파일명Rev2를 이 페이지의 별도 Rev2 기재로 바꾸지 않는다.</td></tr><tr><td>실제PDF133 / FG132</td><td>DIGITAL INPUT MODULE, DATA27.05.2024/G.G./IEC/TOT262, 별도 개정란 **2 / 17.03.2025**.</td><td>E16.7, CPU515/MOD12, 단자8, NITROGEN TANK READY, 역참조96/8.</td></tr><tr><td>실제PDF143 / FG142</td><td>DIGITAL OUTPUT MODULE, DATA27.05.2024/G.G./IEC/TOT262. 별도 개정번호 기재를 확인하지 못함.</td><td>A6.4, CPU515/MOD15, 단자25, AUTOMATIC IMMISSION MOTOR COMMAND NITROGEN START, 역참조96/9.</td></tr></tbody></table></div><p><a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">FG132 · PDF133</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>고유 부하·공통전원 양 끝점</h3><ul><li>고객전원 X2:1/2 `POWER CLIENT SUPPLY220V60Hz` → 96QF1(도면0.22–0.32A) → 96T1(220V/110V63VA) → 96QF2(도면1A) →96.9/96.8. 색상/선종 표시 BLACK/RED FS17 1.5mmq가 해당 전원 부분에 있다. 이 값을 현행설정이나 PV06 외부 케이블 전체 규격으로 확대하지 않는다.</li><li>공통96.12→96KT1 접점 **18–15**→96.13→X2:15 퓨즈5×20 2A F→96.15→PV-06 코일A1; A2→X2:16→96.8. 96KT1 접점16은 도면 전환접점의 다른 단자이며 PV06 직렬 가지와 동일시하지 않는다.</li><li>PV05는96.12→X2:13 퓨즈→96.14→PV-05→X2:14→96.8로 다르다. 비교 목적만, PV05 문서 완료를 상속하지 않는다.</li><li>96KT1 코일 A1은96.12, A2는96.8. 전기타이머와 PLC의T주소가 같다는 근거가 없다. 개별 밸브 위치스위치나 개폐피드백은 FG96에서 확인하지 못했다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">FG132 · PDF133</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>공통 요청 양 끝점</h3><p>FG142 A6.4 단자25↔FG96 A6.4(142/1)→96KA3 A1; A2→−0Vdc10.6. FG142 출력모듈의 공급은 +24Vdc10.9→X21:3034(5×20 4A F)→142.1 및29/30 표시와 공통−0Vdc10.6이다. 이 공급보호는 PV06의X2:15 2A F와 별개다.</p><p>FG96의 자동요청 부하: 공통110V 상단→X2:11→X1:368→96KA3 **5–9**→X1:369→X2:12→96.12. 코일A1/A2와 부하5/9, 하단접점표1/5/9를 구분한다. 확대원본에서 96KA1·96KA2·96KA3 모두 외부 공급선은 오른쪽 단자5, 하류선은9에 연결된다. 왼쪽1은 비배선 전환가지이며 심벌의 비여자 접촉모양을 외부 부하배선1–9로 오독하지 않는다. 96KA1도 공통 공급에 연결되어 있으므로 PLC요청만이 유일한 주입경로라고 단정하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">FG132 · PDF133</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>준비 입력·외부 버튼</h3><ul><li>+24Vdc10.7→X1:370→X2:17→96KA2 접점5–9→X2:18→X1:371→E16.7(132/7)→FG132 단자8/CPU515 MOD12.</li><li>탱크준비 회로 상단공통→X2:9/10 외부연결→96.11→96KA2 A1/A2→96.8. X2:9/10 외부 접점/탱크의 구체적 생성조건·정상극성·현장내부회로는 미확인.</li><li>비상버튼 6SB1/2/3은 각각X2:3/6·4/7·5/8 및 X1:358/359·362/363·366/367, 접점21/22, 공통96.10→96KA1 코일에 연결된다. 도면의 병렬 접점구성을 그대로 보존한다. 버튼 실제조작·우회·현행복구순서 시험은 하지 않았다.</li><li>전체 외부 케이블 식별/심선색·현행 단자마킹·밸브 제조사/모델·가스측 배관 말단은 추가 승인도/현장자료가 필요하다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">FG132 · PDF133</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-power-terminal-clarification"><h3>FG142 공급·리턴 단자 구분</h3><p>FG142/PDF143 단자29는 +24Vdc10.9/X21:3034 4A F 공급, 단자30은 −0Vdc10.6 리턴입니다. 두 단자를 모두 양전원으로 해석하지 않습니다. 원초안 전체 바이트는 보존했습니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">FG132 · PDF133</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-pv06-time-contact"><h3>PV06 고유 시간접점과 현재 사용 경계</h3><p>PV06 고유 부하는 96KT1 접점18–15를 거쳐 X2:15/16에 연결됩니다. PV05 직접 가지 X2:13/14와 구분합니다. Q6.4 요청·I16.7 탱크 준비·HYDROGEN_BOX_FAULT는 공통 계통 소유이고 밸브 열림 피드백이 아닙니다. 외부 타이머 시간·직접 Q6.4 Writer·현재 CPU·실물·유량·현장복구는 미확정입니다. 원초안의 과거 후보 집계는 보존하되 RO01~04는 최신 사용자 미사용 예외입니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">FG132 · PDF133</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>HYDROGEN_BOX_FAULT S/R를 원본 핀으로 확인</h3><p>D/0538-FlgNet.xml, `allarms3`, 문서1990/NID12:</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>핀/전선 근거</th><th>식</th></tr></thead><tbody><tr><td>Set</td><td>Wire963 rail→Part953.in; Wire943 ORef936(ON)→953.operand; Wire954 953.out→955.in; Wire944 ORef937(ready)→955.operand, **Negated**; Wire25→Part27.in; Wire26 ORef28(ServiceBit)→27.operand; Wire29→SCoil929.in; Wire946 ORef938(fault)→929.operand.</td><td>ON AND NOT ready AND ServiceBit → fault Set</td></tr><tr><td>Reset</td><td>공통953.out→Part957.in; Wire947 ORef939(RESET_ALLARM)→957.operand; Wire958→959.in; Wire948 ORef940(fault)→959.operand; Wire30→Part961.in/964.in; Wire949 ORef941(ready)→961.operand; Wire35 ORef36(ServiceBit)→964.operand, **Negated**; Wire962→OR31.in1, Wire34→OR31.in2, Wire33→RCoil935.in; Wire951 ORef942(fault)→935.operand.</td><td>ON AND RESET_ALLARM AND fault AND (ready OR NOT ServiceBit) → fault Reset</td></tr></tbody></table></div><p>Part953/955/27/957/959/961/964 Contact, Part31 OR, Part929 SCoil, Part935 RCoil. 타이머/환산/아날로그 비교는 이 네트워크에 없다. Reset코일은 오류기억을 지우는 조건이지 실제 탱크준비 회복·PV06작동확인·재기동명령이 아니다.</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article><article id="review-5-2"><h3>표시·영향·복구 미확정</h3><p>DB3.DBX7.1→HMI Allarmi_58 설정주소는 확인했다. 경보 문구는 백업 인터페이스 Comment `hydrogen box not ready`와 네트워크 제목을 근거로 하며 실제 HMI 현재화면 표시검증은 안 했다. BR01 요청Reset/RD01투입억제/FN01 요청Reset 참여는 관련 소유다. 다른 장치의 타이머·지연을 이 경보에 가져오지 않는다.</p><p>96KT1의 현재 지연, 타이머 재기동 방식, 전원상실시 동작, 밸브 고장안전상태, 승인된 현장복구절차, 공통리셋 실제 HMI 이벤트, 현재ServiceBit/UNDER TESTING 상태가 미확인이다. 설정 변경·강제비트·접점점퍼·질소방출 시험은 승인 범위가 아니며 수행하지 않았다.</p><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상 관찰 틀</h3><p>아래는 허용된 기록/문서 비교 위치다. 활선 측정이나 설비 조작을 지시하는 절차가 아니다. 관찰자·시각/시간대·현장위치·프로젝트버전·수집장치·값/단위·비교근거·배제결과·승인조치·복구증거를 함께 남기며 이번 실제 관찰값은 없다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>비교할 독립 관찰</th><th>원인/완료를 성급히 단정하지 않는 기준</th></tr></thead><tbody><tr><td>준비경보 지속</td><td>승인된 기존 관찰의 탱크준비 접점/96KA2, I16.7, DB13.DBX16.7, DB3.DBX7.1, ServiceBit, 리셋요청의 같은시각값</td><td>raw와DB 차이는0397 Word/0415 Bool 쓰기·호출순서 구분. 준비경보를 PV06코일 단선으로 단정하지 않음.</td></tr><tr><td>Q6.4 요청은 보이나 PV06 미응답</td><td>출력미러와Q6.4,96KA3,96.12,96KT1,고유X2:15/16,실제 위치/유량 기록</td><td>Q6.4/DB14 미러는 개방증명 아님. 외부타이머/공급/퓨즈/코일/가스측을 별도 증거로 구분.</td></tr><tr><td>PV05와PV06 응답시점 다름</td><td>각 코일·단자·시간,96KT1 명판/기존설정기록, 공통96.12</td><td>PV06만 지연접점 가지다. 승인된 기대지연/현행회로 없이 고장 또는 정상 판정하지 않음.</td></tr><tr><td>리셋했는데 재발</td><td>ready·ServiceBit·ON·Reset·fault와발생시각</td><td>Set/Reset식과 비교. 임의 리셋반복/ServiceBit변경으로 복구처리하지 않음.</td></tr><tr><td>버너/투입/FN01 정지와 동시 경보</td><td>해당 요청비트·다른경보·UNDER TESTING·발생순서 기록</td><td>공통경보 소비가 원인 후보지만 PV06 출력/질소주입이 직접원인이라고 단정하지 않음.</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>PV06 고유 부하는 96KT1 접점18–15를 거쳐 X2:15/16에 연결됩니다. PV05 직접 가지 X2:13/14와 구분합니다. Q6.4 요청·I16.7 탱크 준비·HYDROGEN_BOX_FAULT는 공통 계통 소유이고 밸브 열림 피드백이 아닙니다. 외부 타이머 시간·직접 Q6.4 Writer·현재 CPU·실물·유량·현장복구는 미확정입니다.</p><ul><li>PV06 명판·실물·X2:15/16·96KT1 18–15의 현재 배선</li><li>외부96KT1 현행 모델·설정시간·재기동 및 전원상실 동작</li><li>Q6.4 직접 Writer·HMI 실제 명령/Reset 이벤트</li><li>탱크 준비 I16.7 정상극성·외부 판정과 다른 정적 Writer</li><li>현재 CPU·호출/마지막 Writer 순서·실제 열림/유량</li><li>공유 질소 계통과 BR01/RD01/FN01 소비자 소유 구분</li><li>RO01~04 미사용 예외와 PV06 실물·사용 여부 별도</li></ul><p><a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1080.html">1080</a> · <a href="../sources/decoded-original/0555-IdentXmlPart.xml">Q6.4 선언</a> · <a href="../networks/network-356.html">출력 미러</a></p></article></section><section id="step-symptom-1"><h2>공통 요청은 있으나 PV06 상태 불명</h2><p>Q6.4·96KA3·96.12와 타이머 접점/코일 식별</p><p>PLC 요청·96KT1 접점·실제열림을 분리</p><p>현행 배선·명판 및 승인된 관찰자료</p></section><section id="step-symptom-2"><h2>PV05와 반응 차이</h2><p>X2:13/14 대 X2:15/16 및96KT1 표찰</p><p>직접 가지와 시간접점 가지를 구분</p><p>타이머 현행 자료; 설정 추정 금지</p></section><section id="step-symptom-3"><h2>탱크 준비경보</h2><p>I16.7·Word16·처리bit·ServiceBit·Reset 시각</p><p>공통 탱크 준비와 PV06 개방을 구분</p><p>현재 외부준비 판정과 프로젝트</p></section><section id="step-symptom-4"><h2>HMI 출력 표시 불일치</h2><p>QW6·DB14W6·HMI 설정/시각</p><p>출력 미러 방향과 실제 제어 이벤트 별도</p><p>HMI 이벤트 및 통신 근거</p></section></main></body></html>