<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV14 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>PV14 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=PV14&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id PV14, 이름 필터 냉풍 유입 밸브, gate/공압 밸브, parent 없음, depth0, priority 없음, phase2/planned. INVENTORY catalog[29], equipment[33], 별칭 false air/cold air. 실제 동일성 확인 완료가 아니다.</li><li>BATCH10-RESEARCH-INSTRUCTIONS, TASK3-BATCH10-SCOPE의 PV14 및 중복 검토 범위. 로컬2차133 통합 제외 유지. P&amp;ID CL12는 관련 구동부 표기이며 별도 ID를 완료로 상속하지 않는다.</li><li>고정 읽기 원본 source-mv06, commit abcf31c5030bc7ef8749ed8e869a857f2387a28a, v1.12.0. 현재 게시본·현재CPU·준공 상태와 동일하다고 주장하지 않는다.</li><li>AGENTS, gme-equipment-rollout 스킬/source-map, WORK-STANDARD/WORK-ITEM-TEMPLATE/INVENTORY/START-GPT61, VERSION/WORKSPACE-HANDOFF/PUBLICATION_STATUS/EXPANSION-WORK/ACTIVE-WORK 상단을 읽었다. 배치 최신 제한을 우선한다. 원본 preflight/build/test/generator 실행0.</li><li>작성자 PV14 조사자, 2026-10-11 UTC. 모델 런타임 증명 미확인. 수정은 이 초안과 extracts/PV14/뿐. 원본/공통코드/대장/버전/배포/운영기록·타초안 변경0. 신규 Work/Codex/재위임0. 시뮬레이터 작성·수정·생성·실행·행동시험0, PLC/현장/보호값/SEJIN 변경0.</li><li>아래 XML 약칭은 all-in-one/sources/decoded-original/&lt;번호&gt;-FlgNet.xml 또는 &lt;번호&gt;-IdentXmlPart.xml. LAD 문서번호·NID·UID/RID는 다르며 블록 문맥과 함께 읽는다. 색인은 탐색/문서 대응 근거이고 XML Part/Wire/선언을 대신하지 않는다.</li></ul><div class="table-wrap"><table><thead><tr><th>7영역</th><th>상태</th><th>경계</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>실물 동일성·현재 프로젝트 미확인</td></tr><tr><td>I/O·HMI</td><td>적용/일부 미확보</td><td>HMI 위치표시 주소와 실제 입력 결속 미확정</td></tr><tr><td>제어</td><td>적용</td><td>고유 요청·출력·위치 불일치; 현재 스캔/다중 Writer 미확인</td></tr><tr><td>전기 끝점</td><td>적용/부분 미확보</td><td>OEM/시공 공급 분류 상충, 현행 단자/공압경로 미확정</td></tr><tr><td>알람·복구</td><td>적용/복구 미확보</td><td>고유20초·Set/Reset; 실제 복구 없음</td></tr><tr><td>증상 관찰</td><td>적용</td><td>읽기 전용 관찰 설계이며 시험/조작 아님</td></tr><tr><td>완료·누락</td><td>적용</td><td>문서·제품기능·TIA/CPU·실물 상태 분리</td></tr></tbody></table></div><p>P&amp;ID PID_1684n002I.pdf 실제p1: PV14/CL12는 TC09 부근에서 BF01/BF02로 갈라지는 공통 유입 덕트에 외기를 유입하는 가지다. BF01 전용 세정밸브나 BF02의 하위 EV로 합치지 않는다. 도번1684n002, 원작성06/04/2011, 판I15/01/2013(REMOVED MC-05, CHANGED POWER OF FN-02)을 footer에서 확인했다. BF 유입 Max180°C와 TC09 Open170°C/Close160°C는 해당 도면의 표기일 뿐 현재 안전값이 아니다.</p><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/PV14.json</td><td>82ff451623a8cb0473986f7acee79baa3555d7d2b78e5d9de40f656710fbf510</td></tr><tr><td>catalog-sources/PV14-DOTS-DRAFT.md</td><td>d6bf4ab3c186d9859fd4d4ebc33f992217741cf444d81b3ea8bc6f7f89f942a0</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>6ba4146ba8f6734af3131045ca5ce2ed12777c1b6e8c3c4ba1ebd2fa9307744b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0215-FlgNet.xml</td><td>723789a5daf72bba1d49751963bc6517739761ae3a4122b875b8a66ea0de3a14</td></tr><tr><td>sources/decoded-original/0216-FlgNet.xml</td><td>3a7fa8b0a095f054c543f90d0ffab84a8cd0c60ff1b5ec0101b112dc8f4ff37d</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0595-IdentXmlPart.xml</td><td>10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: de96dc0abc604479736b58b93b4865486cc0e967081be28a63f41fe789f9cb32</p><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI·선언</h3><p>Global은 전역 선언, Local 임시변수와 구분한다. SSD AO는 Bool/Word에서 bit offset이며 Timer AO20은 T20이다. 0595 DepDBBlock RID253→Flag DB2,274→Allarm DB3,303→Inputs DB13;0628 RID4→Inputs DB13의 TOD N을 직접 확인했다.</p><div class="table-wrap"><table><thead><tr><th>대상</th><th>형식·주소</th><th>고유 선언과 참조</th></tr></thead><tbody><tr><td>PV-14</td><td>Global Bool Q17.0</td><td>0594 SimpleAccess RID268 AO136 Output SAM=None;NID20 UID1998/2000 Read,NID21 UID2021 Write</td></tr><tr><td>PV-14 OPEN</td><td>Global Bool I28.0</td><td>0627 RID35 AO224 Input SAM=None;NID1 UID109</td></tr><tr><td>PV-14 CLOSE</td><td>Global Bool I28.1</td><td>0627 RID33 AO225;NID1 UID102</td></tr><tr><td>Inputs.PV-14 OPEN</td><td>Global Bool DB13X22.0</td><td>0629 RID36 AO176 UID113 Write NID1;0596 RID313 UID1999 Read NID20</td></tr><tr><td>Inputs.PV-14 CLOSE</td><td>Global Bool DB13X22.1</td><td>0629 RID34 AO177 UID106 Write NID1;0596 RID315 UID24 Read NID20</td></tr><tr><td>Tag_134</td><td>Global Timer T20</td><td>0594 RID273 SAD Timer AO20;NID20 UID2003 Write/2004 Read</td></tr><tr><td>S5T#20S</td><td>Constant S5Time</td><td>0597 RID317,NID20 UID2002,SV S5T_x0023_20S,V4608</td></tr><tr><td>Allarm.Fault_PV14</td><td>Global Bool DB3X13.4</td><td>0596 RID275 AO108;NID20 UID2005 Set/2008 Reset/2007 Read,NID21 UID2014 Read</td></tr><tr><td>Flag.M_PV14</td><td>Global Bool DB2X13.1</td><td>0596 RID277 AO105;NID21 UID2016 Reset/2017 Read</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Global Bool DB2X6.0</td><td>0596 RID276 AO48;NID20 UID2006</td></tr><tr><td>Open false air</td><td>Global Bool M2.1</td><td>0594 RID278 AO17 Memory;NID21 UID2018</td></tr><tr><td>MAX_TC09/MAX_MAX_TC09</td><td>Global Bool DB3X8.6/8.7</td><td>0596 RID279/280 AO70/71;NID21 UID2019/2020</td></tr><tr><td>Emergency_module_fault</td><td>Global Bool DB3X16.6</td><td>0596 RID312 AO134;NID21 UID23</td></tr><tr><td>ON</td><td>Global Bool M0.0</td><td>0594 RID52 AO0 Memory;NID20 UID1997,NID21 UID2013. 이름만으로 현재TRUE 단정 금지</td></tr></tbody></table></div><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article><article id="review-2-1"><h3>원시 입력 → 처리 입력</h3><p>0397 LAD1070 hmi inputs NID1은 이름이 hmi여도 실제 PLC 입력 전달 망이다. W21 rail이 Contact101/108.in에 연결된다.</p><ul><li>CLOSE: ORef102(RID33) W100→Contact101.operand;101.out W103→Coil105.in;Coil105 operand W104→ORef106(RID34,DB13X22.1).</li><li>OPEN: ORef109(RID35) W107→Contact108.operand;108.out W110→Coil112.in;Coil112 operand W111→ORef113(RID36,DB13X22.0).</li><li>두 Contact에 Negated가 없고 Coil은 일반 Coil이다. 실제 정상 접점극성·기계적 개폐 위치는 도면·현재 신호 대조 전에는 확정하지 않는다. 두 비트는 PV01/02의 MEM_OPEN/CLOSE 래치가 아니다.</li></ul><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article><article id="review-2-2"><h3>HMI 백업 주소</h3><p>sources/hmi_plc_tags.csv는 dde.cfg 파생 설정이다. PV_14\\Flag→DB2,X13.1(000B5)는 M_PV14와 주소 일치. PV_14\\LS_Open→DB11,X74.0(000B3), LS_Close→DB11,X74.1(000B2)는 DB13X22.0/1과 다르다. 모든 decoded-original 선언의 AO592/593 후보를 검색했으나 PV14 위치의 DB11 직접 GlobalAccess/전달을 확보하지 못했다. 이름만으로 HMI 표시가 처리입력을 읽는다고 합치지 않는다.</p><p>Allarmi_109→DB3,X13.4(00120)는 Fault_PV14 주소와 일치;Allarmi_190→DB3,X16.6(00407)는 비상모듈 경보 소비 주소와 일치. TC09 Allarmi_71/72는 기존 TC09 초안의 DB3X8.6/8.7 근거를 재사용한다. CSV의 ResetAlarms→DB2,X13.4(002E1)는 RESET_ALLARM DB2X6.0과 다르다. 이름만으로 고유 경보 Reset 버튼 경로라 단정하지 않는다.</p><p>실제 화면 위젯, 누름/떼기 이벤트, 수동요청 Set 방식, 권한·통신상태·경보문장·현재값은 미확보. HMI 주소 확인은 실행 UI/쓰기 검증이 아니다.</p><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>PV14 직접 출력</h3><p>0216 LAD1903 filter NID21. rail W2049→Contact2035.in;ON ORef2013 W2022→2035.operand;2035.out W2036이 아래 가지에 병렬 공급한다.</p><div class="table-wrap"><table><thead><tr><th>가지</th><th>ORef·Wire·Part</th><th>결과</th></tr></thead><tbody><tr><td>고장 시 수동요청 해제</td><td>Fault UID2014 W2023→Contact2037;out W25→RCoil2004;operand W2026→M_PV14 UID2016</td><td>DB2X13.1 Reset</td></tr><tr><td>수동요청</td><td>M_PV14 UID2017 W2027→Contact2041;out W2042→OR2007.in1</td><td>출력 요청1</td></tr><tr><td>온도 냉풍요청</td><td>M2.1 UID2018 W2028→Contact2043;out W2044→OR.in2</td><td>출력 요청2</td></tr><tr><td>MAX 경보</td><td>UID2019 W2029→Contact2045;out W2046→OR.in3</td><td>출력 요청3</td></tr><tr><td>MAX_MAX 경보</td><td>UID2020 W2030→Contact2047;out W2048→OR.in4</td><td>출력 요청4</td></tr><tr><td>비상모듈 경보</td><td>UID23 W21→Contact22;out W24→OR.in5</td><td>출력 요청5</td></tr></tbody></table></div><p>OR2007 Card5.out W2031→Coil2012.in, operand W2033→PV-14 UID2021/Q17.0. 모든 다섯 접점은 비반전. Fault_PV14는 출력 앞 직렬 허가가 아니다. 따라서 경보가 수동요청을 지워도 온도/비상 요청이 별도로 존재할 수 있는 구조다. 이는 현재 동작/안전성 시험 결과가 아니라 정적 연결 해석이다. Q17.0 참은 전압·릴레이·솔레노이드·밸브개방 완료 증명이 아니다.</p><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article><article id="review-3-2"><h3>TC09 관련 소유</h3><p>TC09 초안의 0539 LAD1991 NID13·0683~0686 선언을 같은 고정입력에서 재사용한다. Temp&gt;MAX에서 M2.1 Set, Temp&lt;MAX−2에서 Reset. MAX_TC09는 Temp&gt;MAX+5에서 Set, Temp&lt;MAX−2 및 기존 MAX 조건으로 Reset/STOP_HORN Set. MAX_MAX는 Temp&gt;MAX_MAX OR Temp&gt;200 OR Temp&lt;−60에서 Set, RESET_ALLARM 및 기존MAX_MAX로 Reset이다. 이 망에 Timer가 없는 것과 PV14 위치불일치20초는 별개다.</p><p>백업 저장 MAX180/MAX_MAX200, P&amp;ID170/160, 코드 히스테리시스2를 한 현행 설정으로 합치지 않는다. TC09 환산 고장·FN04/BR01/RD01 소비 및 각 설비 고장·복구는 TC09/관련 설비 소유다. PV14 조사로 완료 집계하지 않는다. 비상모듈 경보의 발생·외부 안전회로 전체도 PV14 범위의 고유 경보로 복제하지 않는다.</p><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article><article id="review-3-3"><h3>호출·다른 쓰기 경계</h3><p>공통 main0549 LAD1620 NID7의 ON Contact350.out W351→Filter CRef322.en은 BF01/TC09의 같은 고정 근거를 재사용한다. 병렬 호출을 ENO 직렬 호출로 바꾸지 않는다. 0147/0148 startup 공통Word 초기화는 아래5절에서 PV14 겹치는 대상만 대조했다.</p><p>network-map에서0409 LAD1089, block simulation NID8에 동일 처리입력의 대체쓰기 후보가 검색된다. 운영 제어의 활성 경로로 채택하지 않았으며 시뮬레이션을 작성·생성·실행·시험하지 않았다. 실제 호출/활성 상태·전체 간접/외부Writer·현재 스캔 순서를 이 문서로 확정하지 않는다. 원본020초와 실제 응답시간/현재 타이머상태는 별도다.</p><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 끝점·실제 PDF</h3><p>실제 PDF6개 고유 페이지를 렌더·시각 확인했다. 크롭/회전은 별도 페이지 수로 세지 않았다. 이미지 extracts/PV14/render/. 아래 도면 전압/퓨즈는 원문 표기이며 현행 측정값·승인 보호설정이 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=181">FG180 · PDF181</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>OEM Electrical_Rev2.pdf</h3><div class="table-wrap"><table><thead><tr><th>FG / 실제PDF</th><th>끝점·경로</th><th>실제 footer</th></tr></thead><tbody><tr><td>FG168 / p169</td><td>Q/A17.0,참조180/1→168KA1 A1;A2→−0Vdc152.4. 110Vac152.8(167/9→169/0)→168KA1 실제 부하5–9→168.1→X3:84 5×20 2A F→168.2→PV14 A1;PV14 A2→X3:85→0Vac9.9</td><td>PNEUMATIC VALVE,27.05.2024,FG168/TOT262,별도개정기입 관찰없음</td></tr><tr><td>FG168 / p169</td><td>OPEN:110Vac152.8→X3:86 5×20 2A F→168.3→ZS.O PV14 접점13/14→X3:87→E28.0 참조177/2. CLOSE:110Vac→X3:88 2A F→168.4→ZS.C13/14→X3:89→E28.1 참조177/2</td><td>같은 페이지. +24Vdc152.5 선도 있으나 위치 접점 가지는110Vac선에서 내려옴</td></tr><tr><td>FG177 / p178</td><td>E28.0,참조168/4→모듈단자1;E28.1,참조168/5→단자2. CPU515/MOD4/Rack3. OPEN/CLOSED 설명과 일치</td><td>DIGITAL INPUT/OUTPUT MODULE,27.05.2024,FG177/TOT262,별도개정기입 관찰없음</td></tr><tr><td>FG180 / p181</td><td>모듈단자31 A17.0→참조168/3→168KA1. CPU515/MOD4/Rack3. 공급+24Vdc152.5→X22:4027 5×20 4A IST.→180.1→단자39 3L+;단자40 3M→−0Vdc152.4</td><td>DIGITAL INPUT/OUTPUT MODULE,27.05.2024,FG180/TOT262,별도개정기입 관찰없음. 하단확대 별도 확인</td></tr></tbody></table></div><p>168KA1의 하단 접점 참조표1/5/9와 상부 실제 부하5/9를 구분했다. 밸브 A1/A2는110Vac 부하,168KA1 A1/A2는24Vdc 구동계통으로 문서상 구분한다. 현재 제조사·릴레이모델·PLC 입력전압 정격·정상극성은 별도 명판/구성 확인 필요. FG180 다음에180B가 있으므로 다른 FG에서도 PDF=FG+1이라 일반화하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=181">FG180 · PDF181</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>시공 Electrical_Can_Decoating_20241118.pdf</h3><p>p35 실제 footer DUST ROUTE CONDUIT PIPING(1),CANDC-CONS-E018-035,D-PAGE18,35/64. p60 CABLE SCHEDULE(9),CANDC-CONS-C010-060,D-PAGE10,60/64. 두 쪽 Rev1 24.11.11 first draft design, CHECKED/APPROVED 공란. 현행 승인준공도 아니다.</p><div class="table-wrap"><table><thead><tr><th>행</th><th>양끝·분류·케이블</th><th>경로·설계길이</th></tr></thead><tbody><tr><td>10_4</td><td>=DUS+SC01-DUS1TB1A;BF01/JB01→SC01/DUS1TB1 ZS.O/C;DC,CVV7G1.0,spare2</td><td>E500→222RE→222LAP1→212LAP1→211RB→E100,LEN16</td></tr><tr><td>10_5</td><td>=DUS+SC01-DUS1TB1B;동일전후단,PV14;AC,CVV5G1.0,spare2</td><td>같은 경유→E200,LEN16</td></tr><tr><td>10_7</td><td>=DUS+PV14-DUS1TB2A;SC01/DUS1TB1→PV14/DUS1TB2 ZS.O/C;DC,CVV7G1.0,spare2</td><td>E110,LEN11</td></tr><tr><td>10_8</td><td>=DUS+PV14-DUS1TB2B;같은 양끝 PV14;AC,CVV3G1.0,spare0</td><td>E110,LEN11</td></tr><tr><td>10_10</td><td>=DUS+PV14-ZS.OA;PV14/DUS1TB2→PV14/ZS.O;DC,CVV2C1.0</td><td>E121,LEN3</td></tr><tr><td>10_11</td><td>=DUS+PV14-ZS.CA;PV14/DUS1TB2→PV14/ZS.C;DC,CVV2C1.0</td><td>E122,LEN3</td></tr><tr><td>10_12</td><td>=DUS+PV14-PV14A;PV14/DUS1TB2→PV14/PV14;AC,CVV3G1.0</td><td>E123,LEN3</td></tr></tbody></table></div><p>p35 그림은211RB→DUS1TB1→DUS1TB2→ZS.O/ZS.C/PV14의 가지를 보여준다. TC09의10_9 KX2S1.0 직행 경로는 별도 온도계 소유다. p60의10_6 행은 실제 렌더에서 검게 가려졌고 p35 대응은 Delete이므로 텍스트층의 숨은 내용을 활성배선으로 채택하지 않는다. 설계 LEN은 실측길이 아니다.</p><p>상충: OEM ZS 공급110Vac와 시공 DC를 병합할 근거가 없다. 시공은 단자대 이름/경유는 있으나 OEM X3:84~89와 현장 DUS 단자별 심선 번호의1:1 결속이 미확보다. 승인 준공도·현장 전압/모듈타입을 확보하기 전 정상 전압·정상극성·안전위치·실제 공압압력을 추정하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=181">FG180 · PDF181</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-pv14-checked-footer"><h3>시공35/60 검토란 정정</h3><p>시공 실제 PDF35/60은 DESIGNED J.W.Lee, CHECKED J.H.Kim, APPROVED 공란입니다. 원초안의 CHECKED/APPROVED 모두 공란 서술을 정정하고 원초안 바이트는 보존합니다. Rev1 24.11.11 first draft design은 유지하며 현재 승인 준공도로 취급하지 않습니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=169">FG168 · PDF169</a> · <a href="../sources/Electrical_Rev2.pdf#page=178">FG177 · PDF178</a> · <a href="../sources/Electrical_Rev2.pdf#page=181">FG180 · PDF181</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>고유 알람·Reset·Word 겹침</h3><p>0215 LAD1902 filter NID20. ON UID1997 W2009→Contact2028,rail W2044→2028.in;out W2029이 불일치 두 가지와 Reset 가지에 공급된다.</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>실제 Part/Wire/ORef 결속</th><th>해석</th></tr></thead><tbody><tr><td>개방 불일치</td><td>Q17.0 UID1998 W2010→Contact2030;out W2031→NOT Contact2032(OPEN UID1999 W2011);out W2033→OR1979.in1</td><td>출력참 AND 처리OPEN거짓</td></tr><tr><td>폐쇄 불일치</td><td>NOT Contact2034(Q17.0 UID2000 W2013);out W21→NOT Contact2036(CLOSE UID24 W23);out W22→OR1979.in2</td><td>출력거짓 AND 처리CLOSE거짓</td></tr><tr><td>시간 설정</td><td>OR1979.out W2016→SdCoil1986.in;S5Time UID2002 W2017→1986.value;T20 UID2003 W2018→1986.operand</td><td>ON AND 두불일치OR를20초 SdCoil에 전달</td></tr><tr><td>경보 Set</td><td>같은 OR.out W2016→Contact2038.in;T20 UID2004 W2019→2038.operand;out W2039→SCoil1991;Fault UID2005 W2021→operand</td><td>불일치 조건과 T20접점으로 DB3X13.4 Set</td></tr><tr><td>경보 Reset</td><td>RESET_ALLARM UID2006 W2023→Contact2040;out W2041→Contact2042(Fault UID2007 W2024);out W2043→RCoil1996;operand W2026→Fault UID2008</td><td>ON AND Reset요청 AND 기존Fault. 위치정상확인 접점은 이 가지에 없음</td></tr></tbody></table></div><p>두 위치가 동시에참이면 명령별 기대입력이 충족되어 위 불일치 조건은 성립하지 않을 수 있다. 별도 동시참/기구충돌 전용 경보를 이 망에서 찾지 못했다. 두 입력거짓은 출력상태와 관계없이 해당 기대방향 불일치가 성립하는 구조다. 이를 현장 진단시험으로 실행하지 않았다. Reset 자체가 원인제거·안전복구가 아니며 원인 지속시 재Set·스캔 우선순위·타이머 리텐션은 현재 CPU 확인 대상이다.</p><h3>추가 Word 쓰기</h3><ul><li>startup0147 LAD402 NID2: Move161.out1 W203→UID181.0563 Global RID19 AO96 Word/BAD6→0562 Flag DB2이므로 DB2.DBW12 쓰기가 M_PV14 DB2X13.1을 덮는다.</li><li>startup0148 LAD403 NID3: Move273.out1 W322→UID298.0563 RID36 AO96 Word/BAD23→0562 Allarm DB3이므로 DB3.DBW12 쓰기가 Fault_PV14 DB3X13.4를 덮는다.</li><li>두망의 ON 조건 및0 초기화는 같은 고정 공통근거를 재사용했다. 0048 Constant RID54 Int0의 NID2 UID180/W202→Move161.in, NID3 UID297/W321→Move273.in을 확인했다. 각 enable은 직전 Move158.ENO/W201, Move270.ENO/W320이므로 ENO 연쇄를 무시한 무조건쓰기라고 하지 않는다. 고유 S/R만 유일Writer라 하지 않는다. startup doc401을0401-FlgNet HMI출력미러로 대체하지 않는다.</li></ul><p>경보의 HMI 표시는 Allarmi_109 주소까지만 확인. 소리·문장·ACK·재요청 버튼·발생이력은 미확보이며 TC09 STOP_HORN Set을 PV14 고유자동복구로 가져오지 않는다.</p><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 읽기 전용 관찰 계획</h3><p>실제 리셋·강제출력·신호주입·탈거·시험·보호값 변경 지시가 아니다. 위험설비 접근은 승인된 현장 자격/절차로 제한한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각 관찰할 값/위치</th><th>비교 및 원인 배제에 필요한 증거</th></tr></thead><tbody><tr><td>수동요청 꺼지거나 유지 안 됨</td><td>DB2X13.1,Fault DB3X13.4,ON,요청 UI 이벤트,시작Word쓰기</td><td>Fault가 요청만Reset하는지;HMI쓰기/초기화/다른Writer 구분</td></tr><tr><td>수동요청0인데 Q17.0참</td><td>M2.1,MAX/MAX_MAX,Emergency_module_fault,ON,Q17.0</td><td>다섯 OR소유 분리. 요청0을 자동안전폐쇄로 해석하지 않음</td></tr><tr><td>출력참인데 개방확인 없음</td><td>Q17.0,168KA1 코일/접점·X3:84/85·PV14,공압/기구상태,I28.0,DB13X22.0,T20</td><td>전기/솔레노이드/기구/센서/입력전달을 나누고 현재 안전한 관찰방법 승인 필요</td></tr><tr><td>출력0인데 폐쇄확인 없음</td><td>I28.1,DB13X22.1,ZS.C/X3:88/89,T20,Fault</td><td>복귀 방식·fail-position·공압 상실시동작 미확정;출력0만으로폐쇄완료 단정 안 함</td></tr><tr><td>위치경보20초 전후</td><td>명령·양입력·T20·Fault·Reset요청의시각/신선도</td><td>20초가온도경보지연아님;원인제거와Reset분리, 실제 타임라인 없으면 복구 미완료</td></tr><tr><td>HMI와 PLC 위치 불일치</td><td>DB11X74.0/1,DB13X22.0/1,I28.0/1,실제화면태그·통신시각</td><td>미확정 HMI결속/주소판본부터 확인;태그이름으로센서불량확정금지</td></tr><tr><td>양위치동시참 또는전압상충</td><td>두원시/처리값,접점명판,DI모듈주문번호/전압,승인준공도</td><td>이망은동시참검출전용아님;OEM110Vac/시공DC 차이를실물증거로해소</td></tr><tr><td>온도내려왔으나출력유지</td><td>TC09값·MAX/MAX_MAX·M2.1·다른OR요청</td><td>히스테리시스/래치Reset과별개요청구분;실제안전임계추정금지</td></tr></tbody></table></div><p>관찰 기록 필드: 관찰자,실제시각/시간대,위치,태그/주소,값/단위,신선도,수집장치,현재프로젝트/CPU ID,비교원본·개정,원인배제결과,승인된조치,별도복구확인. 실제 운영기록·사진을 새로 만들거나 공개 복제하지 않았다.</p><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>PV14의 Q17.0은 다섯 요청의 OR 출력이고 Fault는 수동 M_PV14만 Reset합니다. T20 20초는 고유 위치불일치 경보이며 TC09 온도 경보와 소유가 다릅니다. HMI DB11X74.0/1과 처리 DB13X22.0/1, HMI ResetAlarms와 RESET_ALLARM은 미결속입니다. OEM 위치접점110Vac/시공DC 상충, 현재 CPU·실물·극성·복구는 미확정입니다.</p><ul><li>OEM110Vac 위치접점 대 시공DC 분류와 현재 DI 모듈 전압/형번</li><li>X3:84~89와 DUS1TB1/2 심선별 준공 결속</li><li>HMI DB11X74.0/1 대 DB13X22.0/1 및 ResetAlarms DB2X13.4 대 DB2X6.0 결속</li><li>공압 복귀·fail-position·현재 실제 개방/폐쇄 및 유량</li><li>T20 20초와 TC09 무타이머 온도 래치 소유 구분</li><li>Fault는 수동 요청만 Reset; 다른 네 OR 가지·동시참 미검출 경계</li><li>startup Word12 및 다른 정적 Writer/전체 실행 순서</li><li>P&amp;ID170/160·백업180/200·코드히스테리시스2와 현재 승인값 구분</li><li>현재 TIA/CPU/현장복구 미수행; 시공 마스킹/삭제행 보존</li></ul><p><a href="../networks/network-1902.html">1902</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1991.html">1991</a></p></article></section><section id="step-symptom-1"><h2>수동요청 꺼짐</h2><p>M_PV14·Fault·ON·HMI 이벤트·startup</p><p>고장에 의한 수동요청 Reset과 전체출력 차단 구분</p><p>현재 프로젝트/이벤트 근거</p></section><section id="step-symptom-2"><h2>수동0인데 출력참</h2><p>M2.1·MAX/MAX_MAX·비상모듈·Q17.0</p><p>다섯 OR 소유 및 현재 요청 구분</p><p>실제밸브 위치·승인 관찰자료</p></section><section id="step-symptom-3"><h2>출력/위치 불일치</h2><p>Q17.0·I28.0/1·DB13X22.0/1·T20·Fault 시각</p><p>전달·센서·기구 상태와 타이머 구분</p><p>준공도/공압기구/승인 관찰</p></section><section id="step-symptom-4"><h2>HMI 표시 불일치</h2><p>DB11X74.0/1·DB13X22.0/1·원시입력</p><p>이름만으로 주소를 합치지 않음</p><p>HMI 실제 태그/통신 자료</p></section><section id="step-symptom-5"><h2>양위치참 또는 전압 상충</h2><p>두 입력·명판·DI 형번·도면 판본</p><p>전용 동시참 경보 미확보·OEM/시공 상충</p><p>현재 승인 전기자료</p></section><section id="step-symptom-6"><h2>온도 내려왔으나 출력유지</h2><p>TC09 값·M2.1·MAX/MAX_MAX·다른 OR 요청</p><p>과거설정·래치Reset·현재값 분리</p><p>TC09 소유 원본과 승인 이력</p></section></main></body></html>