<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RD01-FAN 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>RD01-FAN · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=RD01-FAN&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>RD01-FAN(드럼 모터 냉각팬)는 실제 대장에서 보조 구동장치으로 분류합니다. 담당 부모는 RD01입니다.</p><p>RD01 구동 모터 냉각 보조장치.</p><p>OEM FG22/PDF23은 M04 냉각팬, 22QM1 도면 정격1.4-2A, 22KM1·22QS1, A0.2 명령과 E0.4 피드백을 표시합니다. 도면 정격을 현재 보호 설정으로 사용하지 않습니다.</p><p>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</p><p>Dots 원초안은 abcf31c/v1.12.0 당시 연구 자료이며 원문 바이트를 보존했습니다. 아래는 현재 원본과 독립 대조한 검토본입니다.</p><p><a href="../catalog-sources/RD01-FAN-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/RD01-FAN-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/RD01.html">RD01 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=23">FG22 · PDF23 · COOLING FAN ROTATION DRUM MOTOR RD-01</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M04</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Codex 현재 원본 대조 기준 93fa00c447229202bbffc4096c2fe004f12a83ae / v1.22.0. Dots와 자료/상충을 상담하고 기존 원문을 별도 보존했습니다. 해시 대조와 현재 CPU·실물 검증은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Rev2-P023.png</td><td>454d6810879992fa87595f0a7989feea95c82cc4aef6ad7767eb5a8ae0aafd34</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/RD01-FAN.json</td><td>24f6f3f6a10686d1e467530ae4a8c4274a969a5eeea29e865f843ad05fe0470c</td></tr><tr><td>catalog-sources/DOTS-ASSET-62-HANDOFF-20261012.json</td><td>614287309b0bd04882b77f3dada658ef8042088e4aa6f1c7a29be23db20fd5ec</td></tr><tr><td>catalog-sources/RD01-FAN-CODEX-REVIEW.md</td><td>0ca787ad8a356403011097e2f30159bd64dc0a520873a1399577596fa82946e4</td></tr><tr><td>catalog-sources/RD01-FAN-DOTS-DRAFT.md</td><td>95e36c6063770e35588e1f96d779c41ca7768b075afb424f5408f1ca04e3e49c</td></tr><tr><td>catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json</td><td>59d2626324126e3ebbbae6fc6fc5ab5c7abac97cc34f69f1c866b5b75895680a</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0245-FlgNet.xml</td><td>c89543f2a25028652f425fc8979bae3cde56cdcf8022b81beaadd49ab568abb6</td></tr><tr><td>sources/decoded-original/0310-FlgNet.xml</td><td>c9f5daacd865ba3757ba2621250c8240659c98dc30d38c012ca72e608b613e5f</td></tr><tr><td>sources/decoded-original/0336-FlgNet.xml</td><td>1be4f76dba11e6cceea057743c8b15b8a4bea4edfe87c19ef0581d7b65ffe56a</td></tr><tr><td>sources/decoded-original/0425-FlgNet.xml</td><td>9db302ef56730d0219869c9a9e1a38d0a8d0378a1f84cb94472f0f453ca0401c</td></tr><tr><td>sources/decoded-original/0555-IdentXmlPart.xml</td><td>46c36333e249dd775c1db94a1f6e80a36cf1a5a9c998b7d0980ae01d862901e6</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0579-IdentXmlPart.xml</td><td>ee35cf525388f2b38399787caef57a978b0bb17216a90e1a90ac4391e0e799fe</td></tr><tr><td>sources/decoded-original/0580-IdentXmlPart.xml</td><td>fa748a6c1890f579d694fd5e561b2304f717da79e5352ca32152cc20e877c6ff</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: ede14fdd5ce684d9a1b8a8e3379199df70de256cbe51e580c9d20d6d91f0839a</p><p><a href="../catalog-sources/RD01-FAN-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/RD01-FAN-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/RD01.html">RD01 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=23">FG22 · PDF23 · COOLING FAN ROTATION DRUM MOTOR RD-01</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M04</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>RD01-FAN 대장에는 입력·출력·내부 신호 2행과 HMI 설정 3행이 연결됩니다.</p><ul><li>rd01f_fbk — %i0.4 / bool / 원본 문서954; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 1곳. 원문 설명: feedback motor rd-01f</li><li>start fan rd01 — %q0.2 / bool / 원본 문서1339; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 2곳. 원문 설명: a 48.6 rd-01f motorcommand</li><li>RD_01_FAN\Allarme1 — DB11,X4.1 / Access Name PLC / 내부 ID 0044B; HMI 설정 주소와 물리 I/O를 구분</li><li>RD_01_FAN\RispostaA — DB11,X4.0 / Access Name PLC / 내부 ID 00326; HMI 설정 주소와 물리 I/O를 구분</li><li>RD_01_FAN\Flag — DB2,X0.2 / Access Name PLC / 내부 ID 001B2; HMI 설정 주소와 물리 I/O를 구분</li></ul><div class="table-wrap"><table><thead><tr><th>원문 신호</th><th>백업 주소</th><th>형식</th><th>주소 증거</th></tr></thead><tbody><tr><td>rd01f_fbk</td><td>%i0.4</td><td>bool</td><td>native 선언 일치</td></tr><tr><td>start fan rd01</td><td>%q0.2</td><td>bool</td><td>native 선언 일치</td></tr></tbody></table></div><p><a href="../catalog-sources/RD01-FAN-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/RD01-FAN-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/RD01.html">RD01 관련 명세</a> · <a href="../networks/network-1020.html#gme-rd01-wire-1246">원본 1020 · rd01f_fbk · Contact.operand</a> · <a href="../networks/network-1788.html#gme-rd01-wire-372">원본 1788 · start fan rd01 · Contact.operand</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조</h3><p>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</p><p>1939:287은 ON AND Flag.M_RD_01_FAN에서 Start fan RD01을 기록합니다. 1939:283은 전용 고장 또는 R2_GATE_LOOP_ON/STANDBY_ON 허가 부재 및 NOT UNDER TESTING 경로에서 Flag.M_RD_01_FAN 요청을 Reset합니다. 정확한 AND/OR/NOT 묶음을 원본 표로 보존합니다.</p><p>1788 SdCoil349 입력은 ON·Start fan RD01·NOT Inputs.fan RD01 run입니다. Tag_55는 ORef364/RID43, S5T#2S는 ORef363/RID28입니다. IEC 호출로 바꾸어 설명하지 않습니다.</p><ul><li>원시 이름의 핀 참조를 확인한 네트워크: 1020, 1788, 1939. 읽기·쓰기·호출은 원본 Part/Wire/ORef 표로 구분합니다.</li><li>관련 처리·부모 신호: Flag.M_RD_01_FAN, Inputs.fan RD01 run, Allarm.RD_01_FAN_FAULT, hours motors.RD_01_FAN_HOUR, hours motors.RD_01_FAN_MIN. 관련 신호를 새로운 구성품 전용 제어로 복제하지 않습니다.</li><li>원본 정적 조건 1939:287 / Coil / Start fan RD01: (ON AND Flag.M_RD_01_FAN); 현재 호출·실행·최종값 확인 전</li><li>원본 정적 조건 1939:283 / RCoil / Flag.M_RD_01_FAN: ((ON AND Allarm.RD_01_FAN_FAULT) OR (((ON AND NOT [Flag.R2_GATE_LOOP_ON]) AND NOT [Flag.STANDBY_ON]) AND NOT [UNDER TESTING])); 현재 호출·실행·최종값 확인 전</li></ul><div class="table-wrap"><table><thead><tr><th>고유/관련 원문 이름</th><th>원본 네트워크</th><th>명령 UID·Gate·Pin</th><th>Wire·ORef</th><th>소유 경계</th></tr></thead><tbody><tr><td>RD01F_Fbk</td><td>1020</td><td>1264 Contact.operand</td><td>1246 / 1234</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Start fan RD01</td><td>1788</td><td>387 Contact.operand</td><td>372 / 362</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Start fan RD01</td><td>1939</td><td>287 Coil.operand</td><td>305 / 294</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>hours motors.RD_01_FAN_MIN</td><td>1020</td><td>1216 Add.in1</td><td>1247 / 1235</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>hours motors.RD_01_FAN_MIN</td><td>1020</td><td>1216 Add.out</td><td>1249 / 1237</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>hours motors.RD_01_FAN_MIN</td><td>1020</td><td>1223 Ge.in1</td><td>1250 / 1238</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>hours motors.RD_01_FAN_HOUR</td><td>1020</td><td>1226 Move.out1</td><td>1255 / 1241</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>hours motors.RD_01_FAN_MIN</td><td>1020</td><td>1229 Move.out1</td><td>1258 / 1243</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>hours motors.RD_01_FAN_HOUR</td><td>1049</td><td>2825 Move.out1</td><td>2853 / 2841</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Allarm.RD_01_FAN_FAULT</td><td>1788</td><td>355 SCoil.operand</td><td>378 / 367</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Allarm.RD_01_FAN_FAULT</td><td>1788</td><td>395 Contact.operand</td><td>381 / 369</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Allarm.RD_01_FAN_FAULT</td><td>1788</td><td>360 RCoil.operand</td><td>383 / 370</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Flag.M_RD_01_FAN</td><td>1843</td><td>469 SCoil.operand</td><td>715 / 620</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Flag.M_RD_01_FAN</td><td>1844</td><td>817 SCoil.operand</td><td>1077 / 971</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Flag.M_RD_01_FAN</td><td>1847</td><td>948 RCoil.operand</td><td>1070 / 1012</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Allarm.RD_01_FAN_FAULT</td><td>1939</td><td>309 Contact.operand</td><td>296 / 289</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Flag.M_RD_01_FAN</td><td>1939</td><td>283 RCoil.operand</td><td>302 / 292</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr><tr><td>Flag.M_RD_01_FAN</td><td>1939</td><td>315 Contact.operand</td><td>303 / 293</td><td>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>원본</th><th>명령 UID·동작</th><th>대상</th><th>정적 Wire 조건 · 현재 실행 별도</th></tr></thead><tbody><tr><td>1939</td><td>287 Coil</td><td>Start fan RD01</td><td>(ON AND Flag.M_RD_01_FAN)</td></tr></tbody></table></div><p><a href="../catalog-sources/RD01-FAN-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/RD01-FAN-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/RD01.html">RD01 관련 명세</a> · <a href="../networks/network-1020.html#gme-rd01-wire-1246">원본 1020 · rd01f_fbk · Contact.operand</a> · <a href="../networks/network-1788.html#gme-rd01-wire-372">원본 1788 · start fan rd01 · Contact.operand</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>선택한 OEM 원본 위치는 FG22/PDF23입니다. 도면 FG와 PDF 페이지를 별도 필드로 유지합니다.</p><ul><li>OEM FG22/PDF23은 M04 냉각팬, 22QM1 도면 정격1.4-2A, 22KM1·22QS1, A0.2 명령과 E0.4 피드백을 표시합니다. 도면 정격을 현재 보호 설정으로 사용하지 않습니다.</li></ul><p><a href="../catalog-sources/RD01-FAN-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/RD01-FAN-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/RD01.html">RD01 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=23">FG22 · PDF23 · COOLING FAN ROTATION DRUM MOTOR RD-01</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M04</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>1788 SdCoil349 입력은 ON·Start fan RD01·NOT Inputs.fan RD01 run입니다. Tag_55는 ORef364/RID43, S5T#2S는 ORef363/RID28입니다. IEC 호출로 바꾸어 설명하지 않습니다.</p><p>1788:360 Reset은 RESET_ALLARM과 기존 Allarm.RD_01_FAN_FAULT를 사용합니다. 래치 해제가 실제 팬 복구를 증명하지 않습니다.</p><p>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</p><p><a href="../catalog-sources/RD01-FAN-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/RD01-FAN-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/RD01.html">RD01 관련 명세</a> · <a href="../networks/network-1020.html#gme-rd01-wire-1246">원본 1020 · rd01f_fbk · Contact.operand</a> · <a href="../networks/network-1788.html#gme-rd01-wire-372">원본 1788 · start fan rd01 · Contact.operand</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰</h3><p>RD01-FAN의 원인은 아래 관찰을 실제로 수집한 뒤 원본과 비교합니다. 빈 관찰 양식을 현재 값이나 복구 완료 증거로 채우지 않습니다.</p><ul><li>Q0.2→XS5/6→22QS1/22QM1→22KM1과 I0.4의22KM1 보조 접점</li><li>원시 RD01F_Fbk·가공 Inputs.fan RD01 run·Allarm.RD_01_FAN_FAULT의 값·시간</li><li>M04의 실제 회전·열 상태는 접촉기 피드백과 별도로 관찰</li></ul><p><a href="../catalog-sources/RD01-FAN-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/RD01-FAN-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/RD01.html">RD01 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=23">FG22 · PDF23 · COOLING FAN ROTATION DRUM MOTOR RD-01</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M04</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>RD01-FAN의 문서·정적 검토 결과와 다음에 필요한 증거를 구분하여 인계합니다.

- 접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</p><p>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다. 현재 CPU·호출/최종쓰기·실물·정상 극성·현재 승인 설정·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</li><li>이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.</li><li>시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.</li></ul><p><a href="../catalog-sources/RD01-FAN-CODEX-REVIEW.md">현재 검토 원문</a> · <a href="../catalog-sources/RD01-FAN-DOTS-DRAFT.md">Dots 보존 원초안</a> · <a href="../catalog-sources/REMAINING-ASSETS-NATIVE-REVIEW.json">현재 원본 독립 조사</a> · <a href="../control-specs/RD01.html">RD01 관련 명세</a> · <a href="../sources/Electrical_Rev2.pdf#page=23">FG22 · PDF23 · COOLING FAN ROTATION DRUM MOTOR RD-01</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1 · M04</a></p></article></section><section id="step-symptom-1"><h2>RD01-FAN 식별·연결 관찰</h2><p>Q0.2→XS5/6→22QS1/22QM1→22KM1과 I0.4의22KM1 보조 접점</p><p>OEM FG22/PDF23와 현재 명판·태그·배선 끝점을 비교합니다.</p><p>상충하는 이름·단자·연결은 별도 기록하고 현재 동일성 증거를 확보합니다.</p></section><section id="step-symptom-2"><h2>RD01-FAN 상태·반응 분리</h2><p>원시 RD01F_Fbk·가공 Inputs.fan RD01 run·Allarm.RD_01_FAN_FAULT의 값·시간</p><p>원시 핀 네트워크 1020, 1788, 1939 및 부모 처리·명령·알람을 같은 시각에 구분합니다.</p><p>현재 값·시각·실제 반응을 분리하여 기록하고 미확보 전달·극성을 확정하지 않습니다.</p></section><section id="step-symptom-3"><h2>RD01-FAN 미확정 범위 인계</h2><p>M04의 실제 회전·열 상태는 접촉기 피드백과 별도로 관찰</p><p>접촉기 피드백은 전기 접점 경로이며 모터 회전 증거가 아닙니다. 원시 RD01F_Fbk에서 Inputs.fan RD01 run으로의 직접 전달은 해석되지 않았고1082 가공값 쓰기는 보존된 과거 Simulation 블록의 정적 참조입니다. 해당 블록을 실행하지 않았습니다.</p><p>수집한 관찰과 원본 대조 결과를 인계하며 문서 검토·TIA·현재 CPU·현장 복구 상태를 따로 기록합니다.</p></section></main></body></html>