<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RO01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>RO01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=RO01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id RO01, 이름 산소 분석 채널, kind sensor, group 계측, parent 없음/depth0, priority_key 없음. INVENTORY catalog[8], equipment[86], phase2/planned. 별칭 r0-01/r001/r0_01. 같은 이름의 RO02~04는 별도 ID다.</li><li>범위는 `progress/TASK3-BATCH06-SCOPE.json` 및 `GME-CATALOG-OVERLAP-REVIEW.json` RO01 행. 고유 ID·현장 동일성 미확정을 유지한다. 자체 문서 조사 허용이며 로컬2차133 통합 제외는 유지한다.</li><li>기준 저장소 `source-mv06`, Git `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, VERSION v1.12.0. 저장소 URL https://github.com/esp6662266/gme-plc-manual . 현재 main/현재 CPU/현장 최신 도면을 의미하지 않는다.</li><li>AGENTS, EXPANSION-WORK, VERSION/WORKSPACE-HANDOFF/PUBLICATION_STATUS/ACTIVE-WORK 최신 항목, 스킬/source-map, WORK-STANDARD/WORK-ITEM-TEMPLATE/INVENTORY/START-GPT61을 읽었다. 배치의 최신 병렬·읽기 전용 지시를 적용했다. 원본 생성기·preflight/test/build 실행 없이 자체 XML파서·해시 대조·PDF렌더만 수행했다.</li><li>쓰기 범위는 `drafts/RO01-DOTS-DRAFT.md`, `extracts/RO01/`뿐이다. 원본·코드·대장·버전·배포·운영기록·SEJIN 변경0. 시뮬레이터 작성/수정/생성/실행/행동시험0. PLC/현장/보호값 변경0. 새 Work/Codex/하위 재위임/사용자 Mac 접근0.</li><li>모델·추론 수준의 런타임 증명은 미확인이다. 로컬 TIA 추가 접근권한 없음. 문서에 모델을 적는 것으로 선택 확인을 대신하지 않는다.</li></ul><p>이하 원본 경로 기본은 `source-mv06/all-in-one/`다. `0498` 등의 약칭은 `sources/decoded-original/0498-FlgNet.xml`; 선언 약칭은 `NNNN-IdentXmlPart.xml`이다. LAD 문서번호와 NID를 구분한다. 자동 refs 추출은 RID/UID/NID 후보를 모두 보존하여 동명이 참조가 섞일 수 있으므로, 아래 주장은 해당 블록 선언 파일을 직접 확인한 것만 사용했다.</p><div class="table-wrap"><table><thead><tr><th>7영역</th><th>상태</th><th>확보 범위</th><th>미확정</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>고유 채널·판본·소유·상충</td><td>현행 실물/프로브 동일성</td></tr><tr><td>I/O·HMI</td><td>적용/일부 미확보</td><td>IW352:P, DB1/4/13, DB3 bits, HMI 설정 주소</td><td>현재 화면/단위/쓰기/값</td></tr><tr><td>제어</td><td>적용</td><td>선형화·호출·소비 블록·NOT·S/R</td><td>CPU 실행순서·활성·외부 Writer</td></tr><tr><td>전기 끝점</td><td>적용</td><td>송신기/프로브/단자/AI·시공케이블, 질소 경계</td><td>현행 설치·승인 준공·교정</td></tr><tr><td>알람·복구</td><td>적용/복구 미확보</td><td>4개 알람식+OFR, BR01/MV05 영향</td><td>승인 복구절차·현장 결과</td></tr><tr><td>증상 관찰</td><td>적용</td><td>읽기 전용 비교점·기록 틀</td><td>실제 측정/조치 없음</td></tr><tr><td>완료·누락</td><td>적용</td><td>상태 분리·다음 자료</td><td>통합/UI/독립 검토/TIA/현장</td></tr></tbody></table></div><p><a href="../devices/RO01.html">RO01 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P056.png</td><td>0c4a3e90ea392abfbd1f23af0e0fded4e9a895bf82ec00521779a006dcf1c2b3</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P081.png</td><td>abd615d79342c9af84e89d8f166fb66413784c76181af9db265367cc18773381</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P097.png</td><td>f8c9a762ac8ae3201f5f8989d03d2ed00f9e44a8e6b8f71b8f01128121dc858d</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P111.png</td><td>7218cb74d9fda73dd37a652544aa7781cf9d5251329c426380cae3fb25399daf</td></tr><tr><td>catalog-profiles/RO01.json</td><td>63776eb7fe4ac0f5d0e2b203e9c364c8fa391aac7db2fe150f743e752fe5050e</td></tr><tr><td>catalog-sources/RO01-DOTS-DRAFT.md</td><td>1143e7aa25a12876709419706d62ee619fad688aa15c53ff1a9e70add1aa74b7</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>2249a10f88ca79d10ed0603feb265af5d224406c47ee3ae75ff81600bd48c1e9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0035-IdentXmlPart.xml</td><td>3a1e3c8c96b30b843c6d75fc7d961972864571095dd972afa94a6b5c8c463b8b</td></tr><tr><td>sources/decoded-original/0036-IdentXmlPart.xml</td><td>d1b7556a1edcf20ecbe76769cd446f7960a5c50c1f464004f07acfe47c856091</td></tr><tr><td>sources/decoded-original/0037-IdentXmlPart.xml</td><td>e92ae321d16be03fa669dc70d4703eb6dcdac4153427518e40cd7514c7bab06e</td></tr><tr><td>sources/decoded-original/0038-IdentXmlPart.xml</td><td>4c0347349822cbc9ac56fa868355893073215fc8fbefa094d1c7a37f236628b7</td></tr><tr><td>sources/decoded-original/0039-IdentXmlPart.xml</td><td>3ae955e5079c7e2f14f98035cffec43763714a9aa62d3b1defe86164aeb43486</td></tr><tr><td>sources/decoded-original/0040-IdentXmlPart.xml</td><td>4aa4f09101f827918ca2af003544aa0de8a70410cc4d69e738f2d6220669f182</td></tr><tr><td>sources/decoded-original/0041-IdentXmlPart.xml</td><td>f6879784dcb83569b01753a2986e4db4ddb411f64580d1e72c22c114dcdaae15</td></tr><tr><td>sources/decoded-original/0042-IdentXmlPart.xml</td><td>39a10a59ac8afcda3d1729f6b07dccea38c00227605c43cac46853fdc3e1b5e2</td></tr><tr><td>sources/decoded-original/0043-IdentXmlPart.xml</td><td>c71c75f0b13763a806cc984f933fd0ec785f77a0fe6915267ebf7648189ddb33</td></tr><tr><td>sources/decoded-original/0044-IdentXmlPart.xml</td><td>80ed7b8be0e4988ac52ac84cbc7e68a29a15755c821d9b0452247d9f362638c2</td></tr><tr><td>sources/decoded-original/0045-IdentXmlPart.xml</td><td>334d3c31a4dc1084cd9e6d870058e32f5e96c17ece69e5fc52038965416a1c79</td></tr><tr><td>sources/decoded-original/0046-IdentXmlPart.xml</td><td>1df29e9d0382743dcf42b287223f63f9880740616318769d8e23fdb8a68a97b1</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0049-IdentXmlPart.xml</td><td>d4c49fa00735537ee8cce4baba526b0027e4fe25343074e83de5719cafd1bacc</td></tr><tr><td>sources/decoded-original/0050-IdentXmlPart.xml</td><td>f7ceb0408380d3fad2df3bbf5c663c393b57d1ce156af7a587e14c6b1eb701e3</td></tr><tr><td>sources/decoded-original/0051-IdentXmlPart.xml</td><td>b43718d933537099d8ab3fac88b2012d088d46b69ca1d31ac1570bae4a62cd6c</td></tr><tr><td>sources/decoded-original/0052-IdentXmlPart.xml</td><td>fbd673549a61f7da169e452e2221da4958b29b3e3c1c3699e9cad3d02577500a</td></tr><tr><td>sources/decoded-original/0053-IdentXmlPart.xml</td><td>1d386f98f7bc842e474cf9448dbe37ff3f86775797644252b56d7407e1936c80</td></tr><tr><td>sources/decoded-original/0054-IdentXmlPart.xml</td><td>32d9ad8334dc4c115b04e24702a02051de3155e007de26fba4e32b2d43a1e87f</td></tr><tr><td>sources/decoded-original/0055-IdentXmlPart.xml</td><td>9baf3104be3c8a3457c3eea021f23fbd6a60c665e81a293bd7f2cae52c64be29</td></tr><tr><td>sources/decoded-original/0056-IdentXmlPart.xml</td><td>c5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a</td></tr><tr><td>sources/decoded-original/0057-IdentXmlPart.xml</td><td>1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b</td></tr><tr><td>sources/decoded-original/0058-IdentXmlPart.xml</td><td>84db55242df6a85df73776bfd23bf16cc10e4da35fedca4942f4a43bc4cd1702</td></tr><tr><td>sources/decoded-original/0059-IdentXmlPart.xml</td><td>f02ef8f08f1c7ca7625bdbcf90a2c9365f12654d19e2e526fe8e5b0b742263d0</td></tr><tr><td>sources/decoded-original/0060-IdentXmlPart.xml</td><td>d61344a049baa2ce8a97335cd94e6c1753f8f8b7180d3def74d8631ff2cf21b9</td></tr><tr><td>sources/decoded-original/0061-IdentXmlPart.xml</td><td>0861f9e3686b911262b7b7e108c51fc9fed9cb7080c72bcc4b3aae60750af1c7</td></tr><tr><td>sources/decoded-original/0062-IdentXmlPart.xml</td><td>34f188168dc4fad0d6e2c813028045f37b84025636bcebd8aa1c7ffb4cfd9bcd</td></tr><tr><td>sources/decoded-original/0063-IdentXmlPart.xml</td><td>9dceae18963ead11293cfc3a70c2eac077faa53ebd28e23bb4e84bc3278c5034</td></tr><tr><td>sources/decoded-original/0064-IdentXmlPart.xml</td><td>ce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d</td></tr><tr><td>sources/decoded-original/0065-IdentXmlPart.xml</td><td>c99a9960a364084a8e9f007803db72ebaf0ac0ea9126c1b0692da1e5337b33be</td></tr><tr><td>sources/decoded-original/0066-IdentXmlPart.xml</td><td>13ff943033934043bb50d38d95e46706443a12b1eef70471cb0f35d3b0ade402</td></tr><tr><td>sources/decoded-original/0067-IdentXmlPart.xml</td><td>0aa469d4f7a20bde2a5bccc6c91b3d9c48929460bd68ef32e0217d53f4d68628</td></tr><tr><td>sources/decoded-original/0068-IdentXmlPart.xml</td><td>0a71d492e69760390b99f71a75f02ef684e271554b003d5de8bf64a26c64eeba</td></tr><tr><td>sources/decoded-original/0069-IdentXmlPart.xml</td><td>da5203cd92ccadfea2029aafb45a1e6e99443d7edbbcc2fd2f2927482564590d</td></tr><tr><td>sources/decoded-original/0070-IdentXmlPart.xml</td><td>bac2852c85f039a342a0066b3c38df60c572d89b3358fb889b104126d530a447</td></tr><tr><td>sources/decoded-original/0071-IdentXmlPart.xml</td><td>49d01eba491fe39ed64cb9b15719f3445f49979ddc73753cb398628075b0d6c3</td></tr><tr><td>sources/decoded-original/0072-IdentXmlPart.xml</td><td>4528729656e87a902d9be2ab85d2b890b2cb3c68df619b881781eff985eede27</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0184-FlgNet.xml</td><td>a0a59597c73eb68e1cbdb2f41d640eabccfd05655c4e9c08624be6027974caf3</td></tr><tr><td>sources/decoded-original/0238-FlgNet.xml</td><td>8f6a5537084e092c352552dc469bbe8469b33412971219e51bba211ef607dfa8</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0346-FlgNet.xml</td><td>7c782d799751476d88794a5d3d993e91878e03a39147d3b13233193dd3f6ce09</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0475-FlgNet.xml</td><td>ca3a5bf5bce9189b7c63dd27057b6b759e74a7793d34d2d050fe7e69951ae2b3</td></tr><tr><td>sources/decoded-original/0498-FlgNet.xml</td><td>88d25f691eb2199794f0013d98a91cd42bf6a9dec98d64b290014b72e7ab8fcd</td></tr><tr><td>sources/decoded-original/0530-FlgNet.xml</td><td>9f20c55030b3127abfedce38de08e50d494885cdf61d75c85a2715b0d380eac5</td></tr><tr><td>sources/decoded-original/0531-FlgNet.xml</td><td>d53b8ca1482c4365251a3b1d0f108ed32fa4e5b8f78848e2ceb48648f2d7095e</td></tr><tr><td>sources/decoded-original/0532-FlgNet.xml</td><td>63b649820f729a693a38203c57eb79c1a25fbd4374e3e3aa79609b47f1c3c980</td></tr><tr><td>sources/decoded-original/0533-FlgNet.xml</td><td>3fd228af5f1eeb7c88b48cef59b9faa2e601cbe318498a26c8c339957fc01d58</td></tr><tr><td>sources/decoded-original/0538-FlgNet.xml</td><td>afb3c3104bb60b4b1310f62ed5fb2caf659afc514c2b3fd209ff71d2008686ce</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0552-IdentXmlPart.xml</td><td>d6cb81b6330e182c430061b494463a73065bd9a0945f39e9a15bb8de8d81703d</td></tr><tr><td>sources/decoded-original/0553-IdentXmlPart.xml</td><td>4bf2f2c613e81ee6bd92ac0f21252ea0ce4a1135818fcc404740a914aaae1317</td></tr><tr><td>sources/decoded-original/0554-IdentXmlPart.xml</td><td>4ae3e7d0bca0f78c9e94617abeb70bdd228d85d74bff2224174fa1bb0076e78c</td></tr><tr><td>sources/decoded-original/0555-IdentXmlPart.xml</td><td>46c36333e249dd775c1db94a1f6e80a36cf1a5a9c998b7d0980ae01d862901e6</td></tr><tr><td>sources/decoded-original/0556-IdentXmlPart.xml</td><td>065d71114e26c93af180265e0e6d59d2a190af1f2f0581c5265e7f4f67d6e23f</td></tr><tr><td>sources/decoded-original/0557-IdentXmlPart.xml</td><td>536563da118493838d346a6b34b4367bed4185edbe150d79eb2b2042c3950bf0</td></tr><tr><td>sources/decoded-original/0558-IdentXmlPart.xml</td><td>45d49d53b6b41312960bb2a329663e87d8803e28d7832308424a6bf5091e6d1b</td></tr><tr><td>sources/decoded-original/0559-IdentXmlPart.xml</td><td>ec5c6d3f18cbedc2bf695fb1318c1d3a8d2a71c77fbd4ab30d286e2399a289d1</td></tr><tr><td>sources/decoded-original/0560-IdentXmlPart.xml</td><td>847792a7620ed331f784353ef8037be10ba1618b02c8693cd297585d2357089c</td></tr><tr><td>sources/decoded-original/0561-IdentXmlPart.xml</td><td>ac8a4f7b366a262b9d488b5b78aabe8b2dea768753b58993fe7f846989dac0d7</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0568-IdentXmlPart.xml</td><td>4ea2540c76f86ab5b17a30c7c9182cc0026bc6b05e605eddcd4af6fc3b919f89</td></tr><tr><td>sources/decoded-original/0569-IdentXmlPart.xml</td><td>2e77bb83cf9a7aecd228dac33fe1c897e1149f2063786f4f4e54c66be618a2c7</td></tr><tr><td>sources/decoded-original/0570-IdentXmlPart.xml</td><td>9fed133006458c3b43b1d5f2c15107a5a86b4fb7cdbaf3743bf88f0e5a105495</td></tr><tr><td>sources/decoded-original/0571-IdentXmlPart.xml</td><td>4a9deeb65a22e497e284fe6d98929e1d201ef5939e4aeca5805b4eb7e007d398</td></tr><tr><td>sources/decoded-original/0572-IdentXmlPart.xml</td><td>5ecd18f84e12d702bb46f759b23994dacfa2d97d50fe51e766ca0cf43f75bb4c</td></tr><tr><td>sources/decoded-original/0573-IdentXmlPart.xml</td><td>a22cc24a974e0c792f32e356a14b277a847e2bb204c91bce01c37d1714ddb56c</td></tr><tr><td>sources/decoded-original/0574-IdentXmlPart.xml</td><td>0773bc969180298193ed6affe56b485bd2141949f4467dcaf33afbb16ee496cf</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0576-IdentXmlPart.xml</td><td>c8b5f9b9ead0e124f1f817b49d89611ed7b2ce04ecd91ddaa139f2ec89d48dbe</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0579-IdentXmlPart.xml</td><td>ee35cf525388f2b38399787caef57a978b0bb17216a90e1a90ac4391e0e799fe</td></tr><tr><td>sources/decoded-original/0580-IdentXmlPart.xml</td><td>fa748a6c1890f579d694fd5e561b2304f717da79e5352ca32152cc20e877c6ff</td></tr><tr><td>sources/decoded-original/0581-IdentXmlPart.xml</td><td>5d1d7372935d984aa2d701aa70bdb4555ee1e98d0b0c23806db7bda1ad9134c5</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0583-IdentXmlPart.xml</td><td>0a34a2b7ad17eba6198dbe53d5c6aa8e87710c7436b832b9d39a075074ab58a8</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0586-IdentXmlPart.xml</td><td>f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250</td></tr><tr><td>sources/decoded-original/0587-IdentXmlPart.xml</td><td>bab957ac7c180d9c91b4f904b29e9dbd5812c6ba8f7b9e0c7faf9708605b203e</td></tr><tr><td>sources/decoded-original/0588-IdentXmlPart.xml</td><td>def5646a0d1eacaae81518f0952c4ba8ada5ea38852463a1d463ff439f3d1905</td></tr><tr><td>sources/decoded-original/0589-IdentXmlPart.xml</td><td>846630f3832df93ccdcb0bf86a029546886f8cdba51cd952eed63257ee4540e2</td></tr><tr><td>sources/decoded-original/0590-IdentXmlPart.xml</td><td>baff7271b3db646e8953c31d20b72f7b044b1154b689b15ca0fb38ebb44ad81c</td></tr><tr><td>sources/decoded-original/0591-IdentXmlPart.xml</td><td>2e165c44fc9df852ea3729b3ddb33dc0a74e4f8826676f9c5c5626e1dce033f8</td></tr><tr><td>sources/decoded-original/0592-IdentXmlPart.xml</td><td>d157e3d92df9e4a6ce46567b8611a51b0a10abf4dd7f9c4e613087b2df9583a8</td></tr><tr><td>sources/decoded-original/0593-IdentXmlPart.xml</td><td>504568b5b50bb25a6880e9da724f79438fbb07e7a311a9391681143d713499e9</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0595-IdentXmlPart.xml</td><td>10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0599-IdentXmlPart.xml</td><td>32a693fe12134febbd9f5c7da10c3469ef4d5b164ab8b6bd9ea3867c358936c1</td></tr><tr><td>sources/decoded-original/0600-IdentXmlPart.xml</td><td>20c58ee0383d0b6c275bd2d96abd30af7c5d1f3fff59c7d5034cd758936b57d5</td></tr><tr><td>sources/decoded-original/0601-IdentXmlPart.xml</td><td>04c9481f7381284de689ef5c7ff40d7aea93f2004cd877a4e4f27e47baa6d862</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0607-IdentXmlPart.xml</td><td>9b76b53536a26e7b45961fecbf825ae1552e16c2fd9af5736864193c01d77f93</td></tr><tr><td>sources/decoded-original/0608-IdentXmlPart.xml</td><td>24adec2035b65c0c310d637bcea74374896875b6465a16aa2f2cfc8fd55fa4b8</td></tr><tr><td>sources/decoded-original/0609-IdentXmlPart.xml</td><td>395de8ebb2168848cf96fe015bd7334d71107c114a4e441ef36346b8f22031db</td></tr><tr><td>sources/decoded-original/0610-IdentXmlPart.xml</td><td>c58d07b1b9707dc8c6c2f06c34ee6142f72238a4cf3f376bee8502d1a9532f9d</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0614-IdentXmlPart.xml</td><td>c6de26f74d75f5be858a406de75eaf6faf62ba9b89c8f9a085b5dd206e93d294</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0618-IdentXmlPart.xml</td><td>0c6762de9cdf0e294317f7463bea3d8e6df5673d333d9b1826ebd17a7ded044c</td></tr><tr><td>sources/decoded-original/0619-IdentXmlPart.xml</td><td>85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456</td></tr><tr><td>sources/decoded-original/0620-IdentXmlPart.xml</td><td>da97226a148a1a8babaea67db412761a718b7e7537212b7807e8ea27d000d2d3</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0625-IdentXmlPart.xml</td><td>17a9f9bd540bf0a54e9973391fa258d81e567248fd201ae4ff32c367359e69f9</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0630-IdentXmlPart.xml</td><td>1526a89b425470fa6e874bb4a9b6c7bc8e58b740f80d018b9106b6916f402372</td></tr><tr><td>sources/decoded-original/0631-IdentXmlPart.xml</td><td>8e5072374f8ef098de72fbf93965b2a7bb0965c0f803e397daa68588c0c38555</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0633-IdentXmlPart.xml</td><td>9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc</td></tr><tr><td>sources/decoded-original/0634-IdentXmlPart.xml</td><td>af3fcb536a6270ffb9a19e5b3f2c284a38d67d465f5147961005c1c01d11299d</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0636-IdentXmlPart.xml</td><td>ec3d79f03e2748f8def4409ad676a97b98e28b9d8e68f6a64b3fe894466832ca</td></tr><tr><td>sources/decoded-original/0637-IdentXmlPart.xml</td><td>3fb68f57dbe2a877c4ad5aa1b3316810cf84958f2d13b5b1d7d321e0915271c7</td></tr><tr><td>sources/decoded-original/0638-IdentXmlPart.xml</td><td>878e7b33a4adb054e172843a7519157e39a5e779a1984fc9ec88cc5c465d5d33</td></tr><tr><td>sources/decoded-original/0639-IdentXmlPart.xml</td><td>ae39316c2b618c0783fc1b3889f47d12d8b2a53198c9a7e7b3c40070338c9539</td></tr><tr><td>sources/decoded-original/0640-IdentXmlPart.xml</td><td>2873e2c70eb4ce97c104b00b675c8f800a3ab9621f9d382718428d2d82025379</td></tr><tr><td>sources/decoded-original/0641-IdentXmlPart.xml</td><td>75c1f81d659331b8b62578f766e2f0336276caaf086201fdc383e61c195d01df</td></tr><tr><td>sources/decoded-original/0642-IdentXmlPart.xml</td><td>c922483c261c8ddb98c239a7b4dc3d7f73f9a45261dd5b4d669f39d6918a1c21</td></tr><tr><td>sources/decoded-original/0643-IdentXmlPart.xml</td><td>ce7ff35daa71ee1728f4e7b5ac3234d0a31a3c71e953021e9c1f9a953783b6cb</td></tr><tr><td>sources/decoded-original/0644-IdentXmlPart.xml</td><td>02ab863d23ad70420950737d07cf960a2c27bca1c7c011d18930f5bd2045e272</td></tr><tr><td>sources/decoded-original/0645-IdentXmlPart.xml</td><td>bd0d052cc926d4a9a66ffe9d12de4e5f064231d10a86bd0d3c6e97fd82c4e1d3</td></tr><tr><td>sources/decoded-original/0646-IdentXmlPart.xml</td><td>46f5a677301ad9b0d20a2d9543a2042081ed6db8f0a8fd8d84f25c342c67a8b0</td></tr><tr><td>sources/decoded-original/0647-IdentXmlPart.xml</td><td>ffa253c00b62ccdd999f272d95f613caae3a68792ee5ea9d208253dad53e64be</td></tr><tr><td>sources/decoded-original/0648-IdentXmlPart.xml</td><td>afaa47ae737d9333fe831ffac2b1d1388f108bb6a2b23d03554fa862f7edb454</td></tr><tr><td>sources/decoded-original/0649-IdentXmlPart.xml</td><td>38f59e654ecfbc2066fa1f8beeb9ced952adc405f8a4fcf3ef233e9d5d026576</td></tr><tr><td>sources/decoded-original/0650-IdentXmlPart.xml</td><td>86f53657eb7afb0798da0e215ba226721076c2ab1b25b74eb83e7b3c4b2d8a2d</td></tr><tr><td>sources/decoded-original/0651-IdentXmlPart.xml</td><td>549c09fb14ce6e9734a2ba604c78868647451f24d224ead0d17d209f66428111</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0653-IdentXmlPart.xml</td><td>2df91e2095f16613332cfc59d4c51f8a587183e5e75295a119431b61805c92a6</td></tr><tr><td>sources/decoded-original/0654-IdentXmlPart.xml</td><td>b36294f3aad24be72a052bef61c875ca4695d7e101c385cf55bdadec41d5097e</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0659-IdentXmlPart.xml</td><td>ec881805a45730533bccd780e152afb9c9d7c7c45ba7587538b92239f9cbd9d2</td></tr><tr><td>sources/decoded-original/0660-IdentXmlPart.xml</td><td>0bf4f4c46531f55324602f4f7b1a1e0b9e63df2c6278126f6e5cf1bc9a06509f</td></tr><tr><td>sources/decoded-original/0661-IdentXmlPart.xml</td><td>90672199fee355011f581d3287046894772f3f3b4cb78bbe0dd0d71bd488ac93</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0663-IdentXmlPart.xml</td><td>d3980b88d3cd3e49854439d0778c58ed131bae46a6bc3e65ab70e81f766ac03d</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0666-IdentXmlPart.xml</td><td>19a9ccb83ad7070d23726250870d0ca0c33d797ab9ffe679c9d2c0d109cc95e6</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0673-IdentXmlPart.xml</td><td>450ef74e2d2fb65dfbb5f6bad9e28ccacf6bf0caf64327a0e20aff84d6e40f58</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0677-IdentXmlPart.xml</td><td>69922fcc5c67d00cdf1c5f712efa3db7638d20c88318d35fe6196467796ab1e3</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0679-IdentXmlPart.xml</td><td>d0fcb93e188c8ae2ae0c0423f0b78b129bf3c168e33a6855262d34b8682b9b56</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0681-IdentXmlPart.xml</td><td>318e0cf7cd23caadbd3d72d304358dcf978c4b207c04f58fb5b6ce3f31e344e3</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0685-IdentXmlPart.xml</td><td>2003d5741a0d707755c5e6e8b737fa106414b87b5b431b97271d9f1a5d343448</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0687-IdentXmlPart.xml</td><td>fa50e7e0262c5d51eeca60e914fce4616fa39a05a3466aa14ec93ba375b04cb1</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0689-IdentXmlPart.xml</td><td>f0cc6f770c2759b92a9a79f4e289dbfa0ca270d90e0e89496f94a13a8d839d51</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0691-IdentXmlPart.xml</td><td>17cb7d9734d76b39e729e0daf0c89d9bdf74907aab2130c80453fa04e4cea1da</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0693-IdentXmlPart.xml</td><td>9315ddf43bdfbd7367ab0735a5bbfffcd81ced257d1907c1e2c08ae6b8bfa7ab</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: c065786c5c30cd4d0ebc6527e817b2ebbff605a509135007800cb76aef5bd061</p><p><a href="../devices/RO01.html">RO01 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 주소와 자료형</h3><p>GlobalAccess의 BAD BIRID는 해당 DepDBBlock.TOD와 대조했다. 0674 RID8/11/354→Coeff DB4/Data DB1/Allarm DB3, 0682 RID3/10/15→DB1/3/2, 0628 RID4→Inputs DB13이다. SSD.AO는 bit offset이며 Word 주소와 혼동하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·백업 주소</th><th>선언/NID·UID 및 용도</th></tr></thead><tbody><tr><td>R001</td><td>Int `%IW352:P`</td><td>0678 RID111 AO2816 Input SAM=Peripherie; NID18 UID504, 0498 W511→496.Analog_input</td></tr><tr><td>R001 원시 미러 읽기</td><td>Int `%IW352`</td><td>0627 RID111 AO2816 SAM=None; NID2 UID152, 0398 Move146.in</td></tr><tr><td>Inputs.RO_01</td><td>Int DB13.DBW68</td><td>0629 RID113 AO544; NID2 UID153 Write, 0398 W165</td></tr><tr><td>Data.Oxigen_RO01</td><td>Int DB1.DBW130</td><td>0676 RID114 AO1040; NID18 UID507 Write. 소비 0684 RID52 NID4~7, 0585 RID129 NID14, 0668 RID4 NID15</td></tr><tr><td>Coeff.ZERO_R01</td><td>Int DB4.DBW44</td><td>0676 RID113 AO352; NID18 UID506→Zero</td></tr><tr><td>Coeff.COEFF_R01</td><td>Int DB4.DBW46</td><td>0676 RID112 AO368; NID18 UID505→Coeff</td></tr><tr><td>Data.RO01_SETPOINT</td><td>Int DB1.DBW20</td><td>0668 RID2 AO160 NID15 UID27; 실수 임시값 변환 입력</td></tr><tr><td>Data.RO01_MAX_SETPOINT</td><td>Int DB1.DBW26</td><td>0684 RID57 AO208 NID5 UID636/639/664 Read, UID37 Write</td></tr><tr><td>Allarm.Ro01_OFR</td><td>Bool DB3.DBX22.3</td><td>0676 RID393 AO179 NID18 UID23 Write, 0498 W24→Out_of_range</td></tr><tr><td>Allarm.Oxigen_Fault</td><td>Bool DB3.DBX9.6</td><td>0684 RID55 AO78 NID4 UID510 Set /516 Reset</td></tr><tr><td>Allarm.Oxigen_Too_high</td><td>Bool DB3.DBX9.7</td><td>0684 RID58 AO79 NID5 UID637 Set /644 Reset</td></tr><tr><td>Allarm.Oxigen_LOW</td><td>Bool DB3.DBX9.4</td><td>0684 RID64 AO76 NID6 UID625 Set /632 Reset</td></tr><tr><td>Allarm.RO01_Signal_Fault</td><td>Bool DB3.DBX4.4</td><td>0684 RID72 AO36 NID7 UID710 Set /713 Reset</td></tr><tr><td>RO01-RO02control disable</td><td>Bool `%M80.1`</td><td>0686 RID65 AO641 NID7 UID697; 0533 Contact743는 NOT</td></tr><tr><td>ServiceBit</td><td>Bool `%M1000.0`</td><td>0686 RID161 AO8000 NID4 UID23; 범위고장 Set 허가</td></tr><tr><td>ON / OFF</td><td>Bool `%M0.0` / `%M0.1`</td><td>0678 RID1/34 AO0/1, Memory; 현재 상수로 단정 금지</td></tr><tr><td>Tag_106 / Tag_107</td><td>Timer `%T68` / `%T117`</td><td>0686 RID63/71; NID6 UID623/624 및 NID7 UID708/709; HMI 태그 아님</td></tr><tr><td>Flag.RESET_ALLARM / STOP_HORN</td><td>Bool DB2.DBX6.0 / DB2.DBX6.2</td><td>0684 RID24/16 AO48/50; Reset 요청과 호른 플래그의 소유 분리</td></tr><tr><td>app05 / app01</td><td>Local Int</td><td>0685 RID61 AO128 /RID68 AO16; 고산소 히스테리시스 임시값/채널차 임시값. 물리 IO 아님</td></tr><tr><td>Real_SPO2 / Real_O2</td><td>Local Real</td><td>0669 RID3 BO128 /RID5 BO96; NID15 UID34/46 Write, NID2 UID138/139 Read</td></tr></tbody></table></div><p>Global DB 값과 Local 함수 임시변수는 동일 저장부가 아니다. 숫자자료형 Int 저장을 HMI 표시의 % 단위·소수점까지 확인한 것으로 표시하지 않는다. 형식에 따라 범위/반올림/오버플로가 달라지므로 일반 실수식으로만 설명하지 않는다.</p><p><a href="../networks/network-1748.html">고유환산</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI설정</a></p></article><article id="review-2-2"><h3>HMI 설정과 원시값 전달</h3><p>`sources/hmi_plc_tags.csv`는 dde.cfg 설정 추출이며 현재 화면 값이나 Write 이벤트 증거가 아니다. 주소를 기준으로 다음 행을 대조했다. 전체 원문 행은 `extracts/RO01/hmi-address-matches.json`에 보관했다.</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>주소</th><th>내부 ID</th></tr></thead><tbody><tr><td>data_DB1_DBW130</td><td>DB1,INT130</td><td>00295</td></tr><tr><td>data_DB1_DBW20</td><td>DB1,INT20</td><td>0027D</td></tr><tr><td>data_DB1_DBW26</td><td>DB1,INT26</td><td>00204</td></tr><tr><td>Coeff_DB4_DBW44</td><td>DB4,INT44</td><td>001ED</td></tr><tr><td>Coeff_DB4_DBW46</td><td>DB4,INT46</td><td>002D6</td></tr><tr><td>Allarmi_217</td><td>DB3,X22.3</td><td>002B5</td></tr><tr><td>Allarmi_37</td><td>DB3,X4.4</td><td>00168</td></tr><tr><td>Allarmi_79</td><td>DB3,X9.6</td><td>0013E</td></tr><tr><td>Allarmi_80</td><td>DB3,X9.7</td><td>0013D</td></tr><tr><td>Allarmi_77</td><td>DB3,X9.4</td><td>00140</td></tr><tr><td>I_RO_01</td><td>DB13,INT68</td><td>0002E</td></tr></tbody></table></div><p>0398 LAD1071 NID2의 Move146은 W163 R001→in, W165 out1→Inputs.RO_01이다. 직전 Move145의 ENO가 W161을 거쳐 Move146.en에 연결된다. W164는 Move146.eno에서 다음 Move147.en으로 가는 선이다. 주 호출 0030 LAD1613 NID19의 HMI Inputs는 NOT Simulation(1) 접점 뒤에 있다. 이 연결은 백업 코드 구조이며 현재 스캔 실행·모든 값 갱신의 증명이 아니다. 시뮬레이션 블록은 선언 Writer 유무 검색만 하고 실행하지 않았다.</p><p><a href="../networks/network-1748.html">고유환산</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI설정</a></p></article><article id="review-2-3"><h3>복수 Writer와 자료 한계</h3><ul><li>전체 181개 IdentXmlPart를 검색해 `Data.Oxigen_RO01`의 명시 Write는 0676 NID18 UID507을 확인했다. 다른 형식의 절대주소/블록전체/간접통신 쓰기, 외부 HMI 쓰기를 없다고 단정하지 않는다.</li><li>`RO01_MAX_SETPOINT`는 HMI 연결주소 외에 0531의 100 상한 쓰기가 있다. HMI 입력값이 최종 유지값이라고 보장할 수 없다.</li><li>기존 파생 매뉴얼의 `RO01 open/close` `%M40.*`, `%M41.*` 명칭은 산소분석기 기계 개폐 출력의 증거로 채택하지 않는다. 이번 고유 채널과 직접 결속한 측정/소비 경로를 우선한다.</li><li>현재 CPU 값을 읽거나 산소계/계수/HMI/disable/ServiceBit를 변경하지 않았다.</li></ul><p><a href="../networks/network-1748.html">고유환산</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>RO01 선형화 호출</h3><p>0498 LAD1748, analog input conversion NID18:</p><ul><li>Part515 Contact의 operand ORef502→0678 RID34 OFF. W517 powerrail→515.in, W516 515.out→CRef496.en.</li><li>CRef496 RefId351, CodeBlock508 RefId5: signal linearization. W510 ORef503 ON→IN0. W511 R001→Analog_input, W512 계수→Coeff, W513 제로→Zero, W514 OutValue→DB1.DBW130, W24 Out_of_range→DB3.DBX22.3.</li><li>OFF와 ON은 별도 메모리다. OFF 접점이 참일 때 호출되는 구조이며 호출이 없을 때 출력을 자동 0으로 만든다는 별도 근거는 이 네트워크에 없다.</li><li>RO02 0499는 인접 독립 호출이다. 같은 이름·같은 함수 사용으로 센서 한 개로 합치지 않는다.</li></ul><p><a href="../networks/network-1748.html">1748</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1982.html">1982</a> · <a href="../networks/network-1983.html">1983</a> · <a href="../networks/network-1984.html">1984</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1868.html">1868</a> · <a href="../networks/network-5.html">5</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-2"><h3>공통 함수의 환산·범위·ENO</h3><p>0291 signal linearization NID1, 선언 0611/0612를 직접 재확인했다.</p><ul><li>Local IN0(0611 RID1)을 Contact255로 검사. W256 뒤 Gt258·Gt190·Le259가 나뉜다.</li><li>유효범위 가지: raw &gt; -1382 (Gt258 W30/31) AND raw &lt;=32767 (Le161 W27/28). -1382는 0612 RID25 CB `SV=_x002D_1382`, 저장 V=4294965914의 signed 표현이다. 32767은 RID29 CB V=32767이다.</li><li>Convert164 Int→DInt(raw), Convert167 Int→DInt(zero), Add170 DInt(raw+zero), Convert174 Int→DInt(coeff), Mul177 DInt, Div181 DInt /28000, Move185→OutValue. W227/230/234/237/241/245는 후속 en을 앞 연산 eno에 연결한다. 덧셈이므로 제로를 무조건 뺀다는 설명은 틀리다.</li><li>0611 Local Analog_input/Zero/Coeff/OutValue는 Int, App3/4/5/6는 DInt다. 출력을 임의 Real·%로 바꾸지 않는다. DInt 나눗셈과 최종 Int 전달의 실제 오버플로/진단·스캔 결과는 미실행이다.</li><li>범위이탈 가지: raw&gt;32767 OR raw&lt;=-1382→O47→Move193(-9999)→OutValue. **W21은 193.eno→Coil23.in**, W22는 Local Out_of_range operand다. 단순히 OR 비교값을 OFR에 직접 쓰는 회로가 아니다. 정상 가지에서 OFR이 반드시 어떻게 지워지는지 런타임까지 검증했다고 하지 않는다.</li><li>0014 같은 함수 NID2: NOT IN0 Contact171→Move162(0)→OutValue (W168~173). 이 0은 함수 호출 시 IN0=false일 때의 내부 가지다. RO01 호출 EN=false일 때도 자동 실행된다고 확대하지 않는다.</li></ul><p>상수 -1382/32767/28000/-9999/0은 원본 분석값이다. 시험 주입·안전 대체값·복구 권고가 아니다. 계수/제로 현재값과 제조사 교정 스케일이 없으므로 물리산소농도 환산표를 만들지 않았다.</p><p><a href="../networks/network-1748.html">1748</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1982.html">1982</a> · <a href="../networks/network-1983.html">1983</a> · <a href="../networks/network-1984.html">1984</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1868.html">1868</a> · <a href="../networks/network-5.html">5</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-3"><h3>산소 PID와 MV05 소유</h3><ul><li>live_index `_7ex` doc4 STL Code는 `Data.RO01_SETPOINT → ITD → DTR → Real_SPO2`, `Data.Oxigen_RO01 → ITD → DTR → Real_O2`를 담는다. 이는 원본 보관 색인의 코드 텍스트이며 LAD 핀 원본과 동급인 완전 실행복원으로 세지 않는다. 0668 Global RID2/4와 0669 Local RID3/5 NID15 Write 선언이 입출력 저장부를 뒷받침한다. **나누기10 등 단위 변경은 이 코드 텍스트에 없다.**</li><li>0475 LAD5, cyc_int5 ogni 100ms NID2, CRef109 CONT_S/PID_MV05: ON→en(W189), Real_SPO2→SP_INT(W167), Real_O2→PV_IN(W168). T#100MS→CYCLE, QLMNUP→PID UP MV05(W182), QLMNDN→PID DOWN MV05(W183).</li><li>COM_RST는 `NOT MV05_Auto OR (Oxigen_Fault AND NOT UNDER TESTING)`(Contact190/192/194, O98, W155). LMNR_HS/LS는 Inputs.MV05 open/Close의 NOT 접점이다. 자료상 파라미터 Gain2.0/TI1분/Deadband1.0/Pulse200ms/Break3초/Motor5초가 연결되어도 현행 튜닝·권고값으로 채택하지 않는다.</li><li>0346 LAD1708 NID6은 MV05 밸브 구동 소유다. **전단 Contact652가 NOT ON**, 수동 기억 초기화 가지 Contact654도 NOT ON이다(0617 RID1 UID24/22). 단순히 ON 운전회로라고 해석하면 안 된다.</li><li>그 뒤 MV05 fault 반전 허가와 개폐 상호잠금/리미트가 존재한다. 산소고장 관련으로 Open 가지는 `NOT Oxigen_Fault OR UNDER TESTING`(Contact678/680, O556), Close 가지에는 `Oxigen_Fault AND NOT UNDER TESTING`(694/696→O567.in3)이 있다. 출력 Coil561/576, Open/Close 상호NOT Contact682/698과 위치 Contact684/700까지 존재한다. 전체 허가조건을 무시한 “산소고장=밸브 즉시 닫힘”은 미확정이다.</li><li>이 경계 검토로 MV05 전체 모터·토크·엔코더·기계 위치를 완료하지 않는다.</li></ul><p><a href="../networks/network-1748.html">1748</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1982.html">1982</a> · <a href="../networks/network-1983.html">1983</a> · <a href="../networks/network-1984.html">1984</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1868.html">1868</a> · <a href="../networks/network-5.html">5</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-4"><h3>버너와 투입 억제의 관련 소유</h3><ul><li>0175 LAD1858 NID5: RO01_Signal_Fault ORef244(0585 RID39)→Contact295→O219.in7(W296). O219→Contact305(해당 블록 ON 선언)→O213.in5→RCoil232 Flag.Start_Burner (W267/306/270/272). 다른 연소·온도·흡인·질소 준비계 고장과 병렬인 **BR01 시작요청 리셋**이다. 외부 버너 화염·퍼지·안전 내부회로의 동작 완료를 뜻하지 않는다.</li><li>0184 LAD1868 NID14의 CRef가 아닌 비교 가지: Eq1272.in1=WorkData.BR01_State, in2=**77**(ORef1435/RID128, 0586 CB V=77). W1573은 Eq.out→Ge1278.pre/Lt1286.pre. 산소 Data.Oxigen_RO01 &gt;=60이면 Move1281 값7→BR01_State, &lt;60이면 Move1289 값0→BR01_State. 60은 0586 RID130 V=60이다. 이때 앞단 ON/Enable start burner(1) 조건이 연결된다. 상태77 진입 여부/실행순서·현장 의미는 미확정이다.</li><li>같은 0184에는 별도 상태7 Eq1294 이후 Enable start burner Set, Open MV03 for washing Reset, Close MV03 for Burner Startup Set, 상태8 쓰기가 있다. **상태77 산소검사와 상태7 후속 단계는 같지 않다.** 공유 BR01 네트워크 전체를 RO01 자체 시퀀스로 세지 않는다.</li><li>0238 LAD1931 NID2: Oxigen_Fault(Contact97→O56.in2), Oxigen_Too_high(Contact99→O56.in3) 등 OR→Coil66 Local Disable_Load_RD01. 독립 RD01/투입 억제 소유다. RO01 물리출력으로 옮기지 않는다.</li></ul><p><a href="../networks/network-1748.html">1748</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1982.html">1982</a> · <a href="../networks/network-1983.html">1983</a> · <a href="../networks/network-1984.html">1984</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1868.html">1868</a> · <a href="../networks/network-5.html">5</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-5"><h3>질소 밸브의 별도 경계</h3><ul><li>PV05/PV06는 별도 catalog ID. FG96/PDF97은 외부 NITROGEN VALVES BOX 회로이며 공통 A6.4→96KA3 코일, 96KA3 접점5–9가 공통 공급경로에 들어간다. 하단 1/5/9 접점표와 실제 그려진 5–9 부하경로를 구분했다.</li><li>PV05 X2:13/14, PV06 X2:15/16, 96KT1 타이머 외부 접점과 퓨즈가 별도다. 질소 준비는 96KA2 접점→E16.7. 원본 기재 전원·보호값은 현행 적용/조정 권고가 아니다. 타이머 현재값·실제 밸브 개방·가스 공급압력을 확인하지 않았다.</li><li>0555 RID53·0557 RID28·0558 RID36 `Start Nitrogen`은 Output AO52→Q6.4이며 선언 C는 Monitor다. 개별 PV05/PV06 출력 두 개라는 근거가 없다.</li><li>0538 LAD1990 NID12는 `ON AND NOT Inputs.NITROGEN TANK READY AND ServiceBit`→HYDROGEN_BOX_FAULT Set929, `ON AND RESET_ALLARM AND fault AND (ready OR NOT ServiceBit)`→Reset935. 이름 HYDROGEN과 입력 NITROGEN의 불일치를 보존한다. RO01 산소고장→질소주입 요청 Writer는 이번 명시선언/복원 LAD 검색에서 미확보이며, 없는 회로를 만들지 않는다.</li></ul><p><a href="../networks/network-1748.html">1748</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1982.html">1982</a> · <a href="../networks/network-1983.html">1983</a> · <a href="../networks/network-1984.html">1984</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1868.html">1868</a> · <a href="../networks/network-5.html">5</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1990.html">1990</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로와 실제 PDF 확인</h3><p>`Electrical_Rev2.pdf` 아래 세 페이지는 직접 렌더로 확인했다. 모두 DATA 27.05.2024, DISEGN G.G., NORMA IEC; 해당 페이지 footer에 별도 개정문구는 관찰되지 않았다. 파일명 Rev2를 각 페이지 현행 개정승인으로 확장하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>근거</th><th>양 끝점·연결</th><th>해석/미확정</th></tr></thead><tbody><tr><td>FG80 / 실제 PDF81</td><td>110Vac 9.8→5x20 2A F→X1:209→80RO-01 terminal15, terminal16→X1:210→0Vac9.9, terminal17 GND</td><td>송신기 표기 MOD.H705. 제조사·현행 모델·보호설정 미확인</td></tr><tr><td>FG80 / PDF81</td><td>송신기7+→X1:211→+PEW352(110/2), 8−→X1:212→−PEW352(110/3); shield X1:213/80SCH1→110/2</td><td>4–20mA 원문 표기; 현장 극성·실제 전류 미확인</td></tr><tr><td>FG80 / PDF81</td><td>송신기1+→선80.2→프로브+S, 2−→80.3→−S, 3−→80.4→−T, 4+→80.5→+T, shield80SCH2</td><td>프로브 RO-01과 송신기 구분. 실제 케이블/교정 상태 미확인</td></tr><tr><td>FG110 / 실제 PDF111</td><td>+PEW352→모듈 terminal2 I0+, −PEW352→terminal4 U0−/I0−; 80SCH1 shield, terminal18 MANA→−0Vdc10.6</td><td>CPU515/MOD5 표기. 현행 CPU/AI 모듈 형번 확정 아님</td></tr><tr><td>FG96 / 실제 PDF97</td><td>Q6.4 표기 A6.4→96KA3, 외부 접점/96KT1/PV05/PV06, E16.7 준비</td><td>질소 관련 경계만 확인. RO01 전용 회로나 독립 완료 아님</td></tr></tbody></table></div><p>시공 `Electrical_Can_Decoating_20241118.pdf` 실제 p56, 도번 CANDC-CONS-C006-056, CABLE SCHEDULE (5), D-PAGE6/TOTAL56/64. 개정1, 24.11.11, **first draft design**, TRACED J.W.Lee/DESIGNED J.H.Kim, CHECKED/APPROVED 공란. 승인 준공도라고 부르지 않는다.</p><div class="table-wrap"><table><thead><tr><th>케이블 행</th><th>FROM→TO</th><th>원문 사양·경로·길이</th></tr></thead><tbody><tr><td>6_4 `=FLA+MV03-81RO01A`</td><td>CR→MV-03 /81RO-01, PEW352 AI</td><td>CVV-S 2S 1.0, SPARE0, route100 LBD1→E500, adjustment9, LEN47</td></tr><tr><td>6_13 `=FLA+MV03-81RO01B`</td><td>MV-03 FLO1TB1→MV-03 81RO-01 AC</td><td>CVV 3G 1.0, route LAD1 E400→LBD1→LAD1 E600, adjustment3, LEN4</td></tr><tr><td>6_21 `=FLA+HE01-RO01A`</td><td>MV-03 81RO-01→HE-01 RO-1</td><td>CVV-S 4S 1.0, AI, route LAD1 E700→100 LAD1→100 LCD1→E700, adjustment15, LEN16</td></tr></tbody></table></div><p>길이/사양은 설계 행의 숫자이며 새 발주·현장 케이블 길이 권고가 아니다. OEM80RO-01과 시공81RO-01의 prefix 차이, AB-01 출구 설명과 HE-01 위치 차이를 추적할 현장명판/배선표/준공도가 필요하다. 태그 이름을 맞추려고 원본 경로나 도면번호를 수정하지 않았다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=81">FG80 · PDF81</a> · <a href="../sources/Electrical_Rev2.pdf#page=111">FG110 · PDF111</a> · <a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공 케이블 · PDF56</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구: 원본 발생식과 실제 안전복귀 분리</h3><p>여기서 X=DB1.DBW130, MAX=DB1.DBW26, TEMP=Manage_TC1_2.PID_Ref_Temp다. 아래 수치는 백업의 비교상수이며 현행 보호값·안전설정으로 적용할 수 없다.</p><div class="table-wrap"><table><thead><tr><th>알람</th><th>원본 발생/유지·해제 구조</th><th>영향·주의</th></tr></thead><tbody><tr><td>Ro01_OFR DB3.X22.3</td><td>0498 호출 Out_of_range 핀←공통함수0291 Move193 ENO→Coil23</td><td>OFF 호출조건, IN0, 원시범위/ENO 경계. 다른 알람과 별도</td></tr><tr><td>Oxigen_Fault DB3.X9.6</td><td>0530 NID4: ON AND (X&lt;=0 OR X&gt;=200) AND ServiceBit→Set490. ON AND fault AND X&gt;=5 AND X&lt;=195→Reset501 및 STOP_HORN Set503</td><td>Reset 가지에 ServiceBit/RESET_ALLARM 접점 없음. 0/200/5/195는 설정 권고 아님</td></tr><tr><td>Oxigen_Too_high DB3.X9.7</td><td>0531 NID5: MAX&gt;100이면 Move32→MAX=100. ON AND X&gt;=MAX→Set628. ON AND fault 아래 Sub630(MAX−10)→Local app05; X&lt;app05→Reset632/STOP_HORN Set633</td><td>Sub.en과 Lt.pre는 W654 공통분기; ENO 직렬이라고 가정하지 않음. 등호 Reset 아님</td></tr><tr><td>Oxigen_LOW DB3.X9.4</td><td>0532 NID6: OFF AND TEMP&gt;650.0 AND X&lt;=5→SdCoil599 S5T#1M, T68접점→Set604. OFF AND RESET_ALLARM AND fault AND (X&gt;=20 OR TEMP&lt;=650.0)→Reset616</td><td>OFF gate 포함; 현재 활성 추정 금지. SdCoil을 모든 알람 공통1분으로 복제하지 않음</td></tr><tr><td>RO01_Signal_Fault DB3.X4.4</td><td>0533 NID7: ON AND NOT M80.1 AND TEMP&gt;650.0 아래 Sub669(X−RO02)→Local app01. app01&lt;−20 OR &gt;20→SdCoil685 S5T#1M; T117 접점→Set690. ON AND RESET_ALLARM AND fault→Reset695</td><td>Sub.en/Lt.pre/Gt.pre W718 병렬. Reset은 차이정상/TEMP/disable을 재검사하는 가지가 아님. 반복발생 가능성·스캔순서 미검증</td></tr></tbody></table></div><p>0530 W534, 0531 W660의 STOP_HORN Set는 호른 관련 플래그 쓰기다. 원인 제거·안전성 확인·전체 경보 해제·자동 재기동 완료를 증명하지 않는다. Reset 명령을 보내거나 질소/버너/MV05를 조작하지 않았다.</p><p>실제 복구 완료를 기록하려면 승인된 작업허가와 담당자 절차에 따라 원인/관찰값/교정·배선 확인, 원시값과 환산값의 동시 시각 비교, 알람 해제/재발 여부, 관련 설비 별도 허가/실제 상태를 확인해야 한다. 본 초안은 운전자가 수행할 안전시험이나 보호값 변경 절차가 아니다.</p><p><a href="../networks/network-1982.html">범위고장</a> · <a href="../networks/network-1983.html">고산소</a> · <a href="../networks/network-1984.html">저산소</a> · <a href="../networks/network-1985.html">채널차이</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 읽기 전용 관찰·증거 틀</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>우선 관찰점</th><th>비교·원인 배제</th><th>아직 하지 않은 일</th></tr></thead><tbody><tr><td>표시값 고정/이상한 0</td><td>IW352:P·IW352·Inputs.RO_01·Data.Oxigen_RO01, 시각, OFF/ON 및 호출</td><td>원시미러와 환산 갱신 분리; 호출 누락·IN0 가지·통신지연·스케일 차이를 구분</td><td>강제입력/설정 변경 없음</td></tr><tr><td>-9999/OFR</td><td>원시값·OFR·호출 EN/IN0·계수/제로 승인자료</td><td>범위검사/Move ENO의 조건과 센서전원·채널진단을 승인자료로 비교</td><td>단선 시험/신호 주입 없음</td></tr><tr><td>값 정상처럼 보여도 고장 알람</td><td>X와 단위, ServiceBit, 범위고장/고산소/차이알람 각각</td><td>0530 히스테리시스/0531 MAX−10/0533 RO02 차이를 분리</td><td>리셋·알람 마스킹 없음</td></tr><tr><td>RO01-RO02 차이 경보</td><td>두 원시/환산값·각 호출·온도·M80.1·T117 상태의 같은 시각 기록</td><td>채널 위치/교정 차이·갱신 정지·disable·1분 경로 검토</td><td>RO02 정상값을 RO01 안전대체로 넣지 않음</td></tr><tr><td>버너가 허가되지 않음</td><td>BR01_State, Start_Burner, RO01_Signal_Fault, 관련 허가</td><td>상태77 산소가지와 다른 병렬리셋 원인을 분리</td><td>버너 점화/퍼지/재기동시험 없음</td></tr><tr><td>MV05 방향이 예상과 다름</td><td>전단 NOT ON, MV05 fault/Auto, 테스트비트, PID방향, 리미트, 개폐명령</td><td>0475 COM_RST와0346 출력허가를 분리</td><td>리미트 정상극성 추정·구동시험 없음</td></tr><tr><td>산소경보인데 질소주입이 확인되지 않음</td><td>현장 질소 준비·공통요청·외부박스 자료를 담당자 기록으로 확인</td><td>RO01→Q6.4 직접 Writer 미확보와 외부회로/개별밸브의 차이를 명시</td><td>자동주입 보장·강제개방·타이머 설정 없음</td></tr></tbody></table></div><p>관찰 행은 관찰자, 실제 시각/시간대, 설비/위치/단자, 값·단위·자료형, 측정/수집 도구, CPU/프로젝트 판본, 비교한 원본 위치, 원인 배제 근거, 승인 조치, 복구 증거를 별도로 받아야 한다. 미지값은 공란/미확인으로 남기고 0으로 대체하지 않는다. 사용자 운영사진·기록을 이 초안이나 공개 대장에 복제하지 않았다.</p><p><a href="../networks/network-1748.html">1748</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1982.html">1982</a> · <a href="../networks/network-1983.html">1983</a> · <a href="../networks/network-1984.html">1984</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1868.html">1868</a> · <a href="../networks/network-5.html">5</a> · <a href="../networks/network-1708.html">1708</a> · <a href="../networks/network-1858.html">1858</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>RO01 고유 IW352:P→Int W130·SAM=None 원시미러 W68·OFF 호출/ON IN0를 구분합니다. 산소단위/현재계수·CPU·실물·현장복구 미확정. 버너상태77·MV05·투입억제·질소는 관련 별도소유이며 RO01→Q6.4 직접Writer 미확보입니다. OEM80 vs 시공81 태그·AB01 vs MV03/HE01 위치 상충을 유지합니다.</p><ul><li>RO01 명판·현재교정·4–20mA산소단위·현행계수/제로</li><li>OEM80/시공81·AB01/MV03/HE01 물리동일성 상충·준공승인별도</li><li>OFF환산en/ON IN0·ServiceBit/disable/TEST 현재값·실제호출</li><li>Int/DInt범위−1382/32767·−9999 ENO·현재오버플로/스캔별도</li><li>4개알람각각발생/Reset조건·현재보호값/현장해제별도</li><li>BR01 상태77와7별도·MV05전단NOT ON/전체출력허가별도</li><li>RO01→Q6.4 직접Writer 미확보·질소공통/개별밸브별도</li><li>LocalReal PID변환 STL색인보조·실제단위/이벤트별도</li><li>TIA컴파일·현재CPU·실물·현장복구 미수행</li></ul><p><a href="../catalog-guides/RO01.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>표시값 고정/이상한 0</h2><p>IW352:P·IW352·Inputs.RO_01·Data.Oxigen_RO01, 시각, OFF/ON 및 호출</p><p>원시미러와 환산 갱신 분리; 호출 누락·IN0 가지·통신지연·스케일 차이를 구분</p><p>강제입력/설정 변경 없음</p></section><section id="step-symptom-2"><h2>-9999/OFR</h2><p>원시값·OFR·호출 EN/IN0·계수/제로 승인자료</p><p>범위검사/Move ENO의 조건과 센서전원·채널진단을 승인자료로 비교</p><p>단선 시험/신호 주입 없음</p></section><section id="step-symptom-3"><h2>값 정상처럼 보여도 고장 알람</h2><p>X와 단위, ServiceBit, 범위고장/고산소/차이알람 각각</p><p>0530 히스테리시스/0531 MAX−10/0533 RO02 차이를 분리</p><p>리셋·알람 마스킹 없음</p></section><section id="step-symptom-4"><h2>RO01-RO02 차이 경보</h2><p>두 원시/환산값·각 호출·온도·M80.1·T117 상태의 같은 시각 기록</p><p>채널 위치/교정 차이·갱신 정지·disable·1분 경로 검토</p><p>RO02 정상값을 RO01 안전대체로 넣지 않음</p></section><section id="step-symptom-5"><h2>버너가 허가되지 않음</h2><p>BR01_State, Start_Burner, RO01_Signal_Fault, 관련 허가</p><p>상태77 산소가지와 다른 병렬리셋 원인을 분리</p><p>버너 점화/퍼지/재기동시험 없음</p></section><section id="step-symptom-6"><h2>MV05 방향이 예상과 다름</h2><p>전단 NOT ON, MV05 fault/Auto, 테스트비트, PID방향, 리미트, 개폐명령</p><p>0475 COM_RST와0346 출력허가를 분리</p><p>리미트 정상극성 추정·구동시험 없음</p></section><section id="step-symptom-7"><h2>산소경보인데 질소주입이 확인되지 않음</h2><p>현장 질소 준비·공통요청·외부박스 자료를 담당자 기록으로 확인</p><p>RO01→Q6.4 직접 Writer 미확보와 외부회로/개별밸브의 차이를 명시</p><p>자동주입 보장·강제개방·타이머 설정 없음</p></section></main></body></html>