<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RO02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>RO02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=RO02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>적용과 원본 근거</th><th>미확정 경계</th></tr></thead><tbody><tr><td>식별</td><td>INVENTORY catalog[9] RO02, sensor/계측, parent=null, phase2 planned. 별칭 r0-02/r002/r0_02는 배정 scope 및 equipment 자료의 탐색 키</td><td>동일 이름 RO01/RO03/RO04는 별도 ID. 실물 일치 완료 아님</td></tr><tr><td>소유</td><td>센서소자→80RO-02 H705→PEW354→PLC 환산·비교 경로. BR01과 질소밸브는 관련 소비자/별도 소유</td><td>RO02 자체 구동 Q·밸브 동작·버너 내부 안전시퀀스 발명 금지</td></tr><tr><td>원본 시점</td><td>전기 시트 27.05.2024, 시공24.11.11 first draft design, PLC GME_20250506.zap18 고정 백업</td><td>최신 설치/운전 프로젝트임을 증명하지 않음</td></tr><tr><td>작성 경계</td><td>RO02 문서·선언·핀·전기 원문 정적 검토 및 누락 인계</td><td>기존 코드·대장·버전·게시·운영기록·SEJIN 자료 변경 없음</td></tr></tbody></table></div><p>이 초안은 7영역 모두 적용하되 관찰·기능·현장 검증은 별도 미수행이다. BC01의36항목 등 수량을 목표로 삼지 않았다.</p><p><a href="../devices/RO02.html">RO02 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P056.png</td><td>0c4a3e90ea392abfbd1f23af0e0fded4e9a895bf82ec00521779a006dcf1c2b3</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P081.png</td><td>abd615d79342c9af84e89d8f166fb66413784c76181af9db265367cc18773381</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P097.png</td><td>f8c9a762ac8ae3201f5f8989d03d2ed00f9e44a8e6b8f71b8f01128121dc858d</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P111.png</td><td>7218cb74d9fda73dd37a652544aa7781cf9d5251329c426380cae3fb25399daf</td></tr><tr><td>catalog-profiles/RO02.json</td><td>d6f0c9459de8e56d4bd88365af5807751801a41389036e76aed3339d145cfecb</td></tr><tr><td>catalog-sources/RO02-DOTS-DRAFT.md</td><td>12351514d354c3fda5baf30cb00bc03d661a4637fdf0b16be0ec568175f399fa</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>3865d247fc38f94dfa58e6e463239a2bfad35c5be3d2a14c8e76d38ca3726ee1</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0056-IdentXmlPart.xml</td><td>c5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a</td></tr><tr><td>sources/decoded-original/0057-IdentXmlPart.xml</td><td>1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0499-FlgNet.xml</td><td>6526c8da7b45f38e72d8ebd8c177889a58f7e2db7265d1572db5a8c7dd6e0467</td></tr><tr><td>sources/decoded-original/0500-FlgNet.xml</td><td>ad3240f11b6e0d3cfd745938134be49443e9db731d04e092170b89451b1b7435</td></tr><tr><td>sources/decoded-original/0533-FlgNet.xml</td><td>3fd228af5f1eeb7c88b48cef59b9faa2e601cbe318498a26c8c339957fc01d58</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0587-IdentXmlPart.xml</td><td>bab957ac7c180d9c91b4f904b29e9dbd5812c6ba8f7b9e0c7faf9708605b203e</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0685-IdentXmlPart.xml</td><td>2003d5741a0d707755c5e6e8b737fa106414b87b5b431b97271d9f1a5d343448</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 42740652f235df5433458bcc5510f8c42b5c4d073055161b06ba41ee3055563b</p><p><a href="../devices/RO02.html">RO02 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>원본 선언과 주소</h3><p>이하 XML 축약번호는 `all-in-one/sources/decoded-original/NNNN-IdentXmlPart.xml` 또는 `NNNN-FlgNet.xml`이다. AO/BO는 비트 오프셋이다. DB 번호는 BAD→DepDBBlock/TOD로 연결했다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·고정 주소</th><th>선언 및 사용 결속</th><th>해석</th></tr></thead><tbody><tr><td>R002 환산 입력</td><td>Global Int, %IW354, SAM=Peripherie</td><td>0678 RID116 AO2832 SAD Input; NID19 UID524</td><td>직접 주변장치 읽기 지정. %IW 단어만 보고 HMI 미러와 동일 취득으로 취급하지 않음</td></tr><tr><td>R002 미러 입력</td><td>Global Int, %IW354, SAM=None</td><td>0627 RID117 AO2832; NID2 UID154</td><td>0398 Move147.in 원천</td></tr><tr><td>Inputs.RO_02</td><td>Global Word, DB13.DBW70</td><td>0629 RID118 AO560 BAD4→0628 Inputs TOD13; NID2 UID155 AK Write</td><td>HMI용 원시 저장, 산소 환산 결과 아님</td></tr><tr><td>Coeff.COEFF_R02</td><td>Global Int, DB4.DBW50</td><td>0676 RID117 BO400 BAD8→0674 Coeff TOD4; NID19 UID525</td><td>현재 계수 미취득</td></tr><tr><td>Coeff.ZERO_R02</td><td>Global Int, DB4.DBW48</td><td>0676 RID118 BO384 BAD8; NID19 UID526</td><td>현재 영점·부호 미취득</td></tr><tr><td>Data.Oxigen_RO02</td><td>Global Int, DB1.DBW128</td><td>0676 RID119 BO1024 BAD11→0674 Data TOD1; NID19 UID527 Write/NID20 UID579 Read;0684 RID67 NID7 UID701 Read</td><td>환산 결과, RO03 대체와 비교 소비</td></tr><tr><td>Allarm.RO02_OFR</td><td>Global Bool, DB3.DBX22.4</td><td>0676 RID395 BO180 BAD354→0674 Allarm TOD3; NID19 UID23 Write</td><td>환산 함수의 범위 오류 출력</td></tr><tr><td>RO01-RO02control disable</td><td>Global Bool, M80.1</td><td>0686 RID65 AO641; NID7 UID697</td><td>0533 NOT 접점. 현재 상태 미확인</td></tr><tr><td>Allarm.RO01_Signal_Fault</td><td>Global Bool, DB3.DBX4.4</td><td>0684 RID72 BO36 BAD10→0682 Allarm TOD3; NID7 UID710 Set/713 Reset;0585 RID39 NID5 UID244 Read</td><td>두 채널 비교 알람; RO02_OFR와 다른 비트</td></tr><tr><td>Tag_107</td><td>Global Timer T117</td><td>0686 RID71 AO117 SAD Timer; NID7 UID708 Write/709 Read</td><td>S5 delay용 PLC 타이머. HMI 태그 아님</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Global Bool DB2.DBX6.0</td><td>0684 RID24 BO48 BAD15→0682 Flag TOD2; NID7 UID711</td><td>오류 원인 제거·재기동과 구분</td></tr><tr><td>Manage_TC1_2.PID_Ref_Temp</td><td>Global Real DB39.DBD2</td><td>0684 RID169 AO16 BAD168→0682 TOD39; NID7 UID698</td><td>RO01/RO02 비교 경로의650.0 비교 상대</td></tr><tr><td>Flag.Start_Burner</td><td>Global Bool DB2.DBX5.2</td><td>0585 RID19 BO42 BAD7→0584 Flag TOD2; NID5 UID250 Write</td><td>버너 요청 메모리 Reset 대상; 연소기 실제 정지 피드백 아님</td></tr><tr><td>ON/OFF</td><td>Global Bool M0.0/M0.1</td><td>0678 RID1/RID34 AO0/1; startup0047 및 live_index doc401</td><td>이름으로 실제 값을 단정하지 않음</td></tr></tbody></table></div><p><a href="../networks/network-1749.html">환산/미러 원문</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article><article id="review-2-2"><h3>HMI 전달과 태그</h3><p>0398/LAD1071 hmi inputs/NID2: W166 ORef154/RID117(R002)→Move147.in; W167 Move147.out1→ORef155/RID118(Inputs.RO_02). 앞단 Move146.eno→Move147.en은 W164이다. DisableENO 속성과 전체 Move chain이 있으므로 원시 값이 매 주기 반드시 갱신된다는 판단은 현재 호출·실행 확인 전 보류한다. 0030 main/LAD1613/NID19의 CRef25(HMI Output).eno→NOT Simulation(1) Part37→CRef28(HMI Inputs).en(W42/43), CodeBlock29/RID135가 호출 근거다. 중지된 시뮬레이터의 실행/행동 검증은 하지 않았다.</p><p>`all-in-one/sources/hmi_plc_tags.csv`에서 직접 확인한 설정:</p><div class="table-wrap"><table><thead><tr><th>행</th><th>HMI명</th><th>설정</th><th>내부 ID</th></tr></thead><tbody><tr><td>773</td><td>I_RO_02</td><td>DB13,INT70 / PLC</td><td>0002F</td></tr><tr><td>381</td><td>data_DB1_DBW128</td><td>DB1,INT128 / PLC</td><td>001E8</td></tr><tr><td>217</td><td>Coeff_DB4_DBW48</td><td>DB4,INT48 / PLC</td><td>002C0</td></tr><tr><td>305</td><td>Coeff_DB4_DBW50</td><td>DB4,INT50 / PLC</td><td>0024C</td></tr><tr><td>348</td><td>Allarmi_218</td><td>DB3,X22.4 / PLC</td><td>00219</td></tr><tr><td>494</td><td>Allarmi_37</td><td>DB3,X4.4 / PLC</td><td>00168</td></tr></tbody></table></div><p>PLC 미러 선언 Word와 HMI INT 해석 차이를 보존한다. HMI의 DB1W128 태그 존재와 실제 화면 연결은 다르다. 이6행은 관련 주소 대응표이며 화면6개·알람6개·제어기능6개를 뜻하지 않는다. 설정명만으로 계수 입력 이벤트나 쓰기 권한을 부여하지 않는다.</p><p><a href="../networks/network-1749.html">환산/미러 원문</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>호출과 RO02 고유 결속</h3><p>0031/LAD1619 main/NID6: ON Part282.out W283이 CRef261(Analog input conversion),264(Allarms1),267(Allarms2),270(Allarms3)의 en으로 분기한다. 각 호출이 ENO 직렬이라는 설명은 틀리다. CodeBlock273/RID55·279/RID64는0688 선언에 AK Call이며 현재 실행 순서/주기/최종값은 정적 index만으로 확정하지 않는다.</p><p>0499/LAD1749 analog input conversion/NID19 원문:</p><div class="table-wrap"><table><thead><tr><th>Part/CRef·핀</th><th>Wire</th><th>ORef/RID·선언</th><th>의미</th></tr></thead><tbody><tr><td>Contact535.operand</td><td>529</td><td>522/34,0678 OFF</td><td>호출 허가 접점, NOT 없음</td></tr><tr><td>535.out→CRef516.en</td><td>536</td><td>—</td><td>OFF 조건으로 FC호출</td></tr><tr><td>516.IN0</td><td>530</td><td>523/1,0678 ON</td><td>함수 내부 허가, 외부 en과 별개</td></tr><tr><td>516.Analog_input</td><td>531</td><td>524/116,0678 R002</td><td>Peripherie Int</td></tr><tr><td>516.Coeff / Zero</td><td>532 /533</td><td>525/117,526/118,0676</td><td>RO02 고유 DB4W50/W48</td></tr><tr><td>516.OutValue</td><td>534</td><td>527/119,0676</td><td>DB1W128 Write</td></tr><tr><td>516.Out_of_range</td><td>24</td><td>23/395,0676</td><td>DB3X22.4 Write</td></tr></tbody></table></div><p>CRef516 RID351→0680 BlockInterfaceInfo, CodeBlock528 RID5→0672 Signal linearization TOD63/FC, NID19 AK Call. 호출이 성립하지 않은 경우 새 값이 생성되는지/외부 쓰기가 있는지 현재 CPU 없이 확정하지 않는다.</p><p><a href="../networks/network-1749.html">1749</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1750.html">1750</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a></p></article><article id="review-3-2"><h3>공통 Signal linearization 원본 정적 해석</h3><p>0291/LAD1658 NID1 +0014/LAD1659 NID2, 선언0611/0612를 원문으로 대조했다. IN0/Analog_input/Coeff/Zero/OutValue/Out_of_range는 **Local interface**이며 RO02 전역변수와 같지 않다. App3/App4/App5/App6는 Local DInt 임시값이다.</p><ul><li>IN0 접점255 뒤 Gt258(Analog_input &gt; -1382), Le161(&lt;=32767)을 직렬 검사한다. Wire30/31/25/27/28/26, RID3/25/29. Int 입력이므로 상한 비교의 타입 한계도 보존하며 이 구간을 승인 계측범위로 해석하지 않는다.</li><li>Convert164(Int→DInt)로 App5, Convert167(Zero Int→DInt)로 App6, Add170(DInt)로 App3, Convert174(Coeff Int→DInt)로 App4, Mul177(DInt), Div181(DInt,28000), Move185→OutValue Int. 각각 en은 앞 연산 eno(W227/230/234/237/241/245)와 연결된다. 정적 산술 의도는 (raw+zero)×coeff/28000이나 정수 연산·오버플로·DInt→Int Move 경계가 있으므로 실수식/산소%로 치환하지 않는다. 분모28000을27648로 정정하지 않는다.</li><li>범위 밖은 Gt190(&gt;32767) OR Le259(&lt;=-1382)→O47→Move193(-9999)→OutValue; **Move193.eno W21→Coil23**가 Out_of_range를 쓴다. 비교 OR 자체가 직접 OFR 코일이라고 단순화하지 않는다. 정상 분기·IN0 FALSE일 때 ENO 및 출력 전달의 실제 실행 의미는 TIA 컴파일/현재 CPU 확인 전 보류한다.</li><li>0014는 NOT IN0 Part171→Move162(0)→OutValue(ORef167/RID19,W170)다. 이것은 함수 호출 자체가 꺼진 경우와 다르며 Out_of_range를 함께0으로 Move하는 네트워크가 아니다.</li><li>startup live_index `_7ev` doc401 원문은 `set s &quot;on&quot; clr s &quot;off&quot;`이다. OFF Reset 명령으로 바꾸지 않고, 현재 OFF=FALSE·RO02 환산 항상 비활성으로 확정하지 않는다.</li></ul><p><a href="../networks/network-1749.html">1749</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1750.html">1750</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a></p></article><article id="review-3-3"><h3>RO03 대체 가지 및 쓰기 범위</h3><p>0500/LAD1750 NID20: OFF Part594.out W595는 RO03 환산 CRef558.en과 OFF Part596.in으로 분기한다. Part596.out W597→Add566.en, ORef579/RID119(Data.Oxigen_RO02) W590→in1, 580/RID126(Int11) W591→in2, W592 Add566.out→581/RID124(Data.RO03). RO03 환산 OutValue→576/RID124 W587도 별도 쓰기다. 이것을 RO02 보정 +11이나 RO03 독립 실물 확인으로 설명하지 않는다. RO02 값을 읽는 또 다른 경로는0533 비교 입력이다.</p><p>직접 이름/주소 선언 검색에서 DB1W128 직접 Write는0676 NID19 UID527, DB13W70는0629 NID2 UID155, DB3X22.4는0676 NID19 UID23을 확인했다. 이는 검토한 공개 직접선언 결과다. 외부 HMI/통신·간접주소·전체 DB 전송·온라인 강제의 부재 증명은 아니다.</p><p><a href="../networks/network-1749.html">1749</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1750.html">1750</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-927.html">927</a> · <a href="../networks/network-928.html">928</a> · <a href="../networks/network-929.html">929</a> · <a href="../networks/network-930.html">930</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>OEM RO02 전체 체인</h3><p>Electrical_Rev2.pdf **실제 PDF81/FG80**, 제목 OXIGEN CONTROLTRANSMITTER RO-01/RO-02; footer DATA27.05.2024, DESIGN G.G., NORMA IEC, TOT262. 개별 시트에는 별도의 Rev2 개정행이 보이지 않아 파일명만으로 이 시트 Rev2라 하지 않는다. 실제 렌더를 확인했다.</p><div class="table-wrap"><table><thead><tr><th>구간</th><th>도면 양 끝점</th><th>의미·누락</th></tr></thead><tbody><tr><td>센서→변환기</td><td>RO-02 +S/−S/−T/+T→80.7/80.8/80.9/80.10→80RO-02 1+/2−/3−/4+, shield80SCH4</td><td>4선 프로브 체인. 선 색/현재 실물/교정 미확인</td></tr><tr><td>AC 전원</td><td>110Vac9.8(16/9)→X1:214 5×20 2A F→80.6→단자15; 단자16→X1:215→0Vac9.9; 단자17 GND</td><td>도면110Vac와 보호 표기일 뿐 현재 전원·퓨즈 권장값 아님</td></tr><tr><td>아날로그 출력+</td><td>H705 7+→X1:216→+PEW354(110/3)</td><td>4–20mA 표기</td></tr><tr><td>아날로그 출력−</td><td>H705 8−→X1:217→−PEW354(110/4)</td><td>+/− 선로, PLC 정상값/산소단위 아님</td></tr><tr><td>쉴드</td><td>X1:218→80SCH3(110/3)</td><td>실물 접지 방법 미확인</td></tr></tbody></table></div><p>Electrical_Rev2.pdf **실제 PDF111/FG110** ANALOG INPUT MODULE, footer DATA27.05.2024/G.G./IEC/TOT262. CPU515/MOD5의 PEW354 채널에서 +PEW354→**6 I1+**, −PEW354→**8 U1−/I1−**, 쉴드80SCH3. 단자5 Uv1/7 U1+를 신호 입력6/8로 바꾸지 않는다. MANA18은 도면 −0Vdc10.6에 연결된다. 이것은 도면의 CPU515 표기이며 현행 CPU모델을 확인한 것이 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=81">FG80 · PDF81</a> · <a href="../sources/Electrical_Rev2.pdf#page=111">FG110 · PDF111</a> · <a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a></p></article><article id="review-4-2"><h3>시공 케이블 문서와 불일치</h3><p>Electrical_Can_Decoating_20241118.pdf 실제 **PDF56**, footer CANDC-CONS-C006-056, Cable Schedule(5), D-PAGE6/TOTAL56/64, 개정행1 `24.11.11 first draft design`, traced J.W.Lee/designed J.H.Kim, checked/approved 빈칸을 렌더에서 확인. 승인 준공도라 부르지 않는다.</p><div class="table-wrap"><table><thead><tr><th>행</th><th>케이블 번호</th><th>FROM→TO</th><th>원문 사양·길이</th></tr></thead><tbody><tr><td>6_5</td><td>=FLA+MV03-81RO02A</td><td>CR→MV-03/81RO-02, PEW354</td><td>AI CVV-S 2S 1.0, spare0; route100LBD1/E800; adjustment9,LEN47</td></tr><tr><td>6_14</td><td>=FLA+MV03-81RO02B</td><td>MV-03/FLO1TB1→MV-03/81RO-02 AC</td><td>AC CVV 3G 1.0, spare0; LAD1 E400/LBD1/LAD1 E900; adjustment3,LEN4</td></tr><tr><td>6_22</td><td>=FLA+HE01-RO02A</td><td>MV-03/81RO-02→HE-01/RO-2</td><td>AI CVV-S 4S 1.0, spare0; LAD1 E1000/100LAD1/100LCD1/E800; adjustment15,LEN16</td></tr></tbody></table></div><p>원문 길이 칸 단위는 이 표만으로 덧붙이지 않는다. OEM의80RO-02와 시공81RO-02, AB-01 출구 설명과 HE-01 현장 태그 사이의 대응을 현재 도면으로 확정해야 한다. PEW354 공통 표기가 연결 후보를 강하게 뒷받침하지만 승인 없는 현행 동일성 증명은 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=81">FG80 · PDF81</a> · <a href="../sources/Electrical_Rev2.pdf#page=111">FG110 · PDF111</a> · <a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a></p></article><article id="review-4-3"><h3>질소 밸브는 별도 소유</h3><p>Electrical_Rev2.pdf 실제 **PDF97/FG96** NITROGEN VALVES BOX PV-05/PV-06, footer27.05.2024/G.G./IEC/TOT262를 직접 확인. A6.4(142/1)가96KA3 코일 A1, A2는−0Vdc10.6이며, 96KA3 **부하접점5–9**는 X1:368/369·X2:11/12 사이에 그려진다. 하단 접점표의1/5/9와 실제 부하5/9를 구별한다. PV05는 X2:13/14, PV06는 X2:15/16·96KT1 접점15/18 경로를 사용한다. 외부110V회로·비상버튼·96KA1도 포함되므로 Q 하나를 PV05/PV06 개별 직접 출력이라고 하지 않는다.</p><p>live_index `_7ev`1059는 start nitrogen=%Q6.4 Bool(옛 설명 a60.5),351은 Output 인터페이스 이름 목록이다. 검색한 FlgNet에서 RO02→start nitrogen Write를 직접 결속하지 못했다. 따라서 질소 자동 주입이 RO02 임계값으로 기동한다고 쓰지 않으며 Q6.4 생성 논리·외부박스 현행 회로는 별도 조사 대상이다. 이 자료는 RO02와 관련 계통 소유 경계를 설명하는 것이며 PV05/PV06 독립 완료가 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=81">FG80 · PDF81</a> · <a href="../sources/Electrical_Rev2.pdf#page=111">FG110 · PDF111</a> · <a href="../sources/Electrical_Rev2.pdf#page=97">FG96 · PDF97</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>RO01−RO02 비교 원본</h3><p>0533/LAD1985 allarms3/NID7,0683 상수·0684 Global·0685 Local·0686 SimpleAccess 결속:</p><ul><li>ON Part741→NOT RO01-RO02control disable Part743(W742/715/744)→Gt663 Real(Manage_TC1_2.PID_Ref_Temp,650.0; W716/717). 650.0은 해당 Real 기준이며 RO02 산소 임계값이 아니다.</li><li>Gt663.out W718이 Sub669.en, Lt676.pre, Gt679.pre에 분기한다. Sub669는 **Int** in1=RO01(ORef700 W719),in2=RO02(ORef701 W720),out→Local app01(ORef702 W721,0685 RID68 AK Write). 비교는 Sub.eno 직렬이 아니므로 오버플로/스캔 의미를 실수 절대값 비교로 바꾸지 않는다.</li><li>app01&lt;−20(Lt676,W722/723) OR app01&gt;20(Gt679,W725/726)→O675→SdCoil685.in(W728), value=S5T#1M(ORef707 RID46 W729),operand=T117(ORef708 RID71 W730).</li><li>같은 W728은 Contact745.in으로도 가고 T117(ORef709 W731)을 거쳐 SCoil690→Allarm.RO01_Signal_Fault(ORef710 RID72 W733). 차이 조건과 타이머 접점이 모두 필요하다. 정확히±20은 이 비교식에서 범위 밖이 아니다. 이 상수는 백업 코드 사실이며 운전/안전 권장값이 아니다.</li><li>별도 Reset 가지: ON→RESET_ALLARM Contact747→알람 자체 Contact749→RCoil695(ORef713 W739). Reset에는 현재 차이 정상이나650 이하라는 추가 접점이 없다. Set와 Reset이 동시에 참일 수 있는 구조를 보존하며 실행 순서/재Set/현장 복구 완료는 미확인이다.</li></ul><p><a href="../networks/network-1749.html">RO02 OFR</a> · <a href="../networks/network-1985.html">공유차이 알람</a> · <a href="../networks/network-1858.html">버너요청 영향</a></p></article><article id="review-5-2"><h3>버너와 공통 Word 경계</h3><p>0175/LAD1858 burner control/NID5: RO01_Signal_Fault=0585 RID39 UID244→Contact295 W262→O219.in7 W296. O219.out W267→ON Contact305(0582 RID1 UID249)→O213.in5 W306→RCoil232→Flag.Start_Burner(0585 RID19 UID250 W272). 앞쪽 ON Part273 허가도 있다. 이것은 여러 이상 중 한 가지가 **버너 요청비트 Reset**에 참여함을 뜻한다. 외부 버너 점화·퍼지·연료차단 내부 동작이나 실제 정지 응답을 입증하지 않는다. 요청에는 다른 Set/Reset 원천이 있으므로0175만으로 유일 최종 Writer라 하지 않는다.</p><p>0148 startup/LAD403: ON→Move250/253/256/259 등으로 DB3 Word0~16을0으로 쓰는 원문. 비교 알람 DB3X4.4는 DB3W4 범위에 들어간다(Move256.out1 W311→ORef290/RID28,0563 AO32/BAD23→0562 Allarm TOD3의 DB3W4; 입력289/RID54는0048 Int0). **RO02_OFR DB3X22.4는 이 Word0~16 범위 밖**이다. 시작 시 모든 RO02 관련 알람이 지워진다고 확대하지 않는다. 0151/0152 공통 경보 관리자 Word 읽기·보관/비교는 개별 RO02 원인과 다른 공통 기능이다. 전체 경적·램프 소비경로 및 HMI 알람문구의 일대일 원문 결속은 미완료다.</p><p>0538/LAD1990은 질소탱크 준비 Inputs와 ServiceBit로 HYDROGEN_BOX_FAULT를 Set/Reset한다. 태그의 HYDROGEN 명칭을 RO02 산소 오류로 바꾸지 않는다. RO01 자체 산소 상하한 0530~0532는 별도 RO01값을 읽는 가지이며 이 초안의 RO02 직접 알람으로 복제하지 않았다.</p><p><a href="../networks/network-1749.html">RO02 OFR</a> · <a href="../networks/network-1985.html">공유차이 알람</a> · <a href="../networks/network-1858.html">버너요청 영향</a></p></article><article id="review-5-3"><h3>복구 판정의 경계</h3><p>범위 복귀, RO02_OFR 변경, 비교 알람 Reset, 버너 요청 재생성, 버너 실제 응답, 질소 밸브 실제 닫힘/열림은 서로 다른 확인이다. 실제 운영 조작·Reset·강제·보호 설정 변경·시험은 하지 않았다. 원인 제거 없이 단순 비트 해제를 복구 완료라고 기록하지 않는다.</p><p><a href="../networks/network-1749.html">RO02 OFR</a> · <a href="../networks/network-1985.html">공유차이 알람</a> · <a href="../networks/network-1858.html">버너요청 영향</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰 설계</h3><p>아래는 안전한 읽기 관찰의 다음 항목이며 실제 관찰 기록·정비 지시·실행시험이 아니다. 전기 측정은 권한 있는 현장 담당자가 승인된 절차로 수행해야 한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각에 기록할 위치/값</th><th>대조와 원인 구분</th><th>복구 확인에 필요한 증거</th></tr></thead><tbody><tr><td>HMI 원시값은 변하나 산소 결과 정체</td><td>H705표시·PEW354·IW354·DB13W70·DB1W128,ON/OFF와호출상태</td><td>Peripherie와이미지,미러와환산,OFF en과IN0를구분</td><td>동일프로젝트/타임스탬프에서호출·계수·값갱신 결속</td></tr><tr><td>RO02_OFR 또는 −9999</td><td>원시 Int,COEFF_R02/ZERO_R02,FC 출력/OFR</td><td>입력범위비교와Move.eno를나눠확인; 배선/전원/변환기표시와비교</td><td>원인별자료와범위복귀·출력/OFR 동시관찰</td></tr><tr><td>RO01_Signal_Fault 발생</td><td>RO01/RO02,Local app01에대응한진단값,T117,M80.1,DB39.DBD2,Reset</td><td>±20밖조건·1분지연·disable·온도참조를구분;단위가틀린채널비교가능성보류</td><td>차이원인해소·Reset/재발·버너요청·외부응답 분리기록</td></tr><tr><td>RO03 표시가RO02와연동</td><td>RO02,RO03,0500호출상태및두Write경로</td><td>+11쓰기대상은RO03; 독립센서결과인지대체인지현재활성경로확인</td><td>현재프로젝트와실제읽기값,화면표시경로</td></tr><tr><td>산소오류와버너/질소동작이동시발생</td><td>RO02_OFR,RO01_Signal_Fault,Start_Burner,Q6.4,탱크준비와외부상태</td><td>시간적동시성은인과증명아님;0175와FG96소유분리</td><td>버너요청·현장응답및별도질소명령근거;미확인시보류</td></tr><tr><td>도면과현장태그불일치</td><td>80RO-02/81RO-02 명판·설치위치·X1단자·케이블6_5/14/22 표찰</td><td>OEM80/시공81,AB출구/HE위치상충유지</td><td>현행승인도면·개조이력·사진·점검자서명</td></tr></tbody></table></div><p>기록 필수 필드: 관찰자/UTC와현지시간대/장치·위치/태그·원시와환산값·단위/프로젝트·CPU버전 근거/비교원본/원인배제/승인조치/후속결과. 0과빈칸·미확인을구별하며 사용자 운영기록이나사진을 새 공개자료로 복제하지 않는다.</p><p><a href="../networks/network-1749.html">1749</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1985.html">1985</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1750.html">1750</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>RO02 고유 IW354 Peripherie 환산과 SAM=None HMI 미러를 분리합니다. OFF 호출 en과 ON IN0는 다릅니다. RO01−RO02 Int 차이알람은 RO01_Signal_Fault에 쓰며 RO02_OFR와 별도입니다. OEM AB01/80RO02와 시공 MV03·HE01/81RO02 상충, 질소 외부회로 별도소유, 현재 CPU/실물/복구 미확정을 보존합니다.</p><ul><li>현재 명판/교정/단위·H705 자료·80/81RO02 및 AB01/MV03/HE01 상충</li><li>현재OFF/ON·호출·주기·모든Writer/간접/HMI/강제 별도</li><li>RO01−RO02 Int차이·±20과650은산소%/안전권장값 아님</li><li>Set/Reset 동시허가·원인해소/재Set/현장복구 미확정</li><li>RO03 +11은별도쓰기·RO02에보정치 안씀</li><li>RO02_OFR X22.4는startupWord0..16밖·공유차이X4.4만 겹침</li><li>질소 Q6.4 직접생성 미결속·외부릴레이/타이머 별도소유</li><li>HMI6설정과현재화면/입력권한/읽기스케일 별도</li><li>TIA/CPU/실물/현장복구 미수행</li></ul><p><a href="../catalog-guides/RO02.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI 원시값은 변하나 산소 결과 정체</h2><p>H705표시·PEW354·IW354·DB13W70·DB1W128,ON/OFF와호출상태</p><p>Peripherie와이미지,미러와환산,OFF en과IN0를구분</p><p>동일프로젝트/타임스탬프에서호출·계수·값갱신 결속</p></section><section id="step-symptom-2"><h2>RO02_OFR 또는 −9999</h2><p>원시 Int,COEFF_R02/ZERO_R02,FC 출력/OFR</p><p>입력범위비교와Move.eno를나눠확인; 배선/전원/변환기표시와비교</p><p>원인별자료와범위복귀·출력/OFR 동시관찰</p></section><section id="step-symptom-3"><h2>RO01_Signal_Fault 발생</h2><p>RO01/RO02,Local app01에대응한진단값,T117,M80.1,DB39.DBD2,Reset</p><p>±20밖조건·1분지연·disable·온도참조를구분;단위가틀린채널비교가능성보류</p><p>차이원인해소·Reset/재발·버너요청·외부응답 분리기록</p></section><section id="step-symptom-4"><h2>RO03 표시가RO02와연동</h2><p>RO02,RO03,0500호출상태및두Write경로</p><p>+11쓰기대상은RO03; 독립센서결과인지대체인지현재활성경로확인</p><p>현재프로젝트와실제읽기값,화면표시경로</p></section><section id="step-symptom-5"><h2>산소오류와버너/질소동작이동시발생</h2><p>RO02_OFR,RO01_Signal_Fault,Start_Burner,Q6.4,탱크준비와외부상태</p><p>시간적동시성은인과증명아님;0175와FG96소유분리</p><p>버너요청·현장응답및별도질소명령근거;미확인시보류</p></section><section id="step-symptom-6"><h2>도면과현장태그불일치</h2><p>80RO-02/81RO-02 명판·설치위치·X1단자·케이블6_5/14/22 표찰</p><p>OEM80/시공81,AB출구/HE위치상충유지</p><p>현행승인도면·개조이력·사진·점검자서명</p></section></main></body></html>