<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SC01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SC01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SC01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비와 자료의 소유 경계</h3><ul><li>`registers/equipment.json` SC01행은 사이클론 분진 스크루, motor, FG53, parent 빈값이다. P&amp;ID p1 원본 렌더에서 CY-02·CY-04·CY-05가 SC-01로 합류하고 스크루 출구 쪽에 VR-03/M37이 그려져 있다. SC01/M28은 3 kW 440 V, VR03/M37은 0.55 kW 440 V 표기다. 설비 동일성의 문서 근거이며 현재 설치 전압/전력을 측정한 결과가 아니다.</li><li>`Electrical_Rev2.pdf` FG53/PDF54는 `DUST SCREW SC-1`, M28 `SC-01`, 3 kW/5.8 A를 표기한다. 상단 3상선은 440 V 60 Hz다. SC01 전용 인버터·속도 설정·아날로그 전류·엔코더는 확인한 직접 회로와 태그 목록에서 식별되지 않았다. 이 문서의 직접기동 경로에는 해당 제어가 비해당이며, 현장에 그러한 장비가 전혀 없다는 단정은 하지 않는다.</li><li>VR03 운전응답은 SC01의 정지 조건에 사용되지만 VR03 모터/고장을 SC01 소유로 병합하지 않는다. CY02/04/05 본체에도 SC01의 출력·알람을 신규 배정하지 않는다. 우선 P14의 ‘2사이클론’ 실물 식별 문제를 이 P&amp;ID만으로 해결하지 않는다.</li><li>FN04 예고장은 SC01·VR03·SC10·VR04·SC11·VR05의 처리 응답을 함께 읽는다. 공유 타이머 90분은 SC01의 고장 지연 2초와 다른 기능이다.</li><li>시공도 `DUS1TB1`의 LOC가 SC01이어도 ZS.O/C·PV14·TC09 케이블 경유 위치인 경우가 있다. 위치 이름을 근거로 SC01 모터 센서로 소유를 바꾸지 않는다.</li><li>자료 시점: P&amp;ID 1684n002 판 I p1의 2013년 자료와 전기 시트의 27.05.2024 기본 날짜, FG120/139의 Rev2 17.03.2025 표시를 구분한다. 시공도는 24.11.11 `first draft design`, CHECKED/APPROVED 공란이며 승인 준공도라고 쓰지 않는다. PLC 백업 파일명과 현재 CPU 동일성은 확인하지 않았다.</li></ul><p><a href="../devices/SC01.html">기본 설비 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 원본</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P035.png</td><td>b9efad42b9e9be38105d8464392b36e48a9a72f33232fc407f5568dd4bfef1cc</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P060.png</td><td>3de78bdcf13d974dfdc464a96007ca654cbc84feeac427b424b155a8e1ec82ff</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P054.png</td><td>1b6166bbb1dc0e8ce6252cf0695dde610bf8d365770ad420defb6e624e3e6d9d</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P121.png</td><td>b85a03c0bdb948d9b4f936bb1bc6d35a223e2c8c9ef3080b26b596e07b6c463e</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P140.png</td><td>e453db229843cc3a3aaf2e7792636fd2e088de0560d30d3d10c0229596614574</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P255.png</td><td>11986164ae89e6db586f05e8461f95dd53059bd84066dd8d7b298861a7292964</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P256.png</td><td>316abed3eb5ec6f3b06a3591aa08b4eb1feafbd64c0388a4361d226b22f0bb65</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/SC01.json</td><td>2bab7f478f3c849ad311e7247dee4e5119bb92f3fd5422eea8d04766bd1ed9f3</td></tr><tr><td>catalog-sources/SC01-DOTS-DRAFT.md</td><td>9a9540d01cb9e0705572fe10d51d44281dcbae99569d12e6f0afbd722ad4a337</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>6ba4146ba8f6734af3131045ca5ce2ed12777c1b6e8c3c4ba1ebd2fa9307744b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0067-IdentXmlPart.xml</td><td>0aa469d4f7a20bde2a5bccc6c91b3d9c48929460bd68ef32e0217d53f4d68628</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0162-FlgNet.xml</td><td>892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0258-FlgNet.xml</td><td>d585f05c02cf6d0579ece6f4081e9c52a3135fd8c4720f915f0dfdc0d510ac9b</td></tr><tr><td>sources/decoded-original/0264-FlgNet.xml</td><td>9af15015b447731255eff81680aa71321fb4d0ebe2c28904f442146538ff030d</td></tr><tr><td>sources/decoded-original/0265-FlgNet.xml</td><td>f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a</td></tr><tr><td>sources/decoded-original/0321-FlgNet.xml</td><td>8ebe3a4cfeea89e45286e45d219196561cd426e078d7126ceacb48d8a40f75db</td></tr><tr><td>sources/decoded-original/0338-FlgNet.xml</td><td>762ab4b1520aa101efc897ff9e4b72a35f5591ff460a0b654dc87919849077a1</td></tr><tr><td>sources/decoded-original/0376-FlgNet.xml</td><td>a92a4ff0e11221fbb449220d28d65e4c88e9a3329f6bf8e002cb99f3ca879fce</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0438-FlgNet.xml</td><td>ddf8f5c94a3c7c5e5134fece797f082aec3da59f8f755d8629d8091e170c1830</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0614-IdentXmlPart.xml</td><td>c6de26f74d75f5be858a406de75eaf6faf62ba9b89c8f9a085b5dd206e93d294</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0625-IdentXmlPart.xml</td><td>17a9f9bd540bf0a54e9973391fa258d81e567248fd201ae4ff32c367359e69f9</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: e778f2753ddc8f27427d2895ff3af3ff42126216bd9f64a814f4127d33f9e9c6</p><p><a href="../devices/SC01.html">기본 설비 자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID 원본</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 신호와 처리 메모리</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·주소</th><th>원본 근거</th><th>해석과 한계</th></tr></thead><tbody><tr><td>`SC01_Fbk`</td><td>Bool, `%I4.4`</td><td>`live_index.json` doc508; `0613-IdentXmlPart.xml` SimpleAccess RID212, NID35/UID1936, Input AO36</td><td>물리 입력. 회로상 53KM1 보조접점 응답이며 실제 축 회전/분진 이송 센서는 아님</td></tr><tr><td>`Start SC01`</td><td>Bool, `%Q3.4`</td><td>doc1318; `0602-IdentXmlPart.xml` RID137, NID27/UID806 AK Write, Output AO28; `0658` RID102 NID25/UID864</td><td>출력 Coil. 설명에 남은 `a 49.3`은 과거 주석, 실제 Address와 FG139/53은 A3.4</td></tr><tr><td>`Flag.M_SC_01`</td><td>Bool, DB2.DBX1.6</td><td>`0604` RID136, AO14/BO14; `0603` DepDBBlock Flag TOD N2; `0577` RID23</td><td>자동 Set·고장/허가상실 Reset·HMI 요청주소 후보가 만나는 운전 요청. 실제 출력과 분리</td></tr><tr><td>`Allarm.SC_01_FAULT`</td><td>Bool, DB3.DBX1.6</td><td>`0657` RID105, AO14/BO14, NID25 UID869/871/872; `0603` Allarm TOD N3</td><td>Set/Reset 유지 고장 비트. HMI DB11 상태주소와 다름</td></tr><tr><td>`Inputs.FEEDBACKMOTOR SC-01`</td><td>Bool, DB13.DBX4.4</td><td>`0657` RID292 BO36/AO36; `0603/0628` Inputs TOD N13; `0604` RID253</td><td>처리 응답. 원시 I4.4와 주소영역·쓰기 경로를 분리</td></tr><tr><td>`Inputs.VR03 Run`</td><td>Bool, DB13.DBX5.4</td><td>`0604` RID219 BO44, NID27 UID23</td><td>SC01 Reset 조건에 쓰이는 별도 VR03 처리 응답</td></tr><tr><td>`Tag_68`</td><td>Timer, `%T72`</td><td>doc1317; `0658` RID103 NID25 UID866 Write/867 Read, Timer AO72</td><td>SC01 2초 고장 감시 타이머. HMI 태그가 아님</td></tr><tr><td>`ON`</td><td>Bool, `%M0.0`</td><td>doc1556; `0602` RID1 NID27 UID800</td><td>원문에 접점으로 존재. 이름만으로 항상 TRUE라고 전제하지 않음</td></tr><tr><td>`UNDER TESTING`</td><td>Bool, `%M5.5`</td><td>doc1906; `0602` RID4 NID27 UID803</td><td>VR03 Run 부재 Reset 분기에만 부정 접점. 임의 변경/우회 금지</td></tr><tr><td>`hours motors.SC_01_MIN` / `SC_01_HOUR`</td><td>Int, DB9.DBW136 / DB9.DBW138</td><td>`0615` RID214 BO1088 / RID216 BO1104; `0614` hours motors TOD N9</td><td>문서상 시간 관련 저장부. HOUR에는 Add가 아닌 Move1이 있어 누적시간 확정 금지</td></tr></tbody></table></div><p>DB 주소는 원본 선언의 DB 번호(TOD N)와 비트 오프셋(BO/AO)을 대조한 정적 대응이다. 현재 CPU에서의 값·유효성·최적화 여부를 검증하지 않았다.</p><p><a href="../networks/network-1070.html#gme-fn06-part-35">Word 입력 전달</a> · <a href="../networks/network-1199.html">HMI 미결속</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 입력에서 처리 응답으로 가는 경로</h3><ul><li>LAD1070 `0397-FlgNet.xml`: Part35 `Move`, 입력 ORef36/RID10 `Tag_180`, 출력 ORef37/RID11. Wire39가 입력 `in`, Wire40이 `out1`이다.</li><li>`0627-IdentXmlPart.xml` RID10은 Word/Input AO32(비트 기준), NID1/UID36. doc1591의 `Tag_180=%IW4`와 맞는다.</li><li>`0629-IdentXmlPart.xml` RID11은 Word, SSD AO32, BAD BIRID4. `0628` BIRID4의 DepDBBlock은 Inputs/DB13이므로 출력은 DB13.DBW4다. 해당 워드의 I4.4→DB13.DBX4.4가 SC01 처리 응답에 대응한다.</li><li>Part35는 Part27.eno(Wire41), Part27은 Part22.eno(Wire34)를 통해 허가된다. Part22/27/35 모두 `DisableENO=&quot;true&quot;`를 포함한다. 이 속성과 실제 TIA ENO 해석은 미검증이며, 선행 블록 및 호출이 유효하다는 전제 없이 ‘항상 복사’라고 쓰지 않는다.</li><li>main LAD1613 `0030-FlgNet.xml`: CRef21 Recipes Handler → CRef23 HMI → CRef25 HMI Output의 ENO 연쇄 뒤, Part37의 `NOT Simulation(1)`을 통해 CRef28 HMI Inputs가 호출된다. Wire31/32/33/42/44/43, CodeBlock UID24/29와 `0688-IdentXmlPart.xml` RID124/135, `0692` RID140 NID19 UID45가 근거다.</li><li>다른 명칭 일치 자료에 simulation 블록 LAD1084의 처리 응답 Writer가 남아 있다. **기존 자료에 기록된 다른 Writer의 존재만 주의사항으로 보존**한다. 이 조사에서는 시뮬레이터를 작성·수정·생성·실행하거나 행동 시험하지 않았다. 현행 호출/다른 Writer의 활성 여부는 판단하지 않는다.</li></ul><p><a href="../networks/network-1070.html#gme-fn06-part-35">Word 입력 전달</a> · <a href="../networks/network-1199.html">HMI 미결속</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>HMI 태그와 실제 호출핀 경계</h3><p>`sources/hmi_plc_tags.csv`에서 SC01 직접 태그는 다음 3행이다. Access Name은 모두 PLC이며, 파일 자체가 `dde.cfg 설정; 온라인 현재값 아님`으로 명시한다.</p><div class="table-wrap"><table><thead><tr><th>CSV 행</th><th>이름</th><th>설정 주소</th><th>내부 ID</th><th>확정 범위</th></tr></thead><tbody><tr><td>123</td><td>`SC_01\Allarme1`</td><td>DB11,X44.1</td><td>00342</td><td>HMI 설정행 존재</td></tr><tr><td>410</td><td>`SC_01\RispostaA`</td><td>DB11,X44.0</td><td>001C1</td><td>HMI 설정행 존재</td></tr><tr><td>445</td><td>`SC_01\Flag`</td><td>DB2,X1.6</td><td>00199</td><td>요청 비트 주소와 일치</td></tr></tbody></table></div><p>LAD1199 `0376-FlgNet.xml`, 제목 sc1은 CRef22/RID638 → CodeBlock23/RID1이다. `0623-IdentXmlPart.xml`에는 HMI Standard Motors 호출이, `0624`에는 같은 CRef의 호출 선언이 있다. 하지만 이 네트워크의 4개 데이터 ORef는 동일 UID/RID/해당 NID에 이름이 결속된 선언을 확보하지 못했다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th><th>상태</th></tr></thead><tbody><tr><td>21</td><td>Powerrail→CRef22.en</td><td>원본 연결 확인</td></tr><tr><td>37</td><td>ORef24/RID670→Ingresso_run</td><td>검색 문자열은 Inputs.FEEDBACKMOTOR SC-01 후보, 선언 결속 미확보</td></tr><tr><td>39</td><td>ORef26/RID292→Allarme1</td><td>검색 문자열은 Allarm.SC_01_FAULT 후보, 선언 결속 미확보</td></tr><tr><td>40/41/42/43</td><td>ORef27/28/29/30 RID48→Allarme2/3/4/5</td><td>`0626` FALSE 선언과 관련 호출기록 존재. 개별 원 네트워크 NID 확정은 별도</td></tr><tr><td>46</td><td>Risposta→ORef33/RID295</td><td>검색 문자열 Motors.sc1.risposta 후보, 선언 결속 미확보</td></tr><tr><td>48</td><td>Comulativo_allarmi→ORef35/RID297</td><td>검색 문자열 Motors.sc1.allarme_comulativo 후보, 선언 결속 미확보</td></tr></tbody></table></div><p>원본 검색 doc1199와 XML의 위치·순서는 위 후보와 부합하지만, RID만 같다는 이유로 다른 블록 선언을 가져오지 않는다. HMI `Allarme1`이라는 이름을 DB3 고장 비트의 직접 주소로 바꾸거나 DB11,X44.1이 어떤 처리 출력인지 확정하지 않는다. HMI 버튼 이벤트, 누름/놓음, 토글·쓰기 권한, 실제 창 객체·스크립트, 고장 팝업/알람 목록은 추가 자료가 필요하다. DB2,X1.6 주소 일치는 HMI 버튼의 쓰기 동작까지 증명하지 않는다.</p><p><a href="../networks/network-1070.html#gme-fn06-part-35">Word 입력 전달</a> · <a href="../networks/network-1199.html">HMI 미결속</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>운전 요청 Reset과 출력</h3><p>LAD1956 `0258-FlgNet.xml`의 NID27 원본 경로:</p><ul><li>Part819(ON) → Part821(SC_01_FAULT) → OR790.in1.</li><li>Part819(ON) → Part22(`NOT Inputs.VR03 Run`) → Part825(`NOT UNDER TESTING`) → OR790.in2.</li><li>OR790.out → RCoil795.in → ORef804/RID136 `Flag.M_SC_01`.</li><li>별도 Part819(ON) → Part827(M_SC_01) → Coil799 → ORef806/RID137 `Start SC01`.</li></ul><p>따라서 정적식은 다음과 같다.</p><ul><li>요청 Reset 조건: `(ON ∧ SC_01_FAULT) ∨ (ON ∧ ¬VR03_Run ∧ ¬UNDER_TESTING)`.</li><li>출력 Coil 조건: `ON ∧ M_SC_01`.</li></ul><p>주요 Wire: 820 공통 분기, 822 OR in1, 24/826 두 부정 접점 연쇄/OR in2, 812 Reset 입력, 814 Reset 피연산자, 815 요청 접점 피연산자, 828 출력 입력, 817 출력 피연산자. 선언: `0602` ON RID1/UID800, UNDER TESTING RID4/UID803, Start RID137/UID806; `0604` 고장 RID134/UID801, VR03 RID219/UID23, 요청 RID136/UID804·805.</p><p>`UNDER TESTING`은 자체 고장 분기를 면제하지 않는다. VR03 Run 조건을 출력 Coil 앞에 별도 직렬 접점처럼 다시 그려서도 안 된다. Reset 동작과 출력 쓰기의 관계는 원본 순서와 함께 보존하되, 실제 스캔 결과·다른 쓰기 우선순위를 정적 선만으로 완결하지 않는다. 이 네트워크만으로 안전회로 전체가 완성됐다고 판단하지 않는다.</p><p><a href="../networks/network-1956.html">요청 Reset/출력</a> · <a href="../networks/network-1843.html">자동 Set 종류1/단계5</a> · <a href="../networks/network-1844.html">자동 Set 종류2/단계6</a> · <a href="../networks/network-1033.html#gme-sc01-part-1928">HOUR Move1</a></p></article><article id="review-3-2"><h3>자동 Set 두 경로</h3><div class="table-wrap"><table><thead><tr><th>LAD/원본</th><th>대상</th><th>실제 조건과 고유 UID</th></tr></thead><tbody><tr><td>1843 / `0164-FlgNet.xml`, NID3</td><td>SCoil432 → ORef603/RID23 M_SC_01</td><td>ON(785) ∧ NOT Emergency_module_fault(22) ∧ Tipo_preset=1(Eq400) ∧ Auto_ON1(823) ∧ Tempo_presetting=5(Eq428)</td></tr><tr><td>1844 / `0165-FlgNet.xml`, NID4</td><td>SCoil769 → ORef947/RID23 M_SC_01</td><td>ON(1145) ∧ NOT Emergency_module_fault(1154) ∧ Auto_ON1(1147) ∧ Tipo_preset=2(Eq737) ∧ Tempo_presetting=6(Eq765)</td></tr></tbody></table></div><ul><li>1843의 Wire686/687은 Eq428의 데이터/상수5, Wire688은 SC01/SC10/SC11 병렬 Set 입력, Wire689는 SC01만의 대상이다. 상수는 `0578` RID22, NID3/UID602, 값5. SC10/11을 SC01 소유로 복제하지 않는다.</li><li>1844의 Wire1035/1036은 Eq765의 데이터/상수6, Wire1037은 세 Set 입력, Wire1038은 SC01 대상이다. 상수는 `0578` RID79, NID4/UID946, 값6.</li><li>선언 `0577` RID23이 두 SC01 쓰기 NID3/UID603, NID4/UID947를 AK Write로 명시한다. 자동 Set2개와 LAD1956 Reset1개를 함께 검토해야 한다.</li><li>LAD1841 `0162-FlgNet.xml`은 ON∧Auto_ON1에서 Part59 Add로 Tempo_presetting에1을 더하고, ON∧NOT Auto_ON1에서 Part66 Move0으로 초기화한다. LAD1723 `0024-FlgNet.xml`은 ON 접점188→CRef183.en, CodeBlock186/RID39 Auto start motors (`0067` 선언), cyclic interrupt 제목은 `cyclic interrupt 1 second`(doc1716)이다. 5/6은 비교 카운트이며, 이 문서가 현재 CPU에서 실제 5초/6초 지연을 계측한 것은 아니다.</li></ul><p><a href="../networks/network-1956.html">요청 Reset/출력</a> · <a href="../networks/network-1843.html">자동 Set 종류1/단계5</a> · <a href="../networks/network-1844.html">자동 Set 종류2/단계6</a> · <a href="../networks/network-1033.html#gme-sc01-part-1928">HOUR Move1</a></p></article><article id="review-3-3"><h3>호출과 여러 쓰기</h3><ul><li>main LAD1619 `0031-FlgNet.xml`은 ON 아래 Allarms1을 호출한다. CRef264/CodeBlock275/RID58, `0688` NID6 UID275.</li><li>main LAD1620 `0549-FlgNet.xml`은 ON Part350.out/Wire351을 Motors1 CRef319.en 및 time work motor CRef334.en 등으로 분기한다. CodeBlock337/RID67, 347/RID82, `0688` NID7 선언을 대조했다.</li><li>main의 네트워크 나열은 HMI/입력전달→알람→모터/시간 순서의 정적 자료다. 별도 cyclic interrupt의 자동 요청 Set, HMI 쓰기, 스캔 중단, 전원 복귀, DB 유지속성을 확인하지 않았으므로 최종 쓰기·재기동 우선순위를 확정하지 않는다.</li><li>현재 단순 직접 신호 목록만으로는 aggregate DB/워드 쓰기 또는 외부 HMI 쓰기를 모두 배제할 수 없다. 현재 프로젝트 교차참조가 후속 검토 자료다.</li></ul><p><a href="../networks/network-1956.html">요청 Reset/출력</a> · <a href="../networks/network-1843.html">자동 Set 종류1/단계5</a> · <a href="../networks/network-1844.html">자동 Set 종류2/단계6</a> · <a href="../networks/network-1033.html#gme-sc01-part-1928">HOUR Move1</a></p></article><article id="review-3-4"><h3>운전시간 기록의 특이점</h3><p>LAD1033 `0321-FlgNet.xml`, NID35:</p><ul><li>Part1964 Tag_47와 Part1966 **원시 SC01_Fbk**가 직렬이며 Wire1967이 Add1918.en과 Ge1925.pre로 분기한다. 고장 감시의 처리 응답과 읽는 원천이 다르다.</li><li>Add1918: MIN(ORef1937/RID214)+1(ORef1938/RID7)→MIN(ORef1939). Wire1949/1950/1951.</li><li>Ge1925: MIN(ORef1940)&gt;=60(ORef1941/RID8), Wire1952/1953. out/Wire1954→Move1928.en.</li><li>Move1928의 **입력은1**(ORef1942, `0616` RID7 CB V1), 출력은 HOUR(ORef1943/RID216), Wire1956/1957. HOUR+=1 연산이 아니다.</li><li>Move1928.eno/Wire1958→Move1931로 MIN=0(ORef1944/RID12→1945/RID214). 이어 eno/Wire1961→SCoil1934, Flag_Aggiorna_DB ORef1946.</li><li>LAD1051 `0338-FlgNet.xml`: SC01 HOUR는 Move2958.out1→ORef2971/RID216, 입력0=ORef2970. 직전 Move2955.eno/Wire2984가 허가다. 선행 Move2946은 Tag_48 접점2987 아래 있고 여러 설비 HOUR 초기화를 연쇄한다.</li><li>Tag_47 `%T13`의 LAD1056 `0019-FlgNet.xml`은 부정 접점3120→SdCoil3112, value ORef3114/RID335 `S5T#1M`이다. HOUR를 실제 누적 운전시간으로 신뢰하기 전, Move1의 목적·수집/누적 수신부·초기화 정책을 별도 확인해야 한다.</li></ul><p>이상해 보이는 Move1을 Add1로 ‘정정’하지 않았다. 기존 원본과 자료를 그대로 보존한다.</p><p><a href="../networks/network-1956.html">요청 Reset/출력</a> · <a href="../networks/network-1843.html">자동 Set 종류1/단계5</a> · <a href="../networks/network-1844.html">자동 Set 종류2/단계6</a> · <a href="../networks/network-1033.html#gme-sc01-part-1928">HOUR Move1</a></p></article><article id="review-startup-word"><h3>초기 Word 쓰기의 SC01 요청·고장 포함 범위</h3><p>LAD402(DB2 Word0..14)·LAD403(DB3 Word0..16)의 0 Move 중 Word0(바이트0/1)에 SC01 요청 DB2.X1.6·고장 DB3.X1.6이 포함됩니다. 0147/0148·0047/0048/0562/0563 원본과 보강을 대조한 정적 범위이며 현재 Startup OB·Warm/Cold/Retain·후속 자동Set/HMI/다른 Writer의 최종값은 확인 전입니다.</p><p><a href="../networks/network-1956.html">요청 Reset/출력</a> · <a href="../networks/network-1843.html">자동 Set 종류1/단계5</a> · <a href="../networks/network-1844.html">자동 Set 종류2/단계6</a> · <a href="../networks/network-1033.html#gme-sc01-part-1928">HOUR Move1</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>시트와 실제 PDF 페이지</h3><div class="table-wrap"><table><thead><tr><th>도면</th><th>실제 PDF 페이지</th><th>시각 확인 내용</th></tr></thead><tbody><tr><td>Electrical Rev2 FG53</td><td>54</td><td>DUST SCREW SC-1, M28, 전력·명령·응답3경로. 기본 날짜27.05.2024, 개별 Rev 표시 없음</td></tr><tr><td>FG120</td><td>121</td><td>E4.4, CPU515/MOD9/단자5, 53/6 참조. Rev2 17.03.2025</td></tr><tr><td>FG139</td><td>140</td><td>A3.4, CPU515/MOD14/단자35, 53/4 참조. Rev2 17.03.2025</td></tr><tr><td>FG252</td><td>255</td><td>53KM1·53QM1 BOM 시작. 날짜27.05.2024</td></tr><tr><td>FG253</td><td>256</td><td>53QM1 BOM 이어짐. 날짜27.05.2024</td></tr><tr><td>Can Decoating CANDC-CONS-E018-035</td><td>35/64</td><td>DUST ZONE01, M28 RC 경로, DUS1TB1 경유선과 삭제 표시</td></tr><tr><td>CANDC-CONS-C001-051</td><td>51/64</td><td>전력 케이블1_22, CR→SC01/M28</td></tr><tr><td>CANDC-CONS-C010-060</td><td>60/64</td><td>10_4/10_5 경유선, 10_6 검은 띠, PV14/TC09 경로</td></tr><tr><td>P&amp;ID 1684n002 판 I</td><td>1</td><td>CY02/04/05→SC01/M28→VR03/M37</td></tr></tbody></table></div><p>FG252가 PDF255인 것처럼 전 문서에 고정 +1 오프셋을 적용하지 않는다. 위 페이지는 각각 원본 렌더의 우측 하단 표제를 확인했다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=54">FG53 · PDF54</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>전력 경로</h3><p>FG53/PDF54: 8.3L1/L2/L3(이전52/9, 다음54/0) → 53QM1 주접점1–2/3–4/5–6 → 53KM1 주접점1–2/3–4/5–6 → 53U1/V1/W1, XM의 같은 선명 → 53QS1 주접점1–2/3–4/5–6 → M28 U/V/W 및 PE → SC01 스크루.</p><ul><li>도면의 패널 배선 표기: BLACK FS17 1.5 mm².</li><li>53QM1 `5.5–8 A`는 도면상 보호기 범위 표기다. M28 `5.8 A` 표기나 범위 상한을 실제 트립 설정으로 지시하지 않는다.</li><li>시공 PDF51 행1_22: `=DUS+SC01-M28A`, FROM CR, TO SC-01/M28, DUST SCREW, GAC, CV 4심 1.5, spare0, 경로100→200→210→211 RC→E100, Adjustment3, LEN110. LEN의 현장 실측 및 단위 확정은 별도다.</li><li>시공 PDF35: 경로211 RC, 1/Pipe16, M28, 1_22, CV1.5/4와 맞는다. 단자번호까지 이어지는 준공 단자대/케이블심선표는 확보하지 못했다. CV 외부 케이블과 FS17 내부 배선을 같은 규격으로 합치지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=54">FG53 · PDF54</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>출력 명령 경로</h3><p>PLC 백업 Q3.4 ↔ FG139 A3.4, CPU515/MOD14/출력단자35 → FG53 139/1 참조 → XS43 → 53QS1 보조접점 → XS44 → 선53.1 → 53QM1 보조접점 → 53KM1 코일 A1, A2→−0Vdc10.6.</p><ul><li>FG53의 두 보조접점에는 이 렌더에서 개별 단자번호가 표시되지 않는다. 13/14 같은 번호를 임의 배정하지 않는다.</li><li>FG139은 +24Vdc10.9 분기와 X21 3031의 F5×20 4A F, 모듈 공급단자39, 0V단자40을 표시한다. 이 4A 퓨즈를 SC01 모터 과부하 설정값으로 취급하지 않는다.</li><li>Q3.4가1이어도 53QS1/53QM1 경로 또는 코일 회로의 상태 때문에 53KM1 흡입이 성립하지 않을 수 있다. 정적 회로 경로의 설명이며 현장 정상 극성/동작을 계측한 결론이 아니다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=54">FG53 · PDF54</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>피드백 경로</h3><p>FG53 +24Vdc10.7 → 53KM1 보조접점 **13–14** → E4.4, 참조120/5 → FG120 E4.4, CPU515/MOD9/단자5 → PLC `%I4.4` → LAD1070의 IW4→DB13.DBW4 전달 → `Inputs.FEEDBACKMOTOR SC-01` → LAD1803 타이머/고장.</p><p>도면상의 개방 접점 그림은 53KM1 상태 접점 표기다. 현재 배선 정상극성이나 NC/NO의 현행 실물 접점을 확정하지 않는다. 모터 접촉기 응답만으로 커플링·감속기·스크루 축·실제 분진 흐름이 정상이라고 판단할 수 없다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=54">FG53 · PDF54</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-5"><h3>BOM와 장치 실물</h3><ul><li>FG252/PDF255의 53KM1: Siemens `3RT2015-1BB41`, CONTACTOR 3 kW, 1L, DC24V, S00 VT; RC element `3RT2916-1CB00`.</li><li>53QM1은 FG252에 `3RV2901-1E` 보조접점, `3RA1921-1DA00` 결합부가 있고 FG253/PDF256 첫 행에 Wohner WR32433 어댑터와 Siemens `3RV2011-1HA10`, MAGNETOTHERMIC S00 5.5–8A가 이어진다.</li><li>이는 원본 BOM의 모델만 확인한 것이다. 현행 설치 모델/교체품 호환성/정비 토크/보호 설정/제조사 안전 성능은 명판·현행 제조사 자료 없이 기입하지 않는다. 인접 FN04의 ABB 인버터를 SC01의 장치로 가져오지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=54">FG53 · PDF54</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-6"><h3>SC01 위치명 케이블의 소유 상충</h3><ul><li>PDF60의 10_4 `=DUS+SC01-DUS1TB1A`: BF-01/JB01→SC-01/DUS1TB1, 설명 ZS.O/C, DC CVV7G1.0 spare2.</li><li>10_5 `=DUS+SC01-DUS1TB1B`: 같은 양끝, 설명 PV14, AC CVV5G1.0 spare2.</li><li>이어 10_7/10_8은 SC01/DUS1TB1→PV14/DUS1TB2로 이어진다. 이 위치명이 SC01이라도 신호 기능은 PV14 경유로 보이며 SC01의 E4.4/Q3.4 전용 케이블로 확정할 수 없다.</li><li>텍스트 층에는 10_6 `=DUS+SC01-DUS1TB1C`/TC09가 남지만 **PDF60 실제 렌더에서 그 행은 검은 띠**다. PDF35에도 DUS1TB1 아래 `Delete / Delete / 0 / 0` 행이 있다. 활성 케이블로 복원하거나 현재 배선을 채워 넣지 않는다. 현재 발행/삭제 이력·원 CAD가 필요하다.</li><li>PDF60의 10_9는 BF01/JB01→PV14/TC09, KX2S1.0 경로를 별도로 기록한다. TC09 소유를 SC01로 변경하지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=54">FG53 · PDF54</a> · <a href="../sources/Electrical_Rev2.pdf#page=121">FG120 · PDF121</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>SC01 직접 고장</h3><p>LAD1803 `0438-FlgNet.xml`, NID25:</p><div class="table-wrap"><table><thead><tr><th>동작</th><th>Part/피연산자</th><th>정적 조건</th><th>주요 Wire</th></tr></thead><tbody><tr><td>2초 감시</td><td>SdCoil851, Tag_68 ORef866/RID103</td><td>ON887 ∧ Start889 ∧ NOT 처리응답900</td><td>888/890 분기, 903 반전 응답, 21 timer.in, 875 value, 876 operand</td></tr><tr><td>Set 고장</td><td>SCoil857, FAULT ORef869/RID105</td><td>ON887 ∧ Start889 ∧ Tag_68 접점891</td><td>877,22,880</td></tr><tr><td>Reset 고장</td><td>RCoil862, FAULT ORef872/RID105</td><td>ON887 ∧ RESET_ALLARM895 ∧ FAULT897</td><td>882,896,883,898,885</td></tr></tbody></table></div><p>상수 ORef865/RID28는 `0656-IdentXmlPart.xml` LiteralConstant, NID25/UID865, S5Time, `SV=S5T_x0023_2S`, `V=512`다. 원문은 **S5T#2S**이며 512를 밀리초로 해석하지 않는다. Tag_68은 `0658` Timer AO72로 `%T72`다. 현행 CPU에서의 실제 만료시간·리텐션·재호출 조건은 확인하지 않았다.</p><p>FAULT가 Set되면 LAD1956의 별도 Reset 경로가 운전 요청을 해제하는 연결이 있다. 고장 리셋 식에는 피드백 정상 접점이 없으므로 Reset 완료만으로 결함 해결·운전 허가·재기동 완료를 선언할 수 없다. 원인 해소, 알람 비트, 요청 재설정, 출력, 실제 회전/이송을 각각 확인할 자료가 필요하다.</p><p><a href="../networks/network-1803.html#gme-sc01-part-851">SC01 전용2초 감시</a> · <a href="../networks/network-1964.html">별도 FN04 공유90분</a> · <a href="../networks/network-1965.html">FN04 요청 해제</a></p></article><article id="review-5-2"><h3>FN04 공유 예고장에 미치는 영향</h3><p>LAD1964 `0264-FlgNet.xml`, NID34은 ON1020∧Inputs.FN04 Run1022 아래, SC01 처리응답1024·VR03 Run1026·SC10 처리응답1028·VR04 Run1030·SC11 처리응답1032·VR05 Run1034를 각각 부정한 6분기 OR972다.</p><ul><li>OR972.out/Wire1012→Coil982(`Allarm.Prealarms_FN04`, ORef999), SdCoil985(`Tag_126`, ORef1001), 타이머 접점1036 입력.</li><li>SdCoil985.value ORef1000/RID112: `0606` S5Time `S5T#1H_30M`, CB V13632. Tag_126은 `0602` RID169 Timer AO131, doc122 `%T131`.</li><li>접점1036(Tag126)→Coil990 local `Stop_Fan_FN04`, ORef1003/RID170, `0605` LocalAccess BO3.</li><li>LAD1965 `0265-FlgNet.xml`에서는 그 local 비트를 Part1042/ORef1019로 읽어 OR1003→RCoil1010, `Flag.M_FN_04` ORef1021로 연결한다.</li></ul><p>즉 SC01 처리 응답 부재가 FN04 공유 경고/정지 경로에 기여할 수 있다. 90분 타이머와 FN04 알람을 SC01 전용 항목이나 SC01 실제 복구 확인으로 바꾸지 않는다. 다른 5분기의 어느 하나가 원인일 수 있으므로 SC01 고장이라고 단정하지 않는다.</p><p><a href="../networks/network-1803.html#gme-sc01-part-851">SC01 전용2초 감시</a> · <a href="../networks/network-1964.html">별도 FN04 공유90분</a> · <a href="../networks/network-1965.html">FN04 요청 해제</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰과 수리 판단</h3><p>아래는 향후 승인된 현장 진단에서 기록해야 할 비교 지점이다. 실제 관찰·조치·시험을 수행한 기록이 아니다. 전기·기계 확인은 자격 있는 담당자가 현장 안전절차와 잠금/표찰·잔류에너지 확인을 적용해야 하며, 문서가 임의 강제출력·안전 우회·보호값 변경을 허용하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>우선 관찰 위치</th><th>비교 근거와 원인 배제</th><th>복구 판단에 필요한 자료</th></tr></thead><tbody><tr><td>자동 순서인데 요청이 안 켜짐</td><td>ON, Auto_ON1, Tipo_preset, Tempo_presetting, Emergency_module_fault, M_SC_01</td><td>LAD1843의1/5 또는1844의2/6 분기와 비교. VR03 부재/FAULT에 의한 Reset도 같은 시각 비교</td><td>현재 프로젝트 교차참조·호출 기록, 요청이 유지되는 근거</td></tr><tr><td>요청이 켜졌다 바로 꺼짐</td><td>M_SC_01, SC_01_FAULT, VR03 처리Run, UNDER TESTING 상태</td><td>LAD1956 두 Reset 분기 중 어느 쪽인지 구분. UNDER TESTING 변경으로 해결하지 않음</td><td>시간대 포함 추세와 적법한 원인조치, 허가 복귀</td></tr><tr><td>Q3.4=1인데 접촉기가 안 붙음</td><td>Q3.4, FG139 단자35, XS43/44, 53QS1/53QM1, 53KM1 A1/A2</td><td>출력 명령·전달·전원·접점·코일을 분리. PLC 화면의1만으로 전압 공급을 확정하지 않음</td><td>승인 절차에 따른 단자/전압/접점 검측, 실물 모델·배선</td></tr><tr><td>접촉기는 붙는데 2초 고장</td><td>53KM1 13–14, E4.4/I4.4, DB13.DBX4.4, Tag68, FAULT</td><td>물리 응답, 입력 채널, 입력 전달 호출·ENO, 다른 Writer를 비교</td><td>같은 시각 원시/처리 응답과 출력, 배선·호출 원인 배제</td></tr><tr><td>HMI 운전/고장 표시만 다름</td><td>HMI DB11,X44.0/.1, DB3.DBX1.6, DB13.DBX4.4, HMI1199 핀</td><td>HMI 미해석 결속/갱신 경로부터 확인. 표시 태그명을 직접 고장주소로 치환하지 않음</td><td>HMI 원 프로젝트/창 이벤트·결속표·통신 상태</td></tr><tr><td>53KM1 응답은 정상인데 분진이 안 나감</td><td>M28/감속기/커플링/스크루/CY02·04·05 출구/VR03</td><td>접촉기 피드백은 축 회전·이송량을 증명하지 않음. 기계 막힘/연결/VR03 경계 구분</td><td>안전 정지 후 기계 상태, 승인된 정상 이송 복귀 기록</td></tr><tr><td>FN04 공유 예고장 발생</td><td>SC01·VR03·SC10·VR04·SC11·VR05 처리응답 모두</td><td>LAD1964 6분기 중 SC01만의 문제인지 확인. 90분을 SC01 고장타이머로 오인하지 않음</td><td>분기별 추세·FN04 예고장·타이머/정지 연결</td></tr><tr><td>시간 표시가1에서 반복되거나 0으로 돌아감</td><td>SC_01_MIN/HOUR, Tag47, Tag48, Flag_Aggiorna_DB</td><td>LAD1033 Move1 및 LAD1051 ENO 연쇄 Move0를 원문 그대로 비교</td><td>시간 수집 수신부·누적 정책·리텐션/초기화 설계</td></tr></tbody></table></div><p>관찰 1건에는 관찰자, 시각/시간대, 위치, 원시값/단위, 도구, 프로젝트/CPU 근거, 비교 원본, 원인 배제, 승인된 조치, 전후 결과를 각각 기록한다. 관찰 누락을 0이나 정상으로 채우지 않는다. 실제 운영 기록·사진·SEJIN 데이터를 이 초안에 복사하지 않았다.</p><p><a href="../networks/network-1956.html">요청/출력</a> · <a href="../networks/network-1803.html">응답/고장</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-7"><h3>기능 적용과 완료 기준</h3><ul><li>현행 PLC 프로젝트/CPU 비교 및 TIA 교차참조: M_SC_01·Start SC01·처리응답·FAULT·HOUR의 모든 Writer, HMI/interrupt 호출, DisableENO 해석, 유지성 확인. **현재 수행 상태는 미수행**이다.</li><li>HMI 원본 결속/버튼 이벤트: LAD1199 미결속4개와 실제 DB11,X44.0/.1 대응, DB2,X1.6 쓰기 방식 확인. 이름/주소 일부 일치만으로 완료 처리하지 않는다.</li><li>현장 명판/승인 도면: M28, 53QM1/KM1/QS1, E4.4/Q3.4 모듈/단자, 케이블1_22 심선, 정상 접점 상태, 실제 보호 설정을 원본과 비교. 기입값을 설정값으로 실행하지 않는다.</li><li>시공도 삭제/현행 판본: 10_6 검은 행과 PDF35 Delete의 승인 변경 이력, DUS1TB1 경유선 실제 소유 확인.</li><li>실제 복구 증거: 원인해소→알람해제→허가/요청→출력→접촉기→실제 회전·이송을 분리한 현장 기록. HMI 정상 표시만으로 완료하지 않는다.</li></ul><p><a href="../catalog-guides/SC01.html#completion">완료 판정·자료 공백</a></p></article></section><section id="step-automatic"><h2>자동 순서인데 요청이 안 켜짐</h2><p>ON, Auto_ON1, Tipo_preset, Tempo_presetting, Emergency_module_fault, M_SC_01</p><p>LAD1843의1/5 또는1844의2/6 분기와 비교. VR03 부재/FAULT에 의한 Reset도 같은 시각 비교</p><p>현재 프로젝트 교차참조·호출 기록, 요청이 유지되는 근거</p></section><section id="step-request"><h2>요청이 켜졌다 바로 꺼짐</h2><p>M_SC_01, SC_01_FAULT, VR03 처리Run, UNDER TESTING 상태</p><p>LAD1956 두 Reset 분기 중 어느 쪽인지 구분. UNDER TESTING 변경으로 해결하지 않음</p><p>시간대 포함 추세와 적법한 원인조치, 허가 복귀</p></section><section id="step-response"><h2>Q3.4=1인데 접촉기가 안 붙음</h2><p>Q3.4, FG139 단자35, XS43/44, 53QS1/53QM1, 53KM1 A1/A2</p><p>출력 명령·전달·전원·접점·코일을 분리. PLC 화면의1만으로 전압 공급을 확정하지 않음</p><p>승인 절차에 따른 단자/전압/접점 검측, 실물 모델·배선</p></section><section id="step-stop"><h2>접촉기는 붙는데 2초 고장</h2><p>53KM1 13–14, E4.4/I4.4, DB13.DBX4.4, Tag68, FAULT</p><p>물리 응답, 입력 채널, 입력 전달 호출·ENO, 다른 Writer를 비교</p><p>같은 시각 원시/처리 응답과 출력, 배선·호출 원인 배제</p></section><section id="step-hmi"><h2>HMI 운전/고장 표시만 다름</h2><p>HMI DB11,X44.0/.1, DB3.DBX1.6, DB13.DBX4.4, HMI1199 핀</p><p>HMI 미해석 결속/갱신 경로부터 확인. 표시 태그명을 직접 고장주소로 치환하지 않음</p><p>HMI 원 프로젝트/창 이벤트·결속표·통신 상태</p></section><section id="step-mechanical"><h2>53KM1 응답은 정상인데 분진이 안 나감</h2><p>M28/감속기/커플링/스크루/CY02·04·05 출구/VR03</p><p>접촉기 피드백은 축 회전·이송량을 증명하지 않음. 기계 막힘/연결/VR03 경계 구분</p><p>안전 정지 후 기계 상태, 승인된 정상 이송 복귀 기록</p></section><section id="step-shared-fn04"><h2>FN04 공유 예고장 발생</h2><p>SC01·VR03·SC10·VR04·SC11·VR05 처리응답 모두</p><p>LAD1964 6분기 중 SC01만의 문제인지 확인. 90분을 SC01 고장타이머로 오인하지 않음</p><p>분기별 추세·FN04 예고장·타이머/정지 연결</p></section><section id="step-hours"><h2>시간 표시가1에서 반복되거나 0으로 돌아감</h2><p>SC_01_MIN/HOUR, Tag47, Tag48, Flag_Aggiorna_DB</p><p>LAD1033 Move1 및 LAD1051 ENO 연쇄 Move0를 원문 그대로 비교</p><p>시간 수집 수신부·누적 정책·리텐션/초기화 설계</p></section><section id="step-recovery"><h2>고장 해제·요청 유지·실제 이송 복구</h2><p>원인 조치·SC01 FAULT/RESET_ALLARM·VR03 처리Run·SC01 요청/출력·접촉기·실제 이송을 시각별로 남깁니다.</p><p>LAD1803 Reset은 자동 Set이나 현장 복구 증명이 아닙니다. LAD1956 요청 해제와1843/1844 Set, 공유 FN04 영향은 별도입니다.</p><p>현재 프로젝트·승인 도면·실물 확인과 실제 이송/재발 여부 기록이 확보될 때 담당자가 별도로 판단합니다.</p></section></main></body></html>