<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SC10 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SC10 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SC10&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비와 소유 경계</h3><ul><li>equipment.json은 SC10을 `BF01 분진 스크루`, FG57, parent 빈값으로 기록한다. P&amp;ID `PID_1684n002I.pdf` p1 실제 렌더에서 BF-01 하부 SC-10/M34(3 kW 440 V)와 출구 VR-04/M38(0.55 kW 440 V)을 구분했다. 기계적 관계와 catalog 부모 관계는 별도다.</li><li>`Electrical_Rev2.pdf` FG57/PDF58의 M34 SC-10은 `FILTER DUST SCREW`, 3 kW/5.8 A, 440 V 60 Hz 삼상 전력 경로다. 57QM1–57KM1–57QS1의 직접기동 회로이며, 해당 직접 회로에 전용 VFD·속도 설정·PID·엔코더·아날로그 전류 경로는 식별되지 않았다. 이 회로 설명에서 해당 기능은 비해당이며, 현장 장비의 부재까지 단정하지 않는다.</li><li>VR04 처리 Run은 SC10 요청 Reset 조건에 참여한다. VR04 자체 출력·모터·고장·보호값을 SC10에 병합하지 않는다. BF01 본체·DP01·세척 EV군·공기계통도 SC10 전용 소유가 아니다.</li><li>SC10 처리응답은 BF01 세척허가와 FN04 공유 예고장에 기여한다. 이것은 SC10이 BF01의 모든 세척 기능 또는 FN04의 90분 타이머를 소유한다는 뜻이 아니다.</li><li>원본의 문서 시점: 전기 FG57/121/140/253 기본 날짜27.05.2024, 해당 검토 시트에 개별 Rev2 표시는 보이지 않았다. 파일명 Rev2를 모든 시트의 개정으로 확대하지 않는다. P&amp;ID는 1684n002 판 I, 기본 날짜06/04/2011, I개정15/01/2013(`REMOVED MC-05, CHANGED POWER OF FN-02`)의 과거 설계 자료다. 시공도는 24.11.11 `first draft design`, CHECKED/APPROVED 공란이다. 승인 준공도·현재 설치를 증명하지 않는다.</li></ul><p><a href="../devices/SC10.html">SC10 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P047.png</td><td>62c42b915d663b6df7a350357b32bf7a31eaa7b22d0c6ca69305b32c9cd84992</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P058.png</td><td>92f283930a1b1a4e6bbc5e4c6f7234cd30d64c33dd438758ba55345e6780e4fd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P122.png</td><td>172ab2854a4df2f133f1fb3af72fd68292c8b96a5f951a47adf8846542f4087c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P141.png</td><td>9d70735bb3f7593f962a38d7a9e676f41f656f7a7672a58e1493a7a3394596ed</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P256.png</td><td>316abed3eb5ec6f3b06a3591aa08b4eb1feafbd64c0388a4361d226b22f0bb65</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/SC10.json</td><td>68778f8f124e5a1381da1e4afb99c83e1fcafea2242b13b3558b3ae04a8be559</td></tr><tr><td>catalog-sources/SC10-DOTS-DRAFT.md</td><td>fec521ed2bf1a2989585df9600651a8700b458490ee17f6090737e8a78b4550f</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>446c7c68abf36bf6e57dffd896ba50e334b569f081d6ea6000787c21060d822b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0162-FlgNet.xml</td><td>892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0202-FlgNet.xml</td><td>8caa0c15a086ffb64f7857fb656b3baba3090a32948b9942ccecff6c730186bb</td></tr><tr><td>sources/decoded-original/0219-FlgNet.xml</td><td>245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a</td></tr><tr><td>sources/decoded-original/0262-FlgNet.xml</td><td>f1f7a0d69692ada132c134fd7c6272eea8e183e77e41fd6ea96742c6abe68c19</td></tr><tr><td>sources/decoded-original/0264-FlgNet.xml</td><td>9af15015b447731255eff81680aa71321fb4d0ebe2c28904f442146538ff030d</td></tr><tr><td>sources/decoded-original/0265-FlgNet.xml</td><td>f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a</td></tr><tr><td>sources/decoded-original/0324-FlgNet.xml</td><td>bc65a2bce991e021fcf6643e0ebc01b59d5495763940ec3b489b4608577e9b11</td></tr><tr><td>sources/decoded-original/0339-FlgNet.xml</td><td>ce2c6279b55c8a5ac837a0f7c7a0945636df7dc52b68a1c3d6ec158234b37543</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0355-FlgNet.xml</td><td>73592d33f8b3a71effeb36f25427c76e931485e7ce31f5c81f144ddae83c4247</td></tr><tr><td>sources/decoded-original/0379-FlgNet.xml</td><td>0b0c99ad4a16586dd1be7db3b440cea99f07b38cf0cac83409e9243d48e0db49</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0405-FlgNet.xml</td><td>4290734017e68a9ded2a54a34c55d65cc7b2336296cb8d2d397e64f381b7947d</td></tr><tr><td>sources/decoded-original/0441-FlgNet.xml</td><td>120be8e7e1340f860083c1bf3f5d2cad5bee5464a46beadc886a45fb61242369</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 880d55379b7b6b9921cf8159c9d7754ad049e484caf796f4697abb1831e34318</p><p><a href="../devices/SC10.html">SC10 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>신호 대응</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·정적 주소</th><th>원본 위치·선언</th><th>해석·한계</th></tr></thead><tbody><tr><td>SC-10_Fbk</td><td>Bool %I5.0</td><td>live_index doc511; `0613` SimpleAccess RID236 NID39 UID2152, Input AO40; `0594` RID62 NID6 UID572/578</td><td>57KM1 보조접점의 원시 응답. 실제 축/이송 센서가 아님</td></tr><tr><td>Start SC10</td><td>Bool %Q4.0</td><td>doc1312; `0602` RID159 NID32 UID927 AK Write, Output AO32; `0658` RID118 UID1000</td><td>직접 출력 Coil. doc1312 주석의 `a 52.2`는 현재 Address Q4.0 및 FG57/140과 별도인 과거 설명</td></tr><tr><td>Flag.M_SC_10</td><td>Bool DB2.DBX2.2</td><td>`0604` RID158 AO/BO18 NID32 UID925 Write/926 Read; `0577` RID24 UID604/948 Write; `0603` Flag TOD N2</td><td>요청 비트. 출력·피드백과 분리, startup Word 쓰기와 겹침</td></tr><tr><td>Allarm.SC_10_FAULT</td><td>Bool DB3.DBX2.2</td><td>`0657` RID121 AO/BO18 NID29 UID1005/1008 Write, UID1007 Read; `0603` Allarm TOD N3</td><td>유지 고장. HMI DB11 표시주소와 다름, startup DB3W2와 겹침</td></tr><tr><td>Inputs.FEEDBACKMOTOR SC-10</td><td>Bool DB13.DBX5.0</td><td>`0657` RID296 AO/BO40 NID29 UID1037; `0604` RID254; `0628` Inputs TOD N13</td><td>처리 응답. 원시 I5.0와 주소영역/Writer가 다름</td></tr><tr><td>Inputs.VR04 Run</td><td>Bool DB13.DBX5.5</td><td>`0604` RID220 AO/BO45 NID32 UID23, NID34 UID996</td><td>별도 VR04 처리 응답, SC10 Reset 조건</td></tr><tr><td>Tag_72</td><td>Timer %T81</td><td>doc1311; `0658` RID119 Timer AO81 NID29 UID1002 Write/1003 Read</td><td>SC10 2초 S5 타이머, HMI 태그 아님</td></tr><tr><td>ON / OFF</td><td>Bool %M0.0 / %M0.1</td><td>docs1556/1552; `0602` RID1/33, `0594` RID52/1</td><td>이름으로 항상1/0이나 실제 운전모드를 가정하지 않음</td></tr><tr><td>UNDER TESTING</td><td>Bool %M5.5</td><td>doc1906; `0602` RID4 AO45 NID32 UID924</td><td>VR04 Run 부재 Reset 분기의 부정 접점. 변경·우회 지시 아님</td></tr><tr><td>SC_10_MIN / SC_10_HOUR</td><td>Int DB9.DBW152 / DB9.DBW154</td><td>`0615` RID238 BO1216 / RID240 BO1232; `0614` hours motors TOD N9</td><td>시간 관련 저장부. HOUR는 Add가 아닌 Move1 경로 존재</td></tr><tr><td>BF01_RUN</td><td>Bool %M180.3</td><td>doc902; `0594` RID341 AO1443 NID29 UID75</td><td>BF01 세척허가에서 파생하는 메모리, SC10 실물 운전센서 아님</td></tr></tbody></table></div><p>주소는 선언의 SAD 영역, SSD/AO·BO 비트 오프셋, DepDBBlock TOD N을 대조한 정적 대응이다. 현재 CPU의 최적화·주소 유지·값은 확인하지 않았다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1203.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시→처리 입력 Word 경로</h3><p>LAD1070 `0397-FlgNet.xml`, NID1의 Part35 Move는 `Tag_180` ORef36/RID10 → ORef37/RID11로 전달한다. W39=in, W40=out1. `0627` RID10 Word/Input AO32는 %IW4이며, `0629` RID11 Word AO32/BAD BIRID4와 `0628` Inputs DB13 선언은 DB13.DBW4다. 따라서 I4.0~I5.7 전체 Word에 속하는 **I5.0→DB13.DBX5.0** 대응이며, SC10만을 위한 단독 Bool Move가 아니다.</p><p>Part35.en은 Part27.eno/W41에서, Part27.en은 Part22.eno/W34에서 온다. 모두 DisableENO=true 속성을 포함한다. 호출과 선행 ENO가 유효하다는 가정 없이 ‘항상 복사’라고 쓰지 않는다. main LAD1613 `0030`은 Recipes Handler CRef21 → HMI CRef23 → HMI Output CRef25의 ENO 연쇄 후, Part37 `NOT Simulation(1)`을 통해 HMI Inputs CRef28.en/W43을 허가한다. CodeBlock UID24/29, `0688` RID124/135, `0692` RID140 NID19 UID45를 대조했다.</p><p>기존 원본 simulation 블록 LAD1085 `0405`에는 처리응답의 다른 Writer Part41 Coil/ORef42 RID124가 남아 있다(`0635`, NID4, AK Write). 요청 ORef38/RID138을 읽는다. **기존 백업에 다른 Writer가 있다는 읽기 전용 확인만 했으며 작성·수정·생성·실행·행동 시험은 하지 않았다.** 해당 Writer의 현재 활성 여부는 미확정이다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1203.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>출력 Word 미러 경로</h3><p>LAD356 `0401-FlgNet.xml` NID1은 물리 출력 Word를 DB14에 미러한다. SC10 Q4.0을 포함하는 `Tag_282=%QW4`는 `0632` RID30 Output AO32, ORef37이다. Part24.in/W62→Part24.out1/W63→ORef38/RID51(`0633`, Word AO32, BAD26)→DB14.DBW4(`0064` DepDBBlock Output RID26/TOD N14)이다. Part24.en은 Part23.eno/W60이며 DisableENO=true이다.</p><p>이 경로는 Q4.0의 추가 Writer가 아니라 **QW4를 읽어 DB14W4를 쓰는 출력 미러**다. DB14의 관찰값·HMI DB11 표시값·Q4.0 현재값을 같은 순간의 동일 증거로 간주하지 않는다. 실제 호출·갱신시각은 별도 확인해야 한다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1203.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-4"><h3>HMI3행과 미결속 핀</h3><p>`hmi_plc_tags.csv`에는 Access Name PLC, `dde.cfg 설정; 온라인 현재값 아님`인 SC10 직접3행이 있다.</p><div class="table-wrap"><table><thead><tr><th>CSV 행</th><th>HMI 이름</th><th>설정 주소</th><th>내부 ID</th></tr></thead><tbody><tr><td>126</td><td>SC_10\Allarme1</td><td>DB11,X52.1</td><td>0033A</td></tr><tr><td>414</td><td>SC_10\RispostaA</td><td>DB11,X52.0</td><td>001BD</td></tr><tr><td>449</td><td>SC_10\Flag</td><td>DB2,X2.2</td><td>00195</td></tr></tbody></table></div><p>LAD1203 `0379-FlgNet.xml`은 CRef22/RID638, CodeBlock23/RID1의 HMI Standard Motors 호출이다. `0623/0624` 호출 선언 및 원본 핀을 대조했지만 원 네트워크 NID는 미확정이며 파생색인도 데이터 피연산자 0/8 해석 상태다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 핀</th><th>원본 ORef/RID</th><th>결속 상태</th></tr></thead><tbody><tr><td>21</td><td>Powerrail→CRef22.en</td><td>해당 없음</td><td>연결 확인</td></tr><tr><td>37</td><td>Ingresso_run</td><td>24/665</td><td>doc1203 검색문자열은 Inputs.FEEDBACKMOTOR SC-10 후보, 선언 결속 미확보</td></tr><tr><td>39</td><td>Allarme1</td><td>26/331</td><td>Allarm.SC_10_FAULT 후보, 선언 결속 미확보</td></tr><tr><td>40~43</td><td>Allarme2/3/4/5</td><td>27/28/29/30, RID48</td><td>0626 FALSE 선언과 관련 NID호출군 존재, SC10 원 NID 확정은 별도</td></tr><tr><td>46</td><td>Risposta</td><td>33/334</td><td>Motors.sc10.risposta 후보, 선언 결속 미확보</td></tr><tr><td>48</td><td>Comulativo_allarmi</td><td>35/336</td><td>Motors.sc10.allarme_comulativo 후보, 선언 결속 미확보</td></tr></tbody></table></div><p>RID 또는 UID만 같은 다른 블록 선언을 결속하지 않았다. HMI 요청주소 DB2,X2.2는 요청 Bool 주소와 맞지만 버튼의 누름/놓음·토글·직접쓰기·권한을 증명하지 않는다. DB11,X52.1을 DB3.DBX2.2의 직접 주소로 바꾸지 않는다. HMI 원 프로젝트, 실제 창/스크립트·알람 목록·통신 상태가 필요하다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1203.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="hmi-binding-boundary"><h3>HMI 데이터4개와 FALSE후보4개 모두 미결속</h3><p>LAD1203/0379 inferred_original_nid=null. 데이터ORef24/26/33/35와 RID48 FALSE후보ORef27/28/29/30 총8개 모두 최종NID결속 미확보. CSV3 설정행·함수331핀선을 직접선언확정/현재표시로 승격하지 않습니다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1203.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>SC10 요청 Reset과 출력</h3><p>LAD1962 `0262-FlgNet.xml`, NID32:</p><ul><li>ON Part940→FAULT Part942→OR911.in1(W943).</li><li>ON Part940→NOT VR04_Run Part22→NOT UNDER_TESTING Part946→OR911.in2(W24/947).</li><li>OR911.out/W933→RCoil916.in, operand W935→ORef925/RID158 M_SC_10.</li><li>ON Part940→M_SC_10 Part948→Coil920.in/W949, operand W938→ORef927/RID159 Start SC10.</li><li>공통 분기 W941, 요청 접점 operand W936; 선언 `0602` ON ORef921/RID1, UNDER TESTING924/RID4, Start927/RID159; `0604` FAULT922/RID156, VR04 Run23/RID220, 요청925/926 RID158.</li></ul><p>정적식은 `Reset M_SC_10 = (ON AND SC_10_FAULT) OR (ON AND NOT VR04_Run AND NOT UNDER_TESTING)`, `Start_SC10 Coil = ON AND M_SC_10`이다. VR04 조건을 출력 앞의 직접 직렬 접점으로 바꾸면 원본 Reset/출력 구조가 달라진다. UNDER TESTING은 자체 SC10 고장 Reset을 면제하지 않는다. 실제 스캔 결과·동시 쓰기 우선순위·안전회로 전체를 이 네트워크만으로 확정하지 않는다.</p><p><a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1037.html">1037</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1203.html">1203</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-3-2"><h3>자동 Set 두 경로와 비교 카운트</h3><div class="table-wrap"><table><thead><tr><th>원본</th><th>SC10 고유 대상</th><th>핀으로 확인한 조건</th></tr></thead><tbody><tr><td>LAD1843 `0164`, NID3</td><td>SCoil434→ORef604/RID24 M_SC_10, operand W690</td><td>ON785 AND NOT Emergency_module_fault22 AND Tipo_preset=1(Eq400) AND Auto_ON1_823 AND Tempo_presetting=5(Eq428)</td></tr><tr><td>LAD1844 `0165`, NID4</td><td>SCoil771→ORef948/RID24 M_SC_10, operand W1039</td><td>ON1145 AND NOT Emergency_module_fault1154 AND Auto_ON1_1147 AND Tipo_preset=2(Eq737) AND Tempo_presetting=6(Eq765)</td></tr></tbody></table></div><p>1843의 Eq428 입력은 ORef601/Data.Tempo_presetting W686, ORef602/RID22/상수5 W687이다. W688이 SC01/SC10/SC11 세 Set 입력으로 분기한다. 1844는 ORef945/Tempo W1035와 ORef946/RID79/상수6 W1036, 공통 W1037이다. `0577` RID24는 NID3 UID604와 NID4 UID948를 모두 AK Write로 명시한다. 같은 공유 네트워크에서도 SC10 대상 핀을 따로 추적했다.</p><p>LAD1841 `0162`의 Tempo_presetting Add1/NOT Auto_ON1 Move0, LAD1723 `0024` ON Part188→CRef183.en/CodeBlock186 RID39 Auto start motors(`0067`)를 확인했다. 블록 제목은 cyclic interrupt 1 second다. 5/6은 원문의 비교 카운트이며 현재 CPU에서 실제 5초/6초 경과를 측정한 결과가 아니다.</p><p><a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1037.html">1037</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1203.html">1203</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-3-3"><h3>startup Word 덮어쓰기</h3><p>SC10의 요청·고장 이름만 검색하면 아래 다른 쓰기가 빠진다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>명령·Wire</th><th>선언·겹침</th></tr></thead><tbody><tr><td>LAD402 `0147`, NID2</td><td>ON208→Move138.en/W209→Move138.eno/W187→Move141.en. INT#0 ORef170/RID54→Move141.in/W188; Move141.out1/W189→ORef171/RID9</td><td>`0048` 상수 Int V0, `0563` RID9 Word AO16/BAD6, `0562` RID6 Flag TOD N2. DB2.DBW2=0이 DB2.DBX2.2 M_SC_10을 포함</td></tr><tr><td>LAD403 `0148`, 선언 NID3</td><td>ON329→Move250.en/W330→Move250.eno/W306→Move253.en. INT#0 ORef287/RID54→Move253.in/W307; Move253.out1/W308→ORef288/RID26</td><td>`0048` NID3 UID287, `0563` RID26 Word AO16/BAD23, `0562` RID23 Allarm TOD N3. DB3.DBW2=0이 DB3.DBX2.2 SC_10_FAULT를 포함</td></tr></tbody></table></div><p>DBW2는 byte2~3의16비트다. 두 Word 쓰기는 SC10 전용 Reset이 아니며 다른 설비 비트도 함께 포함한다. LAD403 파생 network-map은 NID 투표 충돌로 inferred_original_nid=null이다. 여기서 NID3은 블록 문맥과 `0047` ON UID284, `0048` 상수 UID285/287, `0563` 쓰기 UID286/288 등 선언들의 일치로 추적한 것으로, 다른 블록 NID4/UID284를 가져오지 않았다.</p><p>live_index doc302는 ob_startup=100, doc398은 `startup only`, event startup, `power up - start up`으로 기록한다. 이는 백업의 OB 분류이며 현재 CPU 기동·재시작·호출 활성·유지성은 확인하지 않았다. ‘전원 복귀 때 반드시 현재 SC10 상태가 이 값’이라고 결론 내리지 않는다.</p><p><a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1037.html">1037</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1203.html">1203</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-3-4"><h3>호출과 Writer 정리</h3><ul><li>main LAD1619 `0031`: ON 아래 Allarms1 CRef264/CodeBlock275/RID58 호출(`0688`, NID6).</li><li>main LAD1620 `0549`: ON Part350.out/W351이 Motors1 CRef319, Filter CRef322, time work motor CRef334.en 등에 분기한다. CodeBlock337/RID67,339/RID70,347/RID82(`0688`, NID7).</li><li>SC10 요청의 확인된 Writer: 자동 Set2개, LAD1962 RCoil1개, startup DB2W2 덮어쓰기. HMI DB2X2.2 설정주소도 별도로 존재하나 실제 이벤트 미확보.</li><li>SC10 고장 Writer: LAD1807 S/R 두 개와 startup DB3W2 덮어쓰기. 처리피드백 Writer: IW4→DB13W4 및 기존 simulation 원본의 Bool Writer. HOUR Writer: LAD1037 Move1와 LAD1052 Move0.</li><li>Q4.0 직접 Coil과 QW4→DB14W4 읽기 미러를 혼동하지 않는다. 이 조사 범위 밖의 간접 DB/포인터/외부 통신 쓰기를 모두 배제했다는 뜻은 아니다.</li><li>main 정적 나열, cyclic interrupt, startup, HMI의 서로 다른 문맥을 한 연속 실행으로 간주하지 않는다. 전체 Writer 우선순위와 ENO·리텐션은 현행 TIA 교차참조가 필요하다.</li></ul><p><a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1037.html">1037</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1203.html">1203</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-3-5"><h3>운전시간의 원문 특이점</h3><p>LAD1037 `0324`, NID39: Tag_47 Part2180 AND 원시 SC-10_Fbk Part2182→W2183에서 Add2134.en 및 Ge2141.pre로 분기한다. Add 입력 MIN ORef2153/RID238, 상수1 ORef2154/RID7, 결과 MIN ORef2155(W2165/2166/2167). Ge2141은 MIN ORef2156&gt;=60 ORef2157/RID8(W2168/2169).</p><p>Ge.out/W2170→Move2144는 상수1 ORef2158/RID7(`0616`, V1)을 HOUR ORef2159/RID240에 쓴다(W2172/2173). **HOUR+=1이 아니다.** 이어 eno/W2174→Move2147가 상수0 ORef2160을 MIN ORef2161로 쓰고(W2175/2176), eno/W2177→SCoil2150 Flag_Aggiorna_DB ORef2162(W2178)이다.</p><p>LAD1052 `0339`, NID54: Tag_48 Part3049→Move3008→3011→3014의 ENO연쇄(W3050/3037/3040) 뒤 W3043→Move3017.en, 상수0 ORef3030/RID12(W3044)→HOUR ORef3031/RID240(W3045). `0613` Tag_47=%T13, Tag_48=%T17, `0616` 상수형식을 확인했다. LAD1056 `0019`에는 Tag_47 S5T#1M 생성 경로가 있다. Move1을 오류라고 수정하지 않았으며 누적 수신부·초기화 정책·리텐션을 확인하기 전 실제 총 운전시간으로 확정하지 않는다.</p><p><a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1037.html">1037</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1203.html">1203</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-startup-word"><h3>주소Word2와 대입값0·선행ENO·선언NID3 구분</h3><p>LAD402 Move141: DB2.DBW2 ← INT#0(요청DB2.X2.2 포함). LAD403 Move253: DB3.DBW2 ← INT#0(고장DB3.X2.2 포함). 두Word 모두 선행Move ENO뒤. LAD403 파생NID null과 원본선언NID3을 구분합니다. 실제OB·Warm/Cold/Retain·쓰기우선순위는 미확인입니다.</p><p><a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1037.html">1037</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1203.html">1203</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>페이지와 판본</h3><div class="table-wrap"><table><thead><tr><th>원본</th><th>실제 PDF 페이지</th><th>렌더에서 확인한 내용</th></tr></thead><tbody><tr><td>Electrical_Rev2 FG57</td><td>58</td><td>M34/57QM1/KM1/QS1, A4.0/E5.0, 전력·코일·응답</td></tr><tr><td>Electrical_Rev2 FG121</td><td>122</td><td>E5.0 CPU515/MOD9/단자11, 57/6 참조</td></tr><tr><td>Electrical_Rev2 FG140</td><td>141</td><td>A4.0 CPU515/MOD15/단자1, 57/4 참조</td></tr><tr><td>Electrical_Rev2 FG253</td><td>256</td><td>57KM1·57QM1 BOM, 전기 시트와 별도 FG/PDF 오프셋</td></tr><tr><td>Can Decoating CANDC-CONS-E030-047</td><td>47/64</td><td>DUST ZONE13, 223 RA 경로, M34 Pipe16, 1_29 케이블</td></tr><tr><td>Can Decoating CANDC-CONS-C001-051</td><td>51/64</td><td>CR→SC-10/M34 전력케이블 1_29 행</td></tr><tr><td>P&amp;ID 1684n002 판 I</td><td>1</td><td>BF01 하부 SC10/M34→VR04/M38; 별도 확대 렌더</td></tr></tbody></table></div><p>전기4쪽·시공2쪽·P&amp;ID1쪽의 **7개 원본 페이지를 실제 렌더로 확인**했다. 확대 렌더는 페이지 수에 추가하지 않는다. 전기 4쪽 모두 기본 날짜27.05.2024이고 검토 부분에 개별 Rev2 표시는 없다. P&amp;ID/시공도와 전기 원본은 시점이 다른 문서이며 승인 준공 상태는 미확인이다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=58">FG57 · PDF58</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>전력·보호·케이블 양끝</h3><p>FG57: 8.3L1/L2/L3(이전56/9, 다음58/0, 440V60Hz)→57QM1 주접점1–2/3–4/5–6→57KM1 주접점1–2/3–4/5–6→57U1/V1/W1→XM의 같은 선명→57QS1 주접점1–2/3–4/5–6→M34 U/V/W 및 PE→SC10.</p><ul><li>패널 내부 배선 표기는 BLACK FS17 1.5 mm²다. M34 3 kW/5.8 A와 57QM1 5.5–8 A는 원본 표기다. 5.5–8 A는 보호기 범위이며 현재 트립 설정이 아니다.</li><li>시공 PDF51의 행1_29: `=DUS+SC10-M34A`, FROM CR, TO SC-10/M34, FILTER DUST SCREW, GAC, CV4심×1.5, spare0. 경로100→200→220→221→223 RA→E200, Adjustment8, LEN99. 표의 LEN을 현장 실측이나 확인된 단위로 바꾸지 않는다.</li><li>시공 PDF47: DUST ZONE13, 223 RA의 EMBEDDED CP No.2/Pipe16→M34, 케이블1_29= DUS+SC10-M34A, CV1.5/4. 인접 No.3/M38은 VR04이며 SC10 배선에 합치지 않는다.</li><li>CV 외부 케이블과 FS17 내부선을 같은 케이블로 합치지 않는다. CR 단자대와 M34 현장 단자까지의 심선별 준공표는 미확보다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=58">FG57 · PDF58</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>명령 전달·접촉기</h3><p>LAD1962 Coil920→%Q4.0→FG140 CPU515 MOD15 단자1/A4.0→FG57 참조140/1→XS51→57QS1 보조접점→XS52→선57.1→57QM1 보조접점→57KM1 코일 A1, A2→-0Vdc10.6.</p><p>57QS1/QM1 보조접점의 현장 단자번호는 이 시트에서 확정하지 못했다. 그림에 없는 접점번호를 채우지 않는다. FG140의 +24Vdc10.9→X21/3032 퓨즈5×20,4A F→선140.1/단자9 공급과 단자10/-0Vdc10.6을 별도 기록한다. 4A를 모터 과부하 설정으로 쓰지 않는다. Q4.0=1만으로 접점 상태·코일 전압·실제 흡입을 확정하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=58">FG57 · PDF58</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>피드백 전달</h3><p>FG57 +24Vdc10.7→57KM1 보조접점13–14→E5.0(참조121/2)→FG121 E5.0 CPU515 MOD9 단자11(참조57/6)→%I5.0→LAD1070 IW4→DB13W4→DB13.DBX5.0 처리 응답→SC10 고장감시/공유 기능.</p><p>도면의 접점 기호가 현재 실물 정상극성·접점 상태를 확인한 증거는 아니다. 현재 배선 NO/NC·입력 정상값은 명판·현행 도면·승인된 현장 관찰이 필요하다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=58">FG57 · PDF58</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-5"><h3>BOM 원문과 현재 실물 구분</h3><p>FG253/PDF256의 57KM1은 Siemens `3RT2015-1BB41`(3 kW,1L,DC24V,S00 VT), RC element `3RT2916-1CB00`이다. 57QM1은 Siemens `3RV2901-1E` 보조접점, `3RA1921-1DA00` 결합부, Whoner 표기의 `WR32433` 어댑터, Siemens `3RV2011-1HA10`(MAGNETOTHERMIC S00,5.5–8A,VT)이다.</p><p>원본 BOM 기록일 뿐 현행 설치모델·교체품 호환성·보호 설정·토크·정비 주기는 미확인이다. SC01 등 다른 설비 BOM 값을 이름만 바꿔 작성하지 않았다. 외부 제조사 최신 사양을 조사해 현장 모델로 단정하는 작업은 하지 않았다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=58">FG57 · PDF58</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>SC10 고장 Set/Reset</h3><p>LAD1807 `0441`, NID29:</p><div class="table-wrap"><table><thead><tr><th>동작</th><th>고유 Part·피연산자</th><th>정적 조건·Wire</th></tr></thead><tbody><tr><td>2초 감시</td><td>SdCoil987, Tag_72 ORef1002/RID119</td><td>ON1023 AND Start1025 AND NOT 처리응답1036. W1024/1026 분기, 반전 operand W1039, timer.in W21, value W1011, timer operand W1012</td></tr><tr><td>고장 Set</td><td>SCoil993, FAULT ORef1005/RID121</td><td>ON1023 AND Start1025 AND Tag_72 접점1027. operand W1013, Set.in W22, Set operand W1016</td></tr><tr><td>고장 Reset</td><td>RCoil998, FAULT ORef1008/RID121</td><td>ON1023 AND RESET_ALLARM1031 AND FAULT1033. W1018/1032/1019/1034/1021</td></tr></tbody></table></div><p>`0656` LiteralConstant RID28 NID29 UID1001은 S5Time, `SV=S5T_x0023_2S`, V512다. **원문 S5T#2S를 보존하며 512ms로 해석하지 않는다.** `0658` Timer AO81과 doc1311이 %T81이다.</p><p>고장 Set은 LAD1962의 요청 Reset으로 연결된다. 고장 Reset 식에는 처리피드백 정상 확인 접점이 없으므로 알람해제만으로 원인해소·허가복귀·재기동을 선언하지 않는다. 실제 만료시간·반복호출·리텐션·다른 Reset 우선순위는 현재 CPU에서 미확인이다.</p><p><a href="../networks/network-1807.html">Set/Reset</a> · <a href="../networks/network-1964.html">FN04 공유90분</a></p></article><article id="review-5-2"><h3>FN04 공유 예고장·90분 정지 경계</h3><p>LAD1964 `0264`, NID34: ON1020 AND Inputs.FN04 Run1022 아래, SC01_응답1024/VR03_Run1026/**SC10_응답1028**/VR04_Run1030/SC11_응답1032/VR05_Run1034가 각각 부정 접점인6분기 OR972로 합쳐진다. SC10의 ORef995/RID254(`0604`)가 Part1028.operand다.</p><p>OR972.out/W1012는 Coil982 Allarm.Prealarms_FN04(ORef999), SdCoil985 Tag_126(ORef1001), Tag_126 접점1036의 입력으로 갈라진다. `0606` RID112 NID34 UID1000, S5Time SV=S5T#1H_30M/V13632; `0602` RID169 Timer AO131이 %T131이다. 접점1036→Coil990 local Stop_Fan_FN04 ORef1003/RID170(`0605` Local BO3). 다음 LAD1965 `0265`는 그 local 비트를 Part1042/ORef1019로 읽어 OR1003→RCoil1010→M_FN_04 ORef1021로 연결한다.</p><p>90분은 FN04 공유 경로이며 SC10 고장지연2초와 구분한다. 다른5분기 중 하나가 원인일 수 있으므로 FN04 예고장만으로 SC10 불량이라고 판정하지 않는다.</p><p><a href="../networks/network-1807.html">Set/Reset</a> · <a href="../networks/network-1964.html">FN04 공유90분</a></p></article><article id="review-5-3"><h3>BF01 세척허가의 고유 연결</h3><p>LAD1886 `0219`, NID29:</p><ul><li>ON21→SC10 처리응답22→VR04 처리Run23, W49/51. ORef34/RID52(`0594`),35/RID304와36/RID318(`0596`)이다.</li><li>W53이 Le24.pre와 Forza_Lavaggio 접점25.in으로 분기한다. Le24.in1/W54=Data.DP_01 ORef37/RID6, in2/W55=Coeff.DP_01_SOGLIA_1 ORef38/RID8.</li><li>Le24.out/W56→OR26.in1; local Forza_Lavaggio25.out/W58→OR26.in2. OR26.out/W59→Coil27 Abilita_lavaggio_BF01 ORef40/RID63(W60), Coil27.out/W72→Coil74 BF01_RUN ORef75/RID341(W73).</li><li>따라서 원문 조건은 `ON AND SC10_processed AND VR04_processed AND ((DP_01 &lt;= DP_01_SOGLIA_1) OR Forza_Lavaggio)`다. 통상 예상으로 비교 방향을 &gt;=로 바꾸지 않는다. 강제세척 접점도 앞의 SC10/VR04 조건을 우회하는 구조가 아니다.</li><li>`0598`은 Forza_Lavaggio를 Local InterfaceAccess BO34, Abilita_lavaggio_BF01을 BO32로 기록한다. Data.DP_01(Int,BO1920)과 Coeff.DP_01_SOGLIA_1(Int,BO1104)은 BF01 관련 비교 입력이며 SC10의 보호 설정으로 전환하지 않는다. 현재값/단위환산/승인 안전한계는 미검증이다.</li><li>BF01_RUN은 메모리이며 원시 스크루 회전증거가 아니다. P&amp;ID의 DP·압력·온도 표기를 현재 PLC 설정값으로 채우지 않는다. BF01의 EV 개별 순서·보호 로직 전체는 이번 SC10 범위가 아니다.</li></ul><p><a href="../networks/network-1807.html">Set/Reset</a> · <a href="../networks/network-1964.html">FN04 공유90분</a></p></article><article id="review-5-4"><h3>원시 SC10/SC11과 Data.LAVA 복수쓰기</h3><p>LAD1888 `0202`, NID6은 **OFF** Part599 아래 W600이 네 분기로 갈라진다. `0594` RID1/UID569는 %M0.1이므로 이름만 보고 비활성이라고 생략하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건</th><th>원본 명령</th><th>대상</th></tr></thead><tbody><tr><td>OFF</td><td>Move547, 상수0 ORef570/RID67, W583/584</td><td>ORef571 Data.LAVA</td></tr><tr><td>OFF AND 원시 SC10_Fbk601</td><td>Move553, 상수1 ORef573/RID70, W587/588</td><td>ORef574 Data.LAVA</td></tr><tr><td>OFF AND 원시 SC11_Fbk603</td><td>Move559, 상수2 ORef576/RID72, W591/592</td><td>ORef577 Data.LAVA</td></tr><tr><td>OFF AND 원시 SC10_Fbk605 AND 원시 SC11_Fbk607</td><td>Move566, 상수3 ORef580/RID74, W596/597</td><td>ORef581 Data.LAVA</td></tr></tbody></table></div><p>네 대상은 모두 `0596` RID68 Int BO1840/BAD2 Data이다. `0595` Data DB1 선언에 따라 DB1.DBW230이며 SC10 출력이 아니다. 처리 피드백을 사용하는 1886과 달리 여기에는 %I5.0/%I5.1 원시 입력이 사용된다. 동일 대상에 여러 조건부 Move가 있어 코드3의 실제 최종 채택·호출·다른 Writer까지 현재 CPU 결과로 확정하지 않는다.</p><p><a href="../networks/network-1807.html">Set/Reset</a> · <a href="../networks/network-1964.html">FN04 공유90분</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 판단 계획</h3><p>다음은 향후 승인된 진단에서 남길 관찰계획이며 이번에 수행한 현장 조치가 아니다. 전기·기계 검측은 자격 있는 담당자가 현장 안전절차, 잠금/표찰, 잔류에너지 확인 하에 수행해야 한다. 강제출력·안전우회·보호값 변경을 허용하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각의 관찰 지점</th><th>원문 비교·원인 배제</th><th>복구 자료</th></tr></thead><tbody><tr><td>자동에서 요청이 안 켜짐</td><td>ON/Auto_ON1/Tipo/Tempo/Emergency/M_SC_10</td><td>1843의1/5와1844의2/6, VR04 부재 Reset, startup DB2W2 구분</td><td>현재 호출·Writer 추세, 원인 해소</td></tr><tr><td>요청이 바로 꺼짐</td><td>SC_10_FAULT, VR04 처리Run, UNDER TESTING</td><td>1962 두 Reset분기 구분; UNDER TESTING 변경으로 해결하지 않음</td><td>허가 복귀·재요청·출력 기록</td></tr><tr><td>Q4.0=1인데 접촉기 무응답</td><td>FG140 단자1, XS51/52, 57QS1/QM1, KM1 A1/A2</td><td>명령·공급·접점·코일 단계 분리</td><td>승인 검측·현행 배선/명판</td></tr><tr><td>접촉기 흡입 뒤2초 고장</td><td>57KM1 13–14, E5.0/I5.0, DB13X5.0, T81</td><td>원시/처리 차이, IW4전달/ENO/호출/다른Writer</td><td>동시 시각 추세·배선·처리 경로 정상화</td></tr><tr><td>HMI와 PLC가 다름</td><td>DB11X52.0/.1, DB3X2.2, DB13X5.0, DB14W4</td><td>1203 미결속, 356 출력미러 갱신, HMI 이벤트</td><td>원 프로젝트 결속·통신·시각 근거</td></tr><tr><td>접촉기 응답은 정상, 분진 배출 없음</td><td>M34 축/감속기/커플링/스크루/BF01 출구/VR04</td><td>접촉기 피드백은 기계 회전·흐름 증거가 아님</td><td>안전정지 기계점검 및 승인 이송복귀</td></tr><tr><td>SC10은 돌아가나 BF01 세척 불가</td><td>처리 SC10/VR04, DP01 비교, Local 허가</td><td>1886의 &lt;= 방향과 공통 선행 조건, 원시/처리 구분</td><td>BF01 담당 범위의 허가·DP경로 확인</td></tr><tr><td>FN04 예고장</td><td>여섯 처리응답·T131·Prealarms_FN04</td><td>SC10 단독 원인으로 단정하지 않음</td><td>분기별 추세·공유 정지 연결</td></tr><tr><td>시간표시1 반복/0복귀</td><td>MIN/HOUR/T13/T17/Flag_Aggiorna_DB</td><td>1037 Move1와1052 Move0, 누적 수신부·초기화</td><td>시간 수집정책·리텐션 증거</td></tr><tr><td>재시작 후 요청/고장 변화</td><td>OB startup 문맥·DB2W2·DB3W2·HMI</td><td>Word쓰기와 Bool쓰기 중 어느 경로인지 분리</td><td>현행 OB/유지속성/기동기록</td></tr></tbody></table></div><p>각 관찰은 관찰자·시각/시간대·위치·값/단위·수집 도구·프로젝트/CPU 근거·비교 원본·원인배제·승인된 조치·전후 복구 증거를 기록해야 한다. 미관찰을0/정상으로 채우지 않으며 실제 운영기록·사진·SEJIN 자료를 복사하지 않았다.</p><p><a href="../networks/network-1962.html">출력/VR04 요청Reset</a> · <a href="../networks/network-1807.html">2초고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1843.html">자동1/5</a> · <a href="../networks/network-1844.html">자동2/6</a> · <a href="../networks/network-1886.html">BF01 허가</a> · <a href="../networks/network-1888.html">Data.LAVA 복수쓰기</a> · <a href="../networks/network-1964.html">FN04 공유90분</a> · <a href="../networks/network-1037.html">HOUR Move1</a> · <a href="../networks/network-1052.html">HOUR 공통0</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서/기록UI·묶음최종검사·실제게시와 TIA/현재CPU/현장복구를 구분합니다. 직접회로/BOM·시공·PID 원본7쪽이며 현재장착품·회전·분진이송은 확인 전입니다.</p><ul><li>SC10/M34 현재명판·BF01/VR04 배치·실물동일성</li><li>Q4.0/I5.0/DB13.X5.0 실제동시값·ENO·다른쓰기</li><li>HMI3주소·0379 데이터4/상수후보4 총8 ORef NID미결속</li><li>57QS1/57QM1 보조숫자단자·BOM/보호설정/양끝 실물</li><li>접촉기 응답·실제회전·분진이송 분리</li><li>VR04 처리Run 부재/Testing 부정 요청Reset·출력Coil 별도</li><li>Tipo1/Tempo5 및 Tipo2/Tempo6 실제호출·카운트·Writer</li><li>FN04 공유6분기/T131 90분과 SC10 고유2초 분리</li><li>BF01 DP01≤S1/Forza 공통선행SC10/VR04·Data.LAVA OFF·원시입력0/1/2/3 복수쓰기</li><li>HOUR Move1·LAD1052 네 번째Move3017←0/선행3ENO·외부누계</li><li>DB2/DB3 Word2←INT#0·OB/Warm/Cold/Retain/쓰기우선순위</li><li>1_29 CV4×1.5 Adjustment8/LEN99 설계·단위/준공·CP2 Pipe16</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/SC10.html#completion">현행근거공백</a></p></article></section><section id="step-symptom-1"><h2>자동에서 요청이 안 켜짐</h2><p>ON/Auto_ON1/Tipo/Tempo/Emergency/M_SC_10</p><p>1843의1/5와1844의2/6, VR04 부재 Reset, startup DB2W2 구분</p><p>현재 호출·Writer 추세, 원인 해소</p></section><section id="step-symptom-2"><h2>요청이 바로 꺼짐</h2><p>SC_10_FAULT, VR04 처리Run, UNDER TESTING</p><p>1962 두 Reset분기 구분; UNDER TESTING 변경으로 해결하지 않음</p><p>허가 복귀·재요청·출력 기록</p></section><section id="step-symptom-3"><h2>Q4.0=1인데 접촉기 무응답</h2><p>FG140 단자1, XS51/52, 57QS1/QM1, KM1 A1/A2</p><p>명령·공급·접점·코일 단계 분리</p><p>승인 검측·현행 배선/명판</p></section><section id="step-symptom-4"><h2>접촉기 흡입 뒤2초 고장</h2><p>57KM1 13–14, E5.0/I5.0, DB13X5.0, T81</p><p>원시/처리 차이, IW4전달/ENO/호출/다른Writer</p><p>동시 시각 추세·배선·처리 경로 정상화</p></section><section id="step-symptom-5"><h2>HMI와 PLC가 다름</h2><p>DB11X52.0/.1, DB3X2.2, DB13X5.0, DB14W4</p><p>1203 미결속, 356 출력미러 갱신, HMI 이벤트</p><p>원 프로젝트 결속·통신·시각 근거</p></section><section id="step-symptom-6"><h2>접촉기 응답은 정상, 분진 배출 없음</h2><p>M34 축/감속기/커플링/스크루/BF01 출구/VR04</p><p>접촉기 피드백은 기계 회전·흐름 증거가 아님</p><p>안전정지 기계점검 및 승인 이송복귀</p></section><section id="step-symptom-7"><h2>SC10은 돌아가나 BF01 세척 불가</h2><p>처리 SC10/VR04, DP01 비교, Local 허가</p><p>1886의 &lt;= 방향과 공통 선행 조건, 원시/처리 구분</p><p>BF01 담당 범위의 허가·DP경로 확인</p></section><section id="step-symptom-8"><h2>FN04 예고장</h2><p>여섯 처리응답·T131·Prealarms_FN04</p><p>SC10 단독 원인으로 단정하지 않음</p><p>분기별 추세·공유 정지 연결</p></section><section id="step-symptom-9"><h2>시간표시1 반복/0복귀</h2><p>MIN/HOUR/T13/T17/Flag_Aggiorna_DB</p><p>1037 Move1와1052 Move0, 누적 수신부·초기화</p><p>시간 수집정책·리텐션 증거</p></section><section id="step-symptom-10"><h2>재시작 후 요청/고장 변화</h2><p>OB startup 문맥·DB2W2·DB3W2·HMI</p><p>Word쓰기와 Bool쓰기 중 어느 경로인지 분리</p><p>현행 OB/유지속성/기동기록</p></section></main></body></html>