<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SC11 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SC11 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SC11&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비와 소유 경계</h3><ul><li>equipment.json SC11행은 `BF02 분진 스크루`, FG58, parent 빈값이다. P&amp;ID `1684n002` 판I p1에서 BF-02 하부 SC-11/M35, 배출부 VR-05/M39가 별개로 그려져 있다. SC11은 3 kW 440 V, VR05는 0.55 kW 440 V 표기다. 이는 설계 자료의 표기이며 현재 설치전력·공급전압 측정값이 아니다.</li><li>Electrical_Rev2.pdf FG58/PDF59에는 `FILTER DUST SCREW SC-11`, M35, 3 kW/5.8 A 및 3상 440 V 60 Hz가 있다. 확인한 직접 회로·태그에서는 SC11 전용 인버터, 속도설정, 엔코더, 아날로그 전류를 식별하지 못했다. 이 직접기동 문서 경로에는 가변속/PID가 비해당이지만 현장에 추가 장치가 전혀 없다고 단정하지 않는다.</li><li>VR05 처리응답은 SC11 요청 Reset의 조건이다. VR05 출력·모터·자체 고장을 SC11 소유로 바꾸지 않는다. BF02의 세정·DP02, FN04 공유 예고장도 연관 기능으로 분리한다.</li><li>P&amp;ID 판I의 최종 표시 개정은 15/01/2013, 최초 날짜는 06/04/2011이다. 전기 시트의 기본 날짜27.05.2024와 시공도 24.11.11 `first draft design`은 다른 자료 시점이다. 현재 준공·현재 CPU 동일성은 확인되지 않았다.</li><li>시공 PDF47/52에는 CHECKED·APPROVED가 공란이다. 이 문서를 승인 준공도나 현장 설치 완료의 근거로 쓰지 않는다.</li></ul><p><a href="../devices/SC11.html">SC11 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P047.png</td><td>62c42b915d663b6df7a350357b32bf7a31eaa7b22d0c6ca69305b32c9cd84992</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P052.png</td><td>f37f5a36f89109396902985f9d509bf2805827d8fa39774ea61fbe8107e0ae17</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P059.png</td><td>da0c6cba26139bd6c8b26d92c344fbb445f746cc13822461b1c5407006b2179f</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P122.png</td><td>172ab2854a4df2f133f1fb3af72fd68292c8b96a5f951a47adf8846542f4087c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P141.png</td><td>9d70735bb3f7593f962a38d7a9e676f41f656f7a7672a58e1493a7a3394596ed</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P256.png</td><td>316abed3eb5ec6f3b06a3591aa08b4eb1feafbd64c0388a4361d226b22f0bb65</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/SC11.json</td><td>4de7e33eaaf8bc458c24ea0bda83c3f17f72525acc785dbda1135a2b7181583f</td></tr><tr><td>catalog-sources/SC11-DOTS-DRAFT.md</td><td>1afff5d83cbfb2b2b1e667b49335c4338e0d6c4d671bd5549268d9d4ceaaf59f</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0162-FlgNet.xml</td><td>892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0202-FlgNet.xml</td><td>8caa0c15a086ffb64f7857fb656b3baba3090a32948b9942ccecff6c730186bb</td></tr><tr><td>sources/decoded-original/0219-FlgNet.xml</td><td>245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a</td></tr><tr><td>sources/decoded-original/0263-FlgNet.xml</td><td>de5cef96279de6a92a6e9eb746a13f23c8889c0ba1701a18e74838c6c6dc3d34</td></tr><tr><td>sources/decoded-original/0264-FlgNet.xml</td><td>9af15015b447731255eff81680aa71321fb4d0ebe2c28904f442146538ff030d</td></tr><tr><td>sources/decoded-original/0265-FlgNet.xml</td><td>f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a</td></tr><tr><td>sources/decoded-original/0325-FlgNet.xml</td><td>f0a2ee6233672a3a6482fe368751677da15768dd24c4bb1147ee0ae9fe2f77c2</td></tr><tr><td>sources/decoded-original/0339-FlgNet.xml</td><td>ce2c6279b55c8a5ac837a0f7c7a0945636df7dc52b68a1c3d6ec158234b37543</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0355-FlgNet.xml</td><td>73592d33f8b3a71effeb36f25427c76e931485e7ce31f5c81f144ddae83c4247</td></tr><tr><td>sources/decoded-original/0380-FlgNet.xml</td><td>84b6be27e4d63bbfdd8fa5c0f48ada9ccb14f2061fd691f5a8e547241159ebae</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0405-FlgNet.xml</td><td>4290734017e68a9ded2a54a34c55d65cc7b2336296cb8d2d397e64f381b7947d</td></tr><tr><td>sources/decoded-original/0442-FlgNet.xml</td><td>46243969afe61a8ca0051fa012008219bad84eae00670e5c960aa5f153eac41e</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 71e29d309e6f909b86dc828fa669b912e2eea14a91e032da77b089cb4f5f8a3c</p><p><a href="../devices/SC11.html">SC11 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>주소·형식·읽기/쓰기</h3><p>DB 주소는 원본 DepDBBlock의 TOD N과 SSD/AO 또는 구성원 BO를 대조한 정적 주소다. 실제 CPU 현재값, 유지속성, 온라인 접근 가능성을 확인한 결과가 아니다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·주소</th><th>원본 선언·위치</th><th>의미와 소유</th></tr></thead><tbody><tr><td>SC-11_Fbk</td><td>Bool, %I5.1</td><td>live_index doc512; 0613 RID242, NID40 UID2206, Input AO41; 0594 RID64 NID6 UID575/579</td><td>원시 물리 입력. 58KM1 보조접점 응답이며 축 회전/실제 분진 이송 센서는 아님</td></tr><tr><td>Start SC11</td><td>Bool, %Q4.1</td><td>doc1310; 0602 RID163 NID33 UID950 Write, Output AO33; 0658 RID122 NID30 UID1034</td><td>출력 Coil. doc의 `a 52.3` 주석과 실제 Address를 혼동하지 않음</td></tr><tr><td>Flag.M_SC_11</td><td>Bool, DB2.DBX2.3</td><td>0604 RID162 NID33 UID948 Write/949 Read, AO19; 0603 Flag TOD N2; 0577 RID25</td><td>운전 요청. 자동 Set·자체 Reset·startup Word 쓰기·HMI 설정주소와 만남</td></tr><tr><td>Allarm.SC_11_FAULT</td><td>Bool, DB3.DBX2.3</td><td>0657 RID125 NID30 UID1039/1042 Write, UID1041 Read, AO19; 0655 Allarm TOD N3</td><td>유지 고장. DB11의 HMI 주소와 다른 메모리</td></tr><tr><td>Inputs.FEEDBACKMOTOR SC-11</td><td>Bool, DB13.DBX5.1</td><td>0657 RID297 NID30 UID1071 AO41; 0604 RID255 NID34 UID997; 0596 RID305 NID29 UID41</td><td>처리 응답. 원시 I5.1과 Word 복사·다른 쓰기 경계를 분리</td></tr><tr><td>Inputs.VR05 Run</td><td>Bool, DB13.DBX5.6</td><td>0604 RID221 NID33 UID23/NID34 UID998 AO46; 0603 Inputs TOD N13</td><td>별도 VR05 처리 응답. SC11 Reset 및 공유 조건에 사용</td></tr><tr><td>Tag_73</td><td>Timer, %T82</td><td>doc1309; 0658 RID123, NID30 UID1036 Write/1037 Read, Timer AO82</td><td>SC11 전용 2초 고장 감시. HMI 태그로 분류하지 않음</td></tr><tr><td>ON / OFF</td><td>Bool, %M0.0 / %M0.1</td><td>0602 RID1/33, 0594 RID52/1</td><td>논리 접점. 이름만으로 상시 TRUE/FALSE라고 전제하지 않음</td></tr><tr><td>UNDER TESTING</td><td>Bool, %M5.5</td><td>0602 RID4, NID33 UID947 AO45</td><td>VR05 부재 Reset 분기에만 부정 접점. 변경·우회 지시 없음</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Bool, DB2.DBX6.0</td><td>0657 RID13, NID30 UID1040 AO48, DepDB Flag N2</td><td>공통 Reset 요청. SC11 운전 요청 재설정과 다름</td></tr><tr><td>hours motors.SC_11_MIN/HOUR</td><td>Int, DB9.DBW156/158</td><td>0615 RID244/246, BO1248/1264; 0614 DB9</td><td>HOUR에 Move1·별도 Move0이 있어 단순 누적시간으로 확정하지 않음</td></tr><tr><td>BF02_RUN</td><td>Bool, %M180.4</td><td>doc903; 0594 RID344, NID29 UID79 Write, Memory AO1444</td><td>필터 로직의 결과 메모리. SC11 원시 운전 피드백이 아님</td></tr><tr><td>Data.DP_02 / Coeff.DP_01_SOGLIA_1</td><td>Int, DB1.DBW242 / DB4.DBW138</td><td>0596 RID31 AO1936 / RID8 AO1104; 0595 DB1/DB4</td><td>BF02 세정 비교 피연산자. 문서의 P&amp;ID 단위를 이 Int에 임의 배정하지 않음</td></tr><tr><td>Data.LAVA</td><td>Int, DB1.DBW230</td><td>0596 RID68 AO1840; 0595 Data TOD N1</td><td>필터 공유 선택값. SC10/SC11 원시 응답을 읽는 다중 Move 대상</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1204.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 입력 Word 전달과 출력 상태 읽기</h3><p>LAD1070 `0397-FlgNet.xml`, NID1:</p><ul><li>Part35 Move의 in은 ORef36/RID10 Tag_180. `0627`은 Word/Input AO32, live_index doc1591은 %IW4를 기록한다.</li><li>out1은 ORef37/RID11. `0629`의 Word AO32/BAD BIRID4와 `0628` Inputs TOD N13을 대조하면 DB13.DBW4다. 따라서 해당 Word의 I5.1→DB13.DBX5.1 및 I5.6→DB13.DBX5.6 대응을 확인한다.</li><li>Wire39=in, Wire40=out1, Wire41=Part27.eno→Part35.en, Wire34=Part22.eno→Part27.en. Part22/27/35에는 DisableENO=true가 있다. 선행 ENO·호출·TIA 해석이 유효한지 확인하지 않고 매 스캔 항상 복사된다고 쓰지 않는다.</li><li>main LAD1613 `0030-FlgNet.xml`에서 Recipes Handler→HMI→HMI Output ENO 연쇄 후 Part37 `NOT Simulation(1)`을 거쳐 HMI Inputs CRef28.en을 호출한다. Wire31/32/33/42/44/43, CodeBlock29/RID135, 0688 및 0692 NID19 UID45가 근거다. Simulation(1)은 %M180.0이며 이름·기록만으로 현행 활성 여부를 판정하지 않는다.</li></ul><p>출력 상태 경로는 별도다. LAD356 `0401-FlgNet.xml` NID1의 Part24 Move는 ORef37/RID30 `Tag_282`를 in(Wire62)으로 읽고 ORef38/RID51을 out1(Wire63)으로 쓴다. 0632의 Output/Word AO32는 QW4, 0633의 Word AO32/BAD26 및 0064의 Output TOD N14는 DB14.DBW4다. 이 방향은 **QW4→DB14.DBW4**이며 Q4.1의 또 다른 출력 Writer가 아니다. Wire60의 Part23.eno 허가도 보존한다. DB14는 DB11의 SC_11 HMI 응답주소와 별개다.</p><p>처리 응답에는 기존 simulation 자료의 다른 Writer 선언도 있다. 0635 RID126, NID4 UID49 AK Write가 DB13.DBX5.1에 해당한다. 이는 기존 정적 선언의 존재만 기록한 것이며, 시뮬레이터를 작성·수정·실행하거나 그 동작·현재 호출을 시험한 것이 아니다. 현재 프로젝트 교차참조로 활성 경계와 다른 Writer를 별도 확인해야 한다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1204.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>HMI 설정과 미결속 호출핀</h3><p>`sources/hmi_plc_tags.csv`의 SC11 직접 설정행은3개다. Access Name은 PLC, 근거 열은 `dde.cfg 설정; 온라인 현재값 아님`이다.</p><div class="table-wrap"><table><thead><tr><th>CSV 행</th><th>HMI 이름</th><th>설정 주소</th><th>내부 ID</th></tr></thead><tbody><tr><td>127</td><td>SC_11\Allarme1</td><td>DB11,X54.1</td><td>00338</td></tr><tr><td>415</td><td>SC_11\RispostaA</td><td>DB11,X54.0</td><td>001BC</td></tr><tr><td>450</td><td>SC_11\Flag</td><td>DB2,X2.3</td><td>00194</td></tr></tbody></table></div><p>LAD1204 `0380-FlgNet.xml` 제목 sc11은 CRef22/RID638→CodeBlock23/RID1이다. 0623에는 HMI Standard Motors, 0624에는 호출 인터페이스가 있으나 원 네트워크 NID는 파생 map에서 null이다. 같은 UID/RID가 여러 호출 NID에 반복되므로 문자열 순서나 타 설비의 NID를 이용해 이름 결속을 만들어내지 않는다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>실제 XML 연결</th><th>이름 결속 상태</th></tr></thead><tbody><tr><td>21</td><td>Powerrail→CRef22.en</td><td>연결 확인</td></tr><tr><td>37</td><td>ORef24/RID664→Ingresso_run</td><td>SC11 처리응답은 검색문자열상 후보; UID/RID/NID 명명 선언 미확보</td></tr><tr><td>39</td><td>ORef26/RID339→Allarme1</td><td>SC_11_FAULT 후보; 명명 선언 미확보</td></tr><tr><td>40/41/42/43</td><td>ORef27/28/29/30 RID48→Allarme2/3/4/5</td><td>0626 FALSE 선언·복수 호출기록 존재. 이 원 네트워크 NID 결속은 미확정</td></tr><tr><td>46</td><td>Risposta→ORef33/RID340</td><td>Motors.sc11.risposta 후보; 명명 선언 미확보</td></tr><tr><td>48</td><td>Comulativo_allarmi→ORef35/RID342</td><td>Motors.sc11.allarme_comulativo 후보; 명명 선언 미확보</td></tr></tbody></table></div><p>미결속4개는 실제 데이터 ORef24/26/33/35다. 4라는 수를 모든 HMI 의미가 검증되었다는 뜻으로 사용하지 않는다. DB2 주소 일치도 버튼의 누름/놓음·토글·권한·실제 쓰기 이벤트를 증명하지 않는다. DB11,X54.1을 DB3.DBX2.3 직접주소로 대체하지 않는다. 현재 HMI 프로젝트, 창 객체·스크립트·알람 표시 설정이 추가로 필요하다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1204.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="hmi-binding-boundary"><h3>HMI 데이터4개와 FALSE후보4개 모두 미결속</h3><p>LAD1204/0380 inferred_original_nid=null. 데이터ORef24/26/33/35와 RID48 FALSE후보ORef27/28/29/30 총8개 모두 최종NID결속 미확보. CSV3 설정행·함수331핀선을 직접선언확정/현재표시로 승격하지 않습니다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1204.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>SC11 요청 Reset과 실제 출력</h3><p>LAD1963 `0263-FlgNet.xml`, NID33:</p><ul><li>ON Part963→SC_11_FAULT Part965→OR934.in1.</li><li>ON Part963→NOT VR05 Run Part22→NOT UNDER TESTING Part969→OR934.in2.</li><li>OR934.out→RCoil939.in→ORef948/RID162 Flag.M_SC_11.</li><li>ON Part963→M_SC_11 Part971→Coil943→ORef950/RID163 Start SC11.</li></ul><p>정적 조건식은 요청 Reset=`ON ∧ (SC_11_FAULT ∨ (¬VR05_Run ∧ ¬UNDER_TESTING))`, 출력 Coil=`ON ∧ M_SC_11`이다.</p><p>Wire964는 공통 분기, 966/24/970은 OR 입력 경로, 956/958은 Reset 입력·대상, 959/972/961은 요청접점·출력입력·출력대상이다. 선언은 0602 ON RID1 UID944, UNDER TESTING RID4 UID947, 출력 RID163 UID950 및 0604 고장 RID160 UID945, VR05 RID221 UID23, 요청 RID162 UID948/949를 고유 NID33으로 대조했다.</p><p>UNDER TESTING은 자체 고장 분기를 면제하지 않는다. VR05 Run을 출력 Coil 앞의 독립 직렬접점처럼 바꿔 그리지 않는다. 같은 요청에 대한 다른 Set/Word 쓰기와 실제 스캔 순서를 대조하기 전, Reset과 출력의 최종값을 선 연결만으로 완결하지 않는다.</p><p><a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1038.html">1038</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1204.html">1204</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-3-2"><h3>자동 Set2개와 계수의 의미</h3><div class="table-wrap"><table><thead><tr><th>원본</th><th>SC11 고유 대상</th><th>정적 조건</th></tr></thead><tbody><tr><td>LAD1843 /0164, NID3</td><td>SCoil436, ORef605/RID25; 0577 AK Write</td><td>ON(785) ∧ NOT Emergency_module_fault(22) ∧ Tipo_preset=1(Eq400) ∧ Auto_ON1(823) ∧ Tempo_presetting=5(Eq428)</td></tr><tr><td>LAD1844 /0165, NID4</td><td>SCoil773, ORef949/RID25; 0577 AK Write</td><td>ON(1145) ∧ NOT Emergency_module_fault(1154) ∧ Auto_ON1(1147) ∧ Tipo_preset=2(Eq737) ∧ Tempo_presetting=6(Eq765)</td></tr></tbody></table></div><ul><li>1843 Wire686/687은 Tempo/5 비교, Wire688은 SC01·SC10·SC11 병렬 Set 허가, Wire691은 SC11 고유 대상. 상수는 0578 RID22, NID3 UID602, Int5다.</li><li>1844 Wire1035/1036은 Tempo/6 비교, Wire1037은 병렬 Set 허가, Wire1040은 SC11 대상. 상수는 0578 RID79, NID4 UID946, Int6다.</li><li>같은 네트워크에 있어도 다른 설비의 Set를 SC11 규칙으로 세지 않는다.</li><li>LAD1841 `0162` NID1은 ON∧Auto_ON1에서 Add59로 Tempo_presetting+1, ON∧NOT Auto_ON1에서 Move66으로0을 쓴다. DB1.DBW96(Tempo), DB1.DBW98(Tipo), DB2.DBX7.3(Auto_ON1)는 0576/0577 선언을 대조한 주소다.</li><li>LAD1723 `0024`는 ON Part188→Auto start motors CRef183.en(CodeBlock186/RID39, 0067/0068)을 호출하며 cyclic interrupt 블록의 검색 제목은 1 second다. 5/6은 비교 카운트다. 실제 현재 CPU에서 5초/6초 지연을 계측한 것으로 쓰지 않는다.</li></ul><p><a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1038.html">1038</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1204.html">1204</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-3-3"><h3>startup Word 덮어쓰기와 호출 경계</h3><p>심볼명 M_SC_11/SC_11_FAULT만 검색하면 놓치는 Word 쓰기가 있다.</p><div class="table-wrap"><table><thead><tr><th>대상 포함범위</th><th>원본 선언·핀</th><th>실제 Word 쓰기</th></tr></thead><tbody><tr><td>DB2.DBX2.3 요청</td><td>LAD402 `0147`, NID2; Part141 out1→ORef171/RID9, Wire189. 0563 Word AO16/BAD6, 0562 Flag TOD N2</td><td>DB2.DBW2=INT#0. 입력 ORef170/RID54, Wire188; 0048 V0. Part138.eno→Part141.en Wire187</td></tr><tr><td>DB3.DBX2.3 고장</td><td>LAD403 `0148`, NID3; Part253 out1→ORef288/RID26, Wire308. 0563 Word AO16/BAD23, 0562 Allarm TOD N3</td><td>DB3.DBW2=INT#0. 입력 ORef287/RID54, Wire307; 0048 V0. Part250.eno→Part253.en Wire306</td></tr></tbody></table></div><p>두 Word는 byte2와3을 덮어쓰므로 SC11의 bit2.3이 포함된다. LAD402의 ON Part208은 Wire209로 첫 Move138/155를 허가하며, LAD403의 ON Part329는 Wire330으로 첫 Move250/267/281을 허가한다.</p><p>0148의 파생 network-map NID는 null이다. 여기의 NID3은 0047 ON UID284/RID1, 0048 INT0 UID287/RID54, 0563 UID288/RID26의 같은 선언군 결속 및 0562 DB3 근거로 직접 검토한 것이다. 파생 map을 수정하지 않았다. RID/UID만 같은 다른 블록의 선언을 섞지 않는다.</p><p>live_index doc398은 `startup only`, Event class startup, Title `power up - start up`을 기록한다. 이것은 해당 Word 쓰기의 프로그램 자료상 문맥이며, 현재 기동 이벤트 실행·현재 활성·전원복귀 상태·DB 유지정책 검증은 아니다. 현재 CPU를 재기동하거나 값을 시험하지 않았다.</p><p>main LAD1619 `0031`은 ON Part282/Wire283 아래 Allarms1 CRef264(CodeBlock275/RID58)를, LAD1620 `0549`는 ON Part350/Wire351 아래 Motors1 CRef319(CodeBlock337/RID67), Filter CRef322(CodeBlock339/RID70), time work motor CRef334(CodeBlock347/RID82)를 호출한다. 0688/0694 NID6/7이 근거다. HMI/입력전달→알람→모터·필터·시간의 정적 목록과 별도 cyclic interrupt/스타트업/외부 HMI 요청 쓰기를 구분한다. 실제 최종 쓰기 우선순위·인터럽트·재기동 결과는 미검증이다.</p><p><a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1038.html">1038</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1204.html">1204</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-3-4"><h3>BF02 세정허가와 공유 Data.LAVA</h3><p>LAD1886 `0219-FlgNet.xml`, Filter/NID29는 SC11 처리응답을 별도 필터 기능에 사용한다.</p><ul><li>ON Part21→SC11 처리응답 Part28(ORef41/RID305)→VR05 처리응답 Part29(ORef42/RID319).</li><li>Wire64가 위 직렬 결과를 Le30.pre와 Forza_Lavaggio Part31.in으로 분기한다.</li><li>Le30의 in1=Data.DP_02(ORef43/RID31, Wire65), in2=**Coeff.DP_01_SOGLIA_1**(ORef44/RID8, Wire66). 원문은 Le, 즉 이하 비교다. BF02라는 이유로 DP_02_SOGLIA_1로 고치거나 비교 방향을 바꾸지 않는다.</li><li>Le30.out(Wire67) 또는 Forza_Lavaggio Part31.out(Wire69)이 OR32를 거쳐 Coil33의 `#Abilita_lavaggio_BF02`(ORef46/RID65, Wire70/71)를 쓴다.</li><li>Coil33.out→Coil78.in은 Wire76, Coil78의 대상 BF02_RUN(ORef79/RID344)은 Wire77이다. 앞 Coil의 out 전달을 그대로 보존한다.</li><li>정적 경로: `ON ∧ SC11_processed ∧ VR05_processed ∧ ((DP02 ≤ DP01_SOGLIA1) ∨ Forza_Lavaggio)`가 세정허가 경로다. Forza_Lavaggio 분기도 두 처리응답을 우회하지 않는다.</li></ul><p>0596은 처리응답/DP/계수 Global 선언, 0598은 Forza_Lavaggio(RID57)·Abilita_lavaggio_BF02(RID65)의 Local/InterfaceAccess, 0594는 BF02_RUN Memory 선언이다. 로컬 허가를 전역 실물 센서로 바꾸지 않는다. 실제 밸브별 세정순서·DP02 환산·정상차압/보호 한계는 이 SC11 조사로 확정하지 않는다.</p><p>LAD1888 `0202-FlgNet.xml`, NID6은 원시 응답을 읽으며 처리응답 경로와 다르다.</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>in→out1</th><th>허가 경로</th></tr></thead><tbody><tr><td>Move547</td><td>Int0 ORef570→LAVA ORef571</td><td>OFF Part599의 out, Wire600/583/584</td></tr><tr><td>Move553</td><td>Int1 ORef573→LAVA ORef574</td><td>OFF∧SC-10_Fbk Part601, Wire602/587/588</td></tr><tr><td>Move559</td><td>Int2 ORef576→LAVA ORef577</td><td>OFF∧SC-11_Fbk Part603, Wire604/591/592</td></tr><tr><td>Move566</td><td>Int3 ORef580→LAVA ORef581</td><td>OFF∧SC-10_Fbk Part605∧SC-11_Fbk Part607, Wire608/596/597</td></tr></tbody></table></div><p>0594 SC11 RID64 UID575/579, 0596 LAVA RID68, 0597 Int0/1/2/3의 RID67/70/72/74와 NID6을 대조했다. 공통 OFF 접점은 원문에 있다. OFF를 없애거나 이름만으로 FALSE라고 단정하지 않는다. 여러 Move가 같은 DB1.DBW230을 쓰므로 단순 상호배타 선택문으로 재작성하거나 최종 값3을 무조건 보장하지 않는다. 별도 Filter 공유 기능이며 SC11 운전 요청의 다른 Writer는 아니다.</p><p><a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1038.html">1038</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1204.html">1204</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-3-5"><h3>운전시간의 Move1과 초기화</h3><p>LAD1038 `0325-FlgNet.xml`, NID40:</p><ul><li>Tag_47 Part2234와 **원시 SC-11_Fbk Part2236**가 직렬이며 Wire2237이 Add2188.en과 Ge2195.pre로 분기한다.</li><li>Add2188은 SC_11_MIN(ORef2207/RID244)+Int1(ORef2208/RID7)→MIN(ORef2209), Wire2219/2220/2221.</li><li>Ge2195는 MIN(ORef2210)&gt;=Int60(ORef2211/RID8), Wire2222/2223; out/Wire2224→Move2198.en.</li><li>Move2198의 in은 **Int1**(ORef2212/RID7, 0616 CB V1)이며 out1은 SC_11_HOUR(ORef2213/RID246), Wire2226/2227. HOUR+=1 연산이 아니다.</li><li>Wire2228의 ENO→Move2201로 MIN=0(ORef2214/RID12→2215/RID244, Wire2229/2230), Wire2231의 ENO→SCoil2204가 Flag_Aggiorna_DB를 Set한다.</li><li>LAD1052 `0339`, NID54는 Tag_48 Part3049→Move3008→3011→3014→3017의 ENO 연쇄 후 Move3020에 Int0(ORef3032/RID12)을 넣어 SC_11_HOUR(ORef3033/RID246)를 쓴다. Wire3046/3047/3048. 인접 SC10 등의 초기화를 SC11 고유 출력으로 세지 않는다.</li><li>Tag_47=%T13, Tag_48=%T17는 live_index doc107/108. LAD1056 `0019`, NID58의 NOT Tag_47 Part3120→SdCoil3112, ORef3114/RID335 S5T#1M(0616), ORef3116 타이머가 시간 관련 근거다. 타이머의 현재 주기·이벤트·외부 누적 수신부는 미검증이다.</li></ul><p>이상하게 보이는 Move1을 Add1로 수정하지 않았다. 이 값만으로 실제 누적 운전시간·정비주기를 산정하지 않는다.</p><p><a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1038.html">1038</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1204.html">1204</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article><article id="review-startup-word"><h3>주소Word2와 대입값0·선행ENO·선언NID3 구분</h3><p>LAD402 Move141: DB2.DBW2 ← INT#0(요청DB2.X2.3 포함). LAD403 Move253: DB3.DBW2 ← INT#0(고장DB3.X2.3 포함). 두Word 모두 선행Move ENO뒤. LAD403 파생NID null과 원본선언NID3을 구분합니다. 실제OB·Warm/Cold/Retain·쓰기우선순위는 미확인입니다.</p><p><a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1038.html">1038</a> · <a href="../networks/network-1052.html">1052</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1888.html">1888</a> · <a href="../networks/network-1204.html">1204</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-1085.html">1085</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>렌더 확인 목록·판본</h3><div class="table-wrap"><table><thead><tr><th>자료</th><th>실제 PDF 페이지</th><th>FG/도면번호와 확인 범위</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf</td><td>59</td><td>FG58, FILTER DUST SCREW SC-11, 전력·명령·응답</td></tr><tr><td>같은 PDF</td><td>122</td><td>FG121, DIGITAL INPUT MODULE, E5.1/단자12</td></tr><tr><td>같은 PDF</td><td>141</td><td>FG140, DIGITAL OUTPUT MODULE, A4.1/단자2</td></tr><tr><td>같은 PDF</td><td>256</td><td>FG253, MATERIAL LIST, 58KM1·58QM1</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf</td><td>47/64</td><td>CANDC-CONS-E030-047, DUST ZONE13, M35/케이블2_1</td></tr><tr><td>같은 PDF</td><td>52/64</td><td>CANDC-CONS-C002-052, CABLE SCHEDULE(2), CR→SC11/M35</td></tr><tr><td>PID_1684n002I.pdf</td><td>1</td><td>1684n002 판I, BF02→SC11/M35→VR05/M39</td></tr></tbody></table></div><p>원본 PDF7쪽을 실제 렌더하여 확인했다. crop 두 개는 같은 P&amp;ID p1의 확대이며 추가 페이지로 세지 않는다. 전기4시트에는 기본 날짜27.05.2024가 보이고 별도 Rev2 날짜 표시는 확인되지 않는다. 파일명 Rev2를 시트별 개정완료로 대체하지 않으며, 인접 FG120/139의 17.03.2025 표기를 FG121/140에 복제하지 않는다. FG253=PDF256인 만큼 일괄 +1 오프셋을 적용하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=59">FG58 · PDF59</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=52">시공·케이블 · PDF52</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>전력 양끝점</h3><p>FG58/PDF59:</p><p>`8.3L1/L2/L3(이전57/9, 다음61/0) → 58QM1 주접점1-2/3-4/5-6 → 58KM1 주접점1-2/3-4/5-6 → 58U1/V1/W1 → XM(동일 선명) → 58QS1 주접점1-2/3-4/5-6 → M35 U/V/W 및 PE → SC11`.</p><ul><li>패널 배선은 BLACK FS17 1.5 mm² 표기다.</li><li>58QM1의 5.5-8 A는 도면상 보호기 범위이며 M35의 5.8 A 표기는 모터 자료값이다. 두 값을 실제 설정치나 조정 지시로 쓰지 않는다.</li><li>시공 PDF52 행2_1: 케이블 `=DUS+SC11-M35A`, FROM CR, TO SC-11/M35, FILTER DUST SCREW, GAC, CV4심/1.5, spare0, 경로100→200→220→221→223 RA→E400, Adjustment3, LEN94.</li><li>시공 PDF47: DUST ZONE13, route223 RA, **4/Pipe16**, M35, SC-11, 2_1, CV1.5/4와 대응한다. 외부 CV 케이블과 패널 내부 FS17을 같은 케이블 규격으로 합치지 않는다. LEN94의 현장 실측·단위 및 CR 측 실제 단자·케이블심선-단자 매핑은 추가자료가 필요하다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=59">FG58 · PDF59</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=52">시공·케이블 · PDF52</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>출력 명령 양끝점</h3><p>`PLC Q4.1 ↔ FG140/PDF141 A4.1, CPU515/MOD15/출력단자2 → FG58의 140/1 참조 → XS53 → 58QS1 보조접점 → XS54 → 선58.1 → 58QM1 보조접점 → 58KM1 코일 A1; A2→-0Vdc10.6`.</p><p>58QS1·58QM1의 명령경로 보조접점에는 이 렌더에서 개별 단자번호가 표시되지 않는다. 임의로13/14를 넣지 않는다. FG140은 +24Vdc10.9→X21 3032(5×20 4A F)→선140.1→모듈 공급단자9, 0V단자10을 보인다. 모듈 공급퓨즈4A를 SC11 모터 과부하 설정값으로 사용하지 않는다.</p><p>Q4.1이1인 것과 코일 흡입, 모터 전력전달·회전은 다른 관찰 지점이다. 도면상 직렬 QS/QM 경로·코일 전원 문제가 있으면 출력논리만으로 접촉기 흡입을 보장할 수 없다. 이는 정적 경로 설명이며 현장 이상을 진단한 결과가 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=59">FG58 · PDF59</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=52">시공·케이블 · PDF52</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>피드백 양끝점</h3><p>`FG58 +24Vdc10.7 → 58KM1 보조접점13-14 → E5.1(121/2 참조) → FG121/PDF122 E5.1, CPU515/MOD9/입력단자12 → PLC I5.1 → LAD1070 IW4→DB13.DBW4 → Inputs.FEEDBACKMOTOR SC-11 → LAD1808 고장감시·LAD1886 세정허가·LAD1964 공유예고장`.</p><p>FG121의 모듈 공급은 X21 3008(5×20 2A IST.) 및 단자19/20의 별도 경로다. 도면에 표시된 개방 접점과13-14를 현재 실물 정상극성·실제 NO/NC 배선 판정으로 확대하지 않는다. 58KM1 응답이 있더라도 감속기·커플링·스크루·실제 분진흐름 정상은 별도 확인이 필요하다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=59">FG58 · PDF59</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=52">시공·케이블 · PDF52</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-5"><h3>BOM와 설치 실물 구분</h3><p>FG253/PDF256의 원본 BOM:</p><ul><li>58KM1: Siemens 3RT2015-1BB41, CONTACTOR3 kW/1L/DC24V/S00 VT. RC element 3RT2916-1CB00.</li><li>58QM1: Siemens 3RV2901-1E 보조접점, 3RA1921-1DA00 결합부, Wohner WR32433 어댑터, Siemens 3RV2011-1HA10 MAGNETOTHERMIC S00 5.5-8A.</li></ul><p>이는 BOM의 모델과 설명이다. 현재 설치 모델·교체품 호환·안전등급·토크·정비주기·보호설정은 명판·승인자료·현재 제조사 원문 없이 채우지 않는다. 인접 FN04의 인버터를 SC11 장치로 가져오지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=59">FG58 · PDF59</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=256">FG253 · PDF256</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=52">시공·케이블 · PDF52</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>SC11 자체 고장</h3><p>LAD1808 `0442-FlgNet.xml`, NID30:</p><ul><li>ON Part1057→Start SC11 Part1059→NOT SC11 처리응답 Part1070→SdCoil1021.in(Wire21).</li><li>타이머 value ORef1035/RID28, 0656의 S5Time `S5T_x0023_2S`, Wire1045. operand ORef1036/RID123 Tag_73, Wire1046. 이는 2초 원문이며 512라는 인코딩값을 512ms로 바꾸지 않는다.</li><li>ON∧StartSC11 후 Tag_73 접점 Part1061→SCoil1027→SC_11_FAULT ORef1039/RID125, Wire1047/22/1050.</li><li>ON→RESET_ALLARM Part1065→SC_11_FAULT Part1067→RCoil1032→같은 고장 ORef1042, Wire1052/1066/1053/1068/1055.</li></ul><p>정적식은 timer input=`ON∧StartSC11∧¬SC11_processed`, Set=`ON∧StartSC11∧Tag_73`, Reset=`ON∧RESET_ALLARM∧SC_11_FAULT`다. 고장 타이머 입력과 Set 접점은 서로 다른 분기다. 명령이 없어지거나 응답이 돌아왔다고 유지 고장이 자동 Reset된다고 쓰지 않는다. startup DB3.DBW2=0도 별도 고장 쓰기다.</p><p>Set/Reset이 같은 실행주기에 동시에 성립하는 경우의 실제 우선순위·재기동·다른 Writer는 TIA와 현재 프로젝트 확인 전 미확정이다. Reset은 원인 제거·응답 정상·M_SC_11 재요청의 증명이 아니며 자동 재기동 보장도 아니다.</p><p><a href="../networks/network-1808.html">Set/Reset</a> · <a href="../networks/network-1964.html">FN04 공유90분</a></p></article><article id="review-5-2"><h3>FN04 공유 예고장과90분 경계</h3><p>LAD1964 `0264-FlgNet.xml`, NID34의 공통 조건은 `ON∧Inputs.FN04 Run∧(¬SC01_processed∨¬VR03_Run∨¬SC10_processed∨¬VR04_Run∨¬SC11_processed∨¬VR05_Run)`이다.</p><p>SC11은 Part1032 부정접점/ORef997(RID255), Wire1010/1033→OR972.in5, VR05는 Part1034/ORef998(RID221), Wire1011/1035→OR.in6이다. Wire1012는 OR.out을 Coil982 `Allarm.Prealarms_FN04`와 SdCoil985 및 타이머접점 Part1036으로 분기한다.</p><p>Tag_126=%T131, 0602 RID169 NID34 UID1001/1002. value ORef1000/RID112는 0606의 S5T#1H_30M이며90분이다. 타이머접점 뒤 Coil990이 Local `Stop_Fan_FN04`(0605 RID170, UID1003)를 쓴다. LAD1965 `0265` NID35의 해당 Local 접점 Part1042/ORef1019→OR1003.in4→RCoil1010이 FN04 요청을 Reset한다.</p><p>SC11의 독립 2초 고장과 FN04 공유90분 기능을 분리한다.90분을 SC11 안전 정지 지연으로 설명하거나 SC11만의 문제로 진단하지 않는다. SC11이 원인이 아니어도 다른5개 처리응답으로 같은 공유 조건이 성립할 수 있다. FN04 자체고장·인버터·설정·TC09 등 다른 정지경로 전체 검증은 이 초안 범위 밖이다.</p><p><a href="../networks/network-1808.html">Set/Reset</a> · <a href="../networks/network-1964.html">FN04 공유90분</a></p></article><article id="review-5-3"><h3>복구 확인에 필요한 증거</h3><p>고장 표시 해제, 원인 제거, 전기전달 회복, 원시/처리응답 일치, 별도 운전요청 재발행, 실제 스크루·분진흐름 정상은 각각 기록해야 한다. 승인된 안전절차와 자격 있는 현장 담당자의 관찰로 시각·상태를 확보한다. 이 문서는 통전 작업, 가드 해제, 신호강제, 보호설정 변경이나 고장 상태 재기동을 지시하지 않는다.</p><p><a href="../networks/network-1808.html">Set/Reset</a> · <a href="../networks/network-1964.html">FN04 공유90분</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 인계</h3><p>실제 관찰값은 아직 없다. 다음은 원인 확정이나 실행한 수리가 아니라 비교 지점과 필요한 자료다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>순서대로 확보할 관찰</th><th>원본 비교·원인 배제</th><th>조치·복구 판정의 경계</th></tr></thead><tbody><tr><td>요청을 넣어도 유지되지 않음</td><td>HMI 이벤트/DB2.X2.3, DB3.X2.3, VR05 DB13.X5.6, ON, UNDER TESTING, startup 시각</td><td>LAD1963 Reset·자동 Set2개·Word 초기화·외부 HMI 쓰기를 분리</td><td>VR05 응답 실제원인과 요청경로를 먼저 확인. 값강제·시험모드 변경 금지</td></tr><tr><td>Q4.1은 켜지는데 응답 없음</td><td>승인 안전절차로 출력단자2, XS53/54, 58QS1/QM1 경로, 코일 A1/A2, KM 상태, I5.1</td><td>FG140/58/121 연결 및2초감시를 대조</td><td>논리명령·전기전달·기계 상태를 각각 분리. 현장 조치/재가동 별도 승인</td></tr><tr><td>접촉기 응답은 있는데 고장 발생</td><td>같은 시각의 I5.1, DB13.X5.1, 호출/Word전달, StartSC11, T82, 고장 Set/Reset</td><td>원시입력 정상만으로 처리응답 전달·타이머 스캔을 배제하지 않음</td><td>현재 프로젝트 교차참조·시계동기 자료 필요</td></tr><tr><td>모터/접촉기는 운전인데 분진이 안 나옴</td><td>스크루·감속기·커플링·막힘 관찰 및 VR05 실제 상태</td><td>KM 보조접점은 회전·이송 센서가 아님</td><td>현장 안전격리 후 자격자 점검자료와 실제 흐름 증거로 판정</td></tr><tr><td>SC11 운전인데 BF02 세정이 안 됨</td><td>DB13.X5.1/X5.6, DP02 Int값/환산, DP01_SOGLIA1, Local Forza/Abilita, BF02_RUN</td><td>LAD1886은 처리응답 직렬, 이하비교 OR 강제세정. SC11 운전 하나로 허가되지 않음</td><td>세정 밸브/DP기능은 별도 담당. 설정값·비교방향을 임의 변경하지 않음</td></tr><tr><td>FN04가 늦게 정지하거나 공유예고장 발생</td><td>FN04 처리응답,6개 분진경로 처리응답의 동시 타임라인, T131, Prealarms, Local Stop</td><td>LAD1964의 OR6개와90분, LAD1965의 다른 정지분기 비교</td><td>SC11에 단독 원인 배정 금지; 직접2초고장과 구분</td></tr><tr><td>운전시간이1 또는0으로 보임</td><td>DB9.DBW156/158, T13/T17, Flag_Aggiorna_DB, 수집처·리셋시각</td><td>LAD1038 Move1와 LAD1052 Move0</td><td>누적시간으로 추정해 정비주기 산출 금지</td></tr><tr><td>HMI 표시가 PLC와 다름</td><td>CSV설정 버전, DB11.X54.0/1, DB2.X2.3, 실제 이벤트·통신상태</td><td>미결속 ORef4개, DB11/DB13/DB3/DB14 영역 분리</td><td>현재 HMI 원본 확보 전 표시/알람의 완전 결속 미확정</td></tr></tbody></table></div><p>관찰 기록에는 설비ID·관찰자·날짜/시간대·신호/물리위치·값과 단위·수집장치·프로젝트/CPU 근거·비교 원본·배제 결과·조치·복구 증거를 넣는다. 미확인 값은 빈칸/미확인으로 남기고0을 대신 쓰지 않는다. 운영사진·사용자 기록을 이 자료 묶음이나 공개 Git에 복제하지 않는다.</p><p><a href="../networks/network-1963.html">출력/VR05 요청Reset</a> · <a href="../networks/network-1808.html">2초고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1843.html">자동1/5</a> · <a href="../networks/network-1844.html">자동2/6</a> · <a href="../networks/network-1886.html">BF02 허가</a> · <a href="../networks/network-1888.html">Data.LAVA 복수쓰기</a> · <a href="../networks/network-1964.html">FN04 공유90분</a> · <a href="../networks/network-1038.html">HOUR Move1</a> · <a href="../networks/network-1052.html">HOUR 공통0</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서/기록UI·묶음최종검사·실제게시와 TIA/현재CPU/현장복구를 구분합니다. 직접회로/BOM·시공·PID 원본7쪽이며 현재장착품·회전·분진이송은 확인 전입니다.</p><ul><li>SC11/M35 현재명판·BF02/VR05 배치·실물동일성</li><li>Q4.1/I5.1/DB13.X5.1 실제동시값·ENO·다른쓰기</li><li>HMI3주소·0380 데이터4/상수후보4 총8 ORef NID미결속</li><li>58QS1/58QM1 보조숫자단자·BOM/보호설정/양끝 실물</li><li>접촉기 응답·실제회전·분진이송 분리</li><li>VR05 처리Run 부재/Testing 부정 요청Reset·출력Coil 별도</li><li>Tipo1/Tempo5 및 Tipo2/Tempo6 실제호출·카운트·Writer</li><li>FN04 공유6분기/T131 90분과 SC11 고유2초 분리</li><li>BF02 DP02≤DP01 S1/Forza 공통선행SC11/VR05·Data.LAVA OFF·원시입력0/1/2/3 복수쓰기</li><li>HOUR Move1·LAD1052 다섯 번째Move3020←0/선행4ENO·외부누계</li><li>DB2/DB3 Word2←INT#0·OB/Warm/Cold/Retain/쓰기우선순위</li><li>2_1 CV4×1.5 Adjustment3/LEN94 설계·단위/준공·CP4 Pipe16</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/SC11.html#completion">현행근거공백</a></p></article></section><section id="step-symptom-1"><h2>요청을 넣어도 유지되지 않음</h2><p>HMI 이벤트/DB2.X2.3, DB3.X2.3, VR05 DB13.X5.6, ON, UNDER TESTING, startup 시각</p><p>LAD1963 Reset·자동 Set2개·Word 초기화·외부 HMI 쓰기를 분리</p><p>VR05 응답 실제원인과 요청경로를 먼저 확인. 값강제·시험모드 변경 금지</p></section><section id="step-symptom-2"><h2>Q4.1은 켜지는데 응답 없음</h2><p>승인 안전절차로 출력단자2, XS53/54, 58QS1/QM1 경로, 코일 A1/A2, KM 상태, I5.1</p><p>FG140/58/121 연결 및2초감시를 대조</p><p>논리명령·전기전달·기계 상태를 각각 분리. 현장 조치/재가동 별도 승인</p></section><section id="step-symptom-3"><h2>접촉기 응답은 있는데 고장 발생</h2><p>같은 시각의 I5.1, DB13.X5.1, 호출/Word전달, StartSC11, T82, 고장 Set/Reset</p><p>원시입력 정상만으로 처리응답 전달·타이머 스캔을 배제하지 않음</p><p>현재 프로젝트 교차참조·시계동기 자료 필요</p></section><section id="step-symptom-4"><h2>모터/접촉기는 운전인데 분진이 안 나옴</h2><p>스크루·감속기·커플링·막힘 관찰 및 VR05 실제 상태</p><p>KM 보조접점은 회전·이송 센서가 아님</p><p>현장 안전격리 후 자격자 점검자료와 실제 흐름 증거로 판정</p></section><section id="step-symptom-5"><h2>SC11 운전인데 BF02 세정이 안 됨</h2><p>DB13.X5.1/X5.6, DP02 Int값/환산, DP01_SOGLIA1, Local Forza/Abilita, BF02_RUN</p><p>LAD1886은 처리응답 직렬, 이하비교 OR 강제세정. SC11 운전 하나로 허가되지 않음</p><p>세정 밸브/DP기능은 별도 담당. 설정값·비교방향을 임의 변경하지 않음</p></section><section id="step-symptom-6"><h2>FN04가 늦게 정지하거나 공유예고장 발생</h2><p>FN04 처리응답,6개 분진경로 처리응답의 동시 타임라인, T131, Prealarms, Local Stop</p><p>LAD1964의 OR6개와90분, LAD1965의 다른 정지분기 비교</p><p>SC11에 단독 원인 배정 금지; 직접2초고장과 구분</p></section><section id="step-symptom-7"><h2>운전시간이1 또는0으로 보임</h2><p>DB9.DBW156/158, T13/T17, Flag_Aggiorna_DB, 수집처·리셋시각</p><p>LAD1038 Move1와 LAD1052 Move0</p><p>누적시간으로 추정해 정비주기 산출 금지</p></section><section id="step-symptom-8"><h2>HMI 표시가 PLC와 다름</h2><p>CSV설정 버전, DB11.X54.0/1, DB2.X2.3, 실제 이벤트·통신상태</p><p>미결속 ORef4개, DB11/DB13/DB3/DB14 영역 분리</p><p>현재 HMI 원본 확보 전 표시/알람의 완전 결속 미확정</p></section></main></body></html>