<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-ALARM 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SYS-ALARM · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SYS-ALARM&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비와 자료 기준</h3><p>대상은 INVENTORY catalog[35]의 SYS-ALARM, software, 공통 시스템, parent_id 없음, depth0, phase2/planned, priority_key 없음이다. 전기 FG17이 연관되지만 공통 기능을 별도 실물 장치 하나로 만들지 않는다. BC01 등 경보 소유자는 각각 유지한다. 별칭 resetalarms/reset_allarm/acknowledg/siren/blinking ligh는 탐색 키이며 모두 같은 신호의 동의어가 아니다.</p><p>고정 읽기 원본은 `gme-research/source-mv06`, Git `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, VERSION 1.12.0이다. 최신 사용자 보고 버전·현재 main·실제 CPU와 동등하다고 주장하지 않는다. 표준 GME-STD-1.0.0, BATCH11 지시/범위, AGENTS, rollout SKILL, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY 및 현재 고정본 VERSION/인계/배포/ACTIVE-WORK 머리말을 확인했다. 런타임 모델·추론 설정 증명은 미확보다.</p><p>4자리 원본 약칭은 `all-in-one/sources/decoded-original/NNNN-FlgNet.xml` 또는 `NNNN-IdentXmlPart.xml`이다. LAD document_id, index_order와 원본 NID는 별도다. 파생 network-map은 길잡이이며 아래 주장은 원본 선언·Part/Wire/ORef/CRef로 한정한다. 특히 0401-FlgNet은 HMI 출력 미러이며 startup document401과 동일한 이름의 자료로 합치지 않는다.</p><div class="table-wrap"><table><thead><tr><th>7영역</th><th>적용</th><th>확보와 누락</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>고유 기능 ID·고정 버전·타 설비 소유 경계; 현행 동일성 미확인</td></tr><tr><td>I/O·HMI</td><td>적용</td><td>요청/내부 bit/물리 I/Q/Word/타이머 형식; 화면 이벤트와 권한 미확인</td></tr><tr><td>제어 구조</td><td>적용</td><td>9 Word 차이·혼/경광등·Reset 소비·호출; 전 프로그램 실행 의미는 미해석</td></tr><tr><td>전기 전달</td><td>적용</td><td>FG17/135/143 양 끝점과 개정 시각검토; 준공·장치종류·하류 릴레이 부하 미확인</td></tr><tr><td>알람·복구</td><td>적용</td><td>대표 유지/Reset, 소음확인과 원인 제거 분리; 모든 개별 경보 검증 아님</td></tr><tr><td>증상 관찰</td><td>적용</td><td>관찰점·비교 근거·필요 기록 제시; 조치·시험 미수행</td></tr><tr><td>완료·누락</td><td>적용</td><td>문서와 정적검사만; UI/게시/TIA/CPU/현장 완료 아님</td></tr></tbody></table></div><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Rev2-P018.png</td><td>8bec203b74fef4ee6380d517b3fbfeaa6042e622e5368a4f2b67376a1341c44b</td></tr><tr><td>catalog-profiles/SYS-ALARM.json</td><td>cab6fe9c8a1f9b7aeecf51b3e5807fb33ddea5236fb8a08329fee3927469fae3</td></tr><tr><td>catalog-sources/DOTS-REMAINING-HANDOFF-20261012.json</td><td>e8cd64813694c0c5027b2f200cbe232a80e204a165f928966c8b13b6a7353ad7</td></tr><tr><td>catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json</td><td>0d66c6780fd41440eaf43e83c1396d50b64857bd5abd2e2d4de7abe9733e835c</td></tr><tr><td>catalog-sources/SYS-ALARM-DOTS-DRAFT.md</td><td>601bb47c72bb87274b6278739fd094d11a0946e1f95cbefbf2b7c24b11f1035f</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>446c7c68abf36bf6e57dffd896ba50e334b569f081d6ea6000787c21060d822b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/block_summary.json</td><td>68253f9366908244a27ed461c66d465da7ec1723571f27deaa9a6f81a542de63</td></tr><tr><td>sources/decoded-original/0000-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0001-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0002-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0003-FlgNet.xml</td><td>a1bfce0bdd5b227f391b5b51933216c63cf4357747f954abbcc49522f81e5d1d</td></tr><tr><td>sources/decoded-original/0004-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0033-FlgNet.xml</td><td>e7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108</td></tr><tr><td>sources/decoded-original/0043-IdentXmlPart.xml</td><td>c71c75f0b13763a806cc984f933fd0ec785f77a0fe6915267ebf7648189ddb33</td></tr><tr><td>sources/decoded-original/0044-IdentXmlPart.xml</td><td>80ed7b8be0e4988ac52ac84cbc7e68a29a15755c821d9b0452247d9f362638c2</td></tr><tr><td>sources/decoded-original/0045-IdentXmlPart.xml</td><td>334d3c31a4dc1084cd9e6d870058e32f5e96c17ece69e5fc52038965416a1c79</td></tr><tr><td>sources/decoded-original/0046-IdentXmlPart.xml</td><td>1df29e9d0382743dcf42b287223f63f9880740616318769d8e23fdb8a68a97b1</td></tr><tr><td>sources/decoded-original/0049-IdentXmlPart.xml</td><td>d4c49fa00735537ee8cce4baba526b0027e4fe25343074e83de5719cafd1bacc</td></tr><tr><td>sources/decoded-original/0055-IdentXmlPart.xml</td><td>9baf3104be3c8a3457c3eea021f23fbd6a60c665e81a293bd7f2cae52c64be29</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0154-FlgNet.xml</td><td>b0a163ffa382b722eaa34df4bdc4c3dd06039b296b791d26d68639a7b0502746</td></tr><tr><td>sources/decoded-original/0155-FlgNet.xml</td><td>fd669dc6d8bc9e2486fda4691bf91927c195fd5cb1b6ee57535b52ec9b40e3c6</td></tr><tr><td>sources/decoded-original/0156-FlgNet.xml</td><td>67a008f612f8f278825b3f4f1b8298460272b653504e3c112415760ac28e4d2d</td></tr><tr><td>sources/decoded-original/0157-FlgNet.xml</td><td>ba7e71fc52ea96bcc2faf598f00a38a7516a1bb0fa7a09b33fbce7ea57611bf7</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0168-FlgNet.xml</td><td>6e69605abd053c1d85f668b8e29bf98975e7e6b9ec1903b017af2048602d4847</td></tr><tr><td>sources/decoded-original/0180-FlgNet.xml</td><td>b3141dffaf1a7d0583e3d03ab5bf3b8dcab62e42f3722c45ce0a9d3f8b608e58</td></tr><tr><td>sources/decoded-original/0195-FlgNet.xml</td><td>fc40707c4c248625ff2a5ec39a7451e02ee2cd9670d41e0354021027d3cc5ea7</td></tr><tr><td>sources/decoded-original/0255-FlgNet.xml</td><td>ea2200a136d7b4e8b498107e8a53c5fa192e501beb039fbd17d1fb35e0277ada</td></tr><tr><td>sources/decoded-original/0308-FlgNet.xml</td><td>4594c2942fa2de3937b61830619fbd26c17b59a2617fec33f76d8cefebecab80</td></tr><tr><td>sources/decoded-original/0335-FlgNet.xml</td><td>6f0214de436cfaac95750cc25ba3d6f306d33174472618754fac38ad4caf4781</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0457-FlgNet.xml</td><td>498e0618c56b6a898373d4fa4745e749d0654da17b1f1cd148e9d9617dccb86d</td></tr><tr><td>sources/decoded-original/0458-FlgNet.xml</td><td>681fb4a754ebd79a6446982b3203afa5e549607cfc1254ccebb0d591be49f5ca</td></tr><tr><td>sources/decoded-original/0465-FlgNet.xml</td><td>6f48f2b9fc031e4dcef47cff8c9b56e2fbe67fd1802aac999b95836dd9a7458a</td></tr><tr><td>sources/decoded-original/0466-FlgNet.xml</td><td>4e4461435e68831cab0be6171c58c8f25803a5f3da811001a73ae0bd3fe43e61</td></tr><tr><td>sources/decoded-original/0476-FlgNet.xml</td><td>0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a</td></tr><tr><td>sources/decoded-original/0477-FlgNet.xml</td><td>e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a</td></tr><tr><td>sources/decoded-original/0480-FlgNet.xml</td><td>c14d2fee14b38b7c597edb46626676f0cf550b5831668884cb2fac341b559273</td></tr><tr><td>sources/decoded-original/0524-FlgNet.xml</td><td>34dcc9bbe4bfc73ec332d0ca1dc44ea6a12eb11643bf99f7a196a740c2c9e19f</td></tr><tr><td>sources/decoded-original/0542-FlgNet.xml</td><td>49d01523b89e14a4aae3120853c397c2b73725f1948493ec48f80c1f4ff0890f</td></tr><tr><td>sources/decoded-original/0544-FlgNet.xml</td><td>7eea2ea628a9c9ba7b9df66e20f7bab670da7dc7a155084d80119943ed45e6ca</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0568-IdentXmlPart.xml</td><td>4ea2540c76f86ab5b17a30c7c9182cc0026bc6b05e605eddcd4af6fc3b919f89</td></tr><tr><td>sources/decoded-original/0569-IdentXmlPart.xml</td><td>2e77bb83cf9a7aecd228dac33fe1c897e1149f2063786f4f4e54c66be618a2c7</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0576-IdentXmlPart.xml</td><td>c8b5f9b9ead0e124f1f817b49d89611ed7b2ce04ecd91ddaa139f2ec89d48dbe</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0583-IdentXmlPart.xml</td><td>0a34a2b7ad17eba6198dbe53d5c6aa8e87710c7436b832b9d39a075074ab58a8</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0586-IdentXmlPart.xml</td><td>f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250</td></tr><tr><td>sources/decoded-original/0588-IdentXmlPart.xml</td><td>def5646a0d1eacaae81518f0952c4ba8ada5ea38852463a1d463ff439f3d1905</td></tr><tr><td>sources/decoded-original/0589-IdentXmlPart.xml</td><td>846630f3832df93ccdcb0bf86a029546886f8cdba51cd952eed63257ee4540e2</td></tr><tr><td>sources/decoded-original/0590-IdentXmlPart.xml</td><td>baff7271b3db646e8953c31d20b72f7b044b1154b689b15ca0fb38ebb44ad81c</td></tr><tr><td>sources/decoded-original/0591-IdentXmlPart.xml</td><td>2e165c44fc9df852ea3729b3ddb33dc0a74e4f8826676f9c5c5626e1dce033f8</td></tr><tr><td>sources/decoded-original/0592-IdentXmlPart.xml</td><td>d157e3d92df9e4a6ce46567b8611a51b0a10abf4dd7f9c4e613087b2df9583a8</td></tr><tr><td>sources/decoded-original/0593-IdentXmlPart.xml</td><td>504568b5b50bb25a6880e9da724f79438fbb07e7a311a9391681143d713499e9</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0614-IdentXmlPart.xml</td><td>c6de26f74d75f5be858a406de75eaf6faf62ba9b89c8f9a085b5dd206e93d294</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0660-IdentXmlPart.xml</td><td>0bf4f4c46531f55324602f4f7b1a1e0b9e63df2c6278126f6e5cf1bc9a06509f</td></tr><tr><td>sources/decoded-original/0661-IdentXmlPart.xml</td><td>90672199fee355011f581d3287046894772f3f3b4cb78bbe0dd0d71bd488ac93</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0666-IdentXmlPart.xml</td><td>19a9ccb83ad7070d23726250870d0ca0c33d797ab9ffe679c9d2c0d109cc95e6</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0689-IdentXmlPart.xml</td><td>f0cc6f770c2759b92a9a79f4e289dbfa0ca270d90e0e89496f94a13a8d839d51</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/identifier-declarations.json</td><td>0f74123ad80664acdeeb10c29f3e1e73a98d76e5d22169723977371a88768944</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/electrical-page-text.json</td><td>4b846819aab7e1306aebea617042f9f9ffe0c8aee1930e6f3db035bea3739153</td></tr><tr><td>sources/hmi-windows.csv</td><td>15f8d69b5c43d4fdbe550f9cd2717f855fea877ed8146973054cb6dbcaa9892e</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 5cdf030877b56b23ee0c786a60f27229b8306e186e6993370308663527dad927</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O와 HMI 요청 및 저장 범위</h3><p>주소는 SSD.AO/BO 비트 오프셋과 SAD 영역, BAD→DepDBBlock.TOD를 대조했다. 아래는 백업 선언 주소이며 현재값·현재 CPU 검증이 아니다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·주소</th><th>원본 선언과 주요 참조</th></tr></thead><tbody><tr><td>Flag.RESET_ALLARM</td><td>Global Bool DB2.DBX6.0</td><td>0565 RID2 AO48;0564 Flag RID1 TOD2; NID9 UID37 Set/NID4 UID246 Reset</td></tr><tr><td>Flag.RUN_HORN / STOP_HORN / NEW_ALLARM / M_HORN</td><td>Global Bool DB2.DBX6.1/.2/.3/.4</td><td>0565 RID3/4/35/40 AO49/50/51/52; M_HORN NID5 UID276은 Read</td></tr><tr><td>Flag.Reset_Allarms_HMI / Stop_horn_HMI</td><td>Global Bool DB2.DBX13.4/.5</td><td>0565 RID61/62 AO108/109; NID9 UID27/41 Read, UID43/59 Reset</td></tr><tr><td>Inputs.Reset_allarmi / Tacitazione</td><td>Global Bool DB13.DBX19.7/.6</td><td>0565 RID57/63 AO159/158, BAD56;0564 Inputs TOD13; NID9 UID24/34</td></tr><tr><td>원시 입력 Word</td><td>Global Word %IW18</td><td>0627 RID25 AO144 SAD Input SAM=None NID1 UID81; I19.6/.7 포함</td></tr><tr><td>입력 저장 Word</td><td>Global Word DB13.DBW18</td><td>0629 RID26 AO144 BAD4→0628 Inputs TOD13, NID1 UID82 Write</td></tr><tr><td>Siren / Blinking Ligh</td><td>Global Bool %Q7.6/.7</td><td>0567 RID44/39 AO62/63 SAD Output; NID5 UID279 Coil/281 Set; NID4 UID248 Reset</td></tr><tr><td>103A7 / Reset_Inverter</td><td>Global Bool %Q7.4/.5</td><td>0567 RID76/74 AO60/61; NID9 UID63/55 Coil</td></tr><tr><td>Tag_160 / Tag_161</td><td>Timer %T47/%T48</td><td>0567 RID38/43 AO47/48; S5 timer이며 HMI 태그 아님</td></tr><tr><td>Data.Siren_time</td><td>Global Int DB1.DBW322</td><td>0565 RID66 AO2576, BAD41→0564 Data TOD1, NID10 UID25</td></tr><tr><td>Data.SIREN_WORK_TIME</td><td>Global S5Time DB1.DBW88</td><td>0565 RID42 AO704, NID10 UID29 Write/NID5 UID277 Read</td></tr><tr><td>PLS M50.2</td><td>Global Bool %M50.2</td><td>0567 RID45 AO402 NID5 UID280 AK=RW, PBox의 bit 저장부; 주기 점멸 clock으로 단정 금지</td></tr></tbody></table></div><p>HMI CSV `hmi_plc_tags.csv`는 ResetAlarms=&quot;DB2,X13.4&quot;(002E1), TacitAlarms=&quot;DB2,X13.5&quot;(000DA)를 PLC 연결의 dde.cfg 설정으로 기록한다. CSV에 현재값이라고 써 있지 않으며 버튼 press/release, 모멘터리/토글, 권한, 실제 알람창 ACK 이벤트·히스토리 삭제와의 결속은 미확인이다. 따라서 이 문서의 ‘ACK/확인’은 직접 확인된 Tacitazione/STOP_HORN 소음확인 경로를 뜻한다. 모든 HMI 알람 acknowledgment 정책을 확인한 것이 아니다.</p><p>0397 NID1의 Word 전달은 P78 Move, W88 ORef81/RID25→in, W89 out1→ORef82/RID26이다. I19.6/19.7을 개별 Bool 코일로 옮기는 것이 아니라 IW18의 두 바이트 전체를 DB13.DBW18로 복사하므로 입력 응답은 해당 Word 쓰기/다른 writer·호출을 같이 보아야 한다. PIW 직접주변 접근으로 바꾸어 표기하지 않는다. 기존 BF01/LD01/CR01의 동일 고정 입력 전달 근거를 재사용한다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="review-2-1"><h3>알람 스냅샷 Word의 정확한 범위</h3><p>0564 Allarm RID7 TOD3, WorkData RID9 TOD6. 0565의 무명 Global Word RID8/12/15/18/21/24/27/30/33은 AO0/16/32/48/64/80/96/112/128이다. 이름이 비어 있어도 DB와 오프셋으로 판별했다.</p><div class="table-wrap"><table><thead><tr><th>DB3 원본 Word</th><th>스냅샷 이름과 DB6 주소</th><th>원본/저장 RID</th><th>0151 원본 UID→저장 UID</th></tr></thead><tbody><tr><td>DBW0</td><td>W0, DBW0</td><td>8→10</td><td>173→174</td></tr><tr><td>DBW2</td><td>W1, DBW2</td><td>12→13</td><td>175→176</td></tr><tr><td>DBW4</td><td>W2, DBW4</td><td>15→16</td><td>177→178</td></tr><tr><td>DBW6</td><td>W3, DBW6</td><td>18→19</td><td>179→180</td></tr><tr><td>DBW8</td><td>W4, DBW8</td><td>21→22</td><td>181→182</td></tr><tr><td>DBW10</td><td>W15, DBW30</td><td>24→25</td><td>183→184</td></tr><tr><td>DBW12</td><td>W16, DBW32</td><td>27→28</td><td>185→186</td></tr><tr><td>DBW14</td><td>W17, DBW34</td><td>30→31</td><td>187→188</td></tr><tr><td>DBW16</td><td>W18, DBW36</td><td>33→34</td><td>189→190</td></tr></tbody></table></div><p>원본은 Word, WorkData 저장부는 Int이고 비교 Part의 SrcType도 Int다. W15 이름을 DBW15나 DBW10으로 잘못 바꾸지 않는다. 대상 DB3는 바이트0~17, 144bit 범위다. 0564 Allarm OD.S=208 선언 전체와 동일한 범위가 아니다. 0657 RID207 BC01_INV AO152(DB3.X19.0), RID210 RD01_INV AO153, RID215 MC04_INV AO154, RID218 VS01_INV AO155, RID221/224/227/231 AO156~159, RID238 Aux_INV AO160, RID246 ER01_run AO161은 이 9 Word 밖이다. 그 개별 경보가 무음이라고 단정할 수는 없지만 **이 비교 하나가 모든 경보를 포괄한다는 주장은 성립하지 않는다**. 다른 전달 경로와 화면 표시를 별도로 확인해야 한다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>호출과 순서 경계</h3><p>0033 LAD1622/main index11/NID9: ORef349/RID52 ON(%M0.0,0692)→P352 Contact(W351)→W353 CRef347.en. CRef347 RID92/CodeBlock350 RID91은 0688의 Allarm manager FC24 선언이다. main index8의 0031에서는 ON Contact282.out W283이 아날로그 환산 및 allarms1/2/3 CRef261/264/267/270.en에 병렬로 연결된다. 이 백업 색인의 main 순서를 기록했으며 현재 CPU의 실제 호출·인터럽트·최종 scan 우선순위는 미검증이다.</p><p>allarm manager의 index 순서는 0151(NID1),0152(NID2),0153(NID3),0158(NID9),0154(NID4),0005(NID10),0155(NID5),0156(NID6),0157(NID7)이다. XML 파일번호나 NID 숫자를 실행 순서로 정렬하지 않는다. 마지막 두 망은 보고 주기와 카운터 초기화이며 SYS-COUNTERS 관련 소유를 완료로 합산하지 않는다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="review-3-2"><h3>스냅샷과 변화 판별</h3><ul><li>0151 LAD927/NID1: RESET_ALLARM Contact213, RUN_HORN Contact215, STOP_HORN Contact217 → OR121(in1/in2/in3, W214/216/218). OR.out W212가 9 Move P127/132/137/142/147/152/157/162/167.en에 **병렬** 연결된다. 스냅샷은 ‘RESET 또는 RUN_HORN 또는 STOP_HORN’에서 갱신된다. DB3를 0으로 지우는 동작이 아니다. 각 Word 전송은 W194~211이며 예를 들어 W194 O173→P127.in, W195 P127.out1→O174이다.</li><li>0152 LAD928/NID2: Int Ne191/194/197/200/203/206/209/212/215가 DB3 Word와 위 스냅샷을 비교한다. W242/245/248/251/254/257/260/263/266 → OR190 9입력, W267→NOT STOP_HORN Contact271, W272→Coil219, W270 O239/RID35 NEW_ALLARM 쓰기다. 첫 비교 W240 O220/RID8→Ne191.in1, W241 O221/RID10→in2. 식은 ‘어느 Word라도 다름 AND NOT STOP_HORN’이다. 비트가 0→1인지 1→0인지 검사하는 마스크/상승검출은 이 망에 없다.</li><li>0153 LAD929/NID3: NEW_ALLARM Contact219 → NOT RESET_ALLARM Contact221 → NOT STOP_HORN Contact223 (W220/222) → W224 SCoil204 RUN_HORN(O211/RID3,W216)와 RCoil206 NEW_ALLARM(O212/RID35,W217). NEW_ALLARM은 0152 Coil과 여기 Reset의 복수 쓰기다. 스냅샷 갱신과 순서 영향 때문에 개별 시점의 값만으로 실제 소리 발생을 확정하지 않는다.</li></ul><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="review-3-3"><h3>Reset 요청과 ACK 소비</h3><p>0158 LAD930/index4/NID9의 두 가지는 분리된다.</p><ul><li>Inputs.Reset_allarmi O24/RID57→Contact23(W22), HMI 요청 O27/RID61→Contact26(W25). W29/30→OR28. W38 OR28.out→SCoil33, RCoil40 및 TOF LRef64/73.IN. W36 O37/RID2가 내부 RESET_ALLARM을 Set하고 W42 O43/RID61은 HMI 요청을 Reset한다. 물리 버튼 입력은 이 코일로 지우지 않는다.</li><li>Tacitazione O34/RID63→Contact32(W31), Stop_horn_HMI O41/RID62→Contact39(W35). W45/46→OR44. W54→SCoil49 STOP_HORN(O53/RID4,W52) 및 RCoil56 HMI 소음확인 요청(O59/RID62,W58). 이 가지는 모든 Allarm bit의 Reset 코일에 직접 연결되어 있지 않다.</li><li>Reset OR28 출력의 두 TOF는 0568 Instruction RID77, 0569 Instance RID78/UID72=IEC_Timer_0_DB DB36, RID84/UID74=IEC_Timer_1_DB DB37이다. 0566 RID79는 **Time T#3s, V3000**이고 0158 W68/78→PT, W67/77의 Q→Coil48/60→Q7.4/Q7.5다. TOF를 3초 켜짐 지연 TON 또는 고정 3초 펄스로 바꾸어 쓰지 않는다. IN 유지시간과 떨어진 후 off-delay가 관련되며 실제 외부 복구 성공 신호는 아니다. EN/ENO=false이고 ET O71/76은 이름 미결속이다.</li><li>0154 LAD931/index5/NID4: RESET_ALLARM Contact259 또는 STOP_HORN Contact261 → OR224 → W258 SdCoil229 및 timer Contact263. S5T#1S는 0566 RID37, W251→value; Tag160=%T47는 O244/RID38 W252→operand. OR 조건과 timer Contact263.out W264가 RCoil235 RESET_ALLARM, RCoil237 STOP_HORN, RCoil239 Q7.7을 Reset한다. **내부 명령 유지·정리용 1초와 외부 Q7.4/.5 TOF 3초는 다르다.**</li></ul><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="review-3-4"><h3>혼 시간과 출력</h3><p>0005 LAD932/index6/NID10: powerrail W21→CRef23.en, CodeBlock22/RID64는 0050 KF_KT FC109. O25/RID66 Data.Siren_time→KF(W24), O27/RID67 **Bool 0**→SEC(W26), KT→O29/RID42 SIREN_WORK_TIME(W28). 입력 Int, 출력 S5Time 형식이다. 이 조사에서는 FC109의 전체 변환 내부/잘림/범위오류를 다시 검증하지 않았으므로 Int 설정을 곧바로 ms나 현재 초 값으로 표기하지 않는다. 기존 BF01/LD01의 같은 FC109 형식 근거를 연결 재사용한다.</p><p>0155 LAD933/index7/NID5: RUN_HORN Contact296(O275/RID3,W284) 또는 M_HORN Contact298(O276/RID40,W285)→OR256(W297/299). W295 OR.out이 SdCoil261, Coil265, PBox268, timer Contact300의 입력으로 병렬 연결된다.</p><ul><li>Siren Q7.6은 Coil265, O279/RID44/W288로 직접 기록한다.</li><li>S5Time Data.SIREN_WORK_TIME O277/RID42/W286이 timer261.value, T48 O278/RID43/W287이 operand다. T48 Contact300(O282/W292).out W301→RCoil274 RUN_HORN(O283/RID3,W294).</li><li>PBox268의 bit W289/O280은 %M50.2 저장부다. out W290→SCoil270 Q7.7(O281/RID39,W291). 즉 여기서 확인한 것은 상승변화 저장을 이용한 **Set**이며 PLC에서 주기적으로 Q7.7을 토글하는 로직을 확인한 것이 아니다. Blinking이라는 이름을 그대로 점멸 주기 보증으로 해석하지 않는다.</li><li>이 망에 STOP_HORN을 Q7.6 Coil 직렬 차단하는 접점은 없다. STOP_HORN은 앞 스냅샷/NEW_ALLARM/요청 정리 및 다른 writer와 함께 검토해야 한다. 버튼을 누르면 즉시 Siren 출력이 0이 된다고 이 원문만으로 보증하지 않는다.</li><li>M_HORN은 검색된 명명 선언에서 읽기만 발견했다. DB 초기화/Word쓰기/외부 HMI가 쓸 가능성까지 배제한 것은 아니며 수동 혼의 실제 조작원을 미확정으로 남긴다.</li></ul><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="review-3-5"><h3>복수 쓰기와 초기화 경계</h3><p>명명 선언 검색에서 0577 RESET_ALLARM RID16의 NID3 UID594/654 및 NID4 UID938/1003은 Write/Set 사용처다(0164 예열·0165 생산). SYS-AUTO 영역이므로 전체 기동 의미를 다시 조사하지 않았으며 ‘Reset은 항상 운전자가 요청한다’고 쓰지 않는다. 0684 STOP_HORN RID16도 NID1/2/4/5/11/13에 Write가 있다. 대표 0539 NID13에서 Lt1068→기존 MAX_TC09 Contact1177→W1178이 RCoil1076(MAX_TC09)와 SCoil1078(STOP_HORN, UID1118/RID16)을 동시에 구동하는 복귀 가지를 확인했다. 상세 온도·비교·히스테리시스 근거는 TC09 초안을 재사용한다.</p><p>0148 LAD403 startup only/index3은 9 Move의 정적 초기화 경계다. P329 ON.out W330에서 P250/P267/P281.en으로 나뉘고 P250→253→256→259, P267→270→273→276은 각각 ENO 연쇄(W306/309/312, W317/320/323)다. O285/287/.../301의 RID54는 0048 NID3 선언 Int#0. 파생 색인은 DB3.DBW0~16 목적지를 제시하나 이 조사에서는 모든 무명 목적지 선언/NID를 재결속하지 않았다. startup 기존 상세 근거를 재사용하며 현재 startup 호출, retentivity, 재시작 동작과 ‘모든 알람 초기화’ 완료는 미확인이다. 이 초기화도 운전자 Reset 버튼과 같은 이벤트로 병합하지 않는다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="current-native-review"><h3>현재 원본 독립 대조와 소유 경계</h3><p>Allarm manager는 공통 소프트웨어입니다. Reset/Stop horn의 공통 플래그와 출력은 여러 설비가 공유하며, 설비별 원인 래치는 각 설비의 네트워크에 속합니다. HMI 요청과 내부 Reset을 구분합니다.</p><p>현재 2차 대상은 실제 대장129개입니다. 원초안의 v1.12.0·133개·과거 게시 상태는 당시 조사 이력입니다.</p><ul><li>Reset 입력 OR HMI Reset 요청은 공유 RESET_ALLARM을 Set하고 소비한 HMI 요청을 Reset합니다. 같은 OR 출력은 별도 3s TOF 2개의 IN에도 전달됩니다. 930 Part23/26→O28입니다. W22 ORef24 Inputs.Reset_allarmi, W25 ORef27 Flag.Reset_Allarms_HMI, W38→SCoil33/RCoil40/LRef64.IN/LRef73.IN, W36 ORef37 RESET_ALLARM, W42 ORef43 HMI Reset입니다. LRef64/73 RefId77의 TOF 선언은 0568, instance72/RID78 및 instance74/RID84 선언은 0569입니다. PT W68/ORef70와 W78/ORef75의 RID79/T#3s 선언은 0566입니다. Q W67→Coil48→W62/ORef63 103A7, Q W77→Coil60→W51/ORef55 Reset_Inverter입니다. ET ORef71/76에는 RefId가 없어 미해석 상태를 유지합니다. Reset 출력은 타이머 Q이며, 인버터나 현장 복구 완료를 증명하지 않습니다.</li><li>Siren 출력 코일은 RUN_HORN OR M_HORN이 직접 구동합니다. SD 타이머는 병렬 분기에 있으며, Siren 코일 앞에 직렬로 배치된 지연 조건이 아닙니다. 933 Part296 RUN_HORN/Part298 M_HORN→O256→W295에서 SdCoil261/Coil265/PBox268/Contact300으로 분기합니다. Coil265 operand W288 ORef279는 Siren Q7.6입니다. SdCoil261 value W286 ORef277/Data.SIREN_WORK_TIME, operand W287 ORef278/Tag161 T48입니다. Contact300 Tag161 W292→W301→RCoil274 RUN_HORN ORef283, PBox268 W289/PLSM50.2→W290 SCoil270 BlinkingLigh Q7.7입니다. RUN_HORN이 Reset되어도 수동 M_HORN이 OR을 구동할 수 있습니다. 현재 HMI·수동 쓰기 위치와 타이머 변환은 현재 소스로 확인해야 합니다. Data.SIREN_WORK_TIME을 고정 수치로 설명하지 않습니다.</li><li>NEW_ALLARM AND NOT RESET_ALLARM AND NOT STOP_HORN 조건은 RUN_HORN을 Set하고 NEW_ALLARM을 Reset합니다. Reset/Stop horn은 별도의 공유 SD 1s 경로를 거쳐 해제됩니다. 929 Part219/Part221 Negated/Part223 Negated의 직렬 W220/222/224→SCoil204 W216/ORef211 RUN_HORN 및 RCoil206 W217/ORef212 NEW_ALLARM입니다. 931 O224의 Reset/StopHorn OR→W258 SdCoil229(S5T#1S W251 ORef243; Tag160 T47 W252 ORef244)와 Contact263, W264→RCoil235/237/239는 RESET_ALLARM/STOP_HORN/BlinkingLigh를 해제합니다. 알람 확인, 소리 정지, 원인 Reset과 실제 복구는 구분합니다. 선언 색인에서 빠졌던 928의 절대 DB3 워드 참조는 0565의 이름 없는 GlobalAccess와 0564 부모 TOD3으로 원본에서 직접 확인했습니다. 빈 심볼 표기는 보존합니다. 현재 순서와 값 변경 범위는 미확인입니다.</li><li>main은 ON 접점의 허가와 실제 en 배선으로 공통 Allarm manager를 호출합니다. 1622 원본 0033 Part352 ON ORef349/W351→W353 CRef347.en입니다. CodeBlock350 RID91의 Allarm manager 선언은 0688이며, 호출 데이터 CRef RID92를 대조했습니다. ON은 메모리 %M0.0이며 상수로 가정하지 않습니다. 현재 OB 호출·복귀 상태는 미확인입니다.</li></ul><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 양 끝점과 도면 상충</h3><p>원본 `all-in-one/sources/Electrical_Rev2.pdf`에서 3페이지를 새로 렌더하고 시각 확인했다. FG17=PDF18, FG135=PDF136, FG143=PDF144로 각각 실제 footer를 확인했다. 도면 기본일 27.05.2024, FG17과 FG143 개정란 Rev2/17.03.2025, FG135 개정란 공란이다. 파일명 Rev2를 모든 페이지 개정으로 복제하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>실제 도면 끝점</th><th>해석·누락</th></tr></thead><tbody><tr><td>소음확인 버튼</td><td>FG17 +24Vdc10.7→X20:2013→17SB1 YELLOW 접점13/14→X20:2014→E19.6→FG135 MOD12 단자37</td><td>Inputs.Tacitazione는 위 IW18/DB13W18를 거친 내부 신호; 버튼 실물·정상극성 미확인</td></tr><tr><td>Reset 버튼</td><td>같은 +24V/X20:2013 분기→17SB2 BLUE 13/14→X20:2015→E19.7→FG135 MOD12 단자38</td><td>Inputs.Reset_allarmi; 소음확인과 별개 물리 입력</td></tr><tr><td>Q7.6 경보 표시</td><td>FG143 MOD15 단자37 A7.6→FG17 X1:41(5x20 2A IST.)→17HL2 X1/X2→X1:43→0Vdc10.6</td><td>도면 제목 LAMPALARM 2, PLC 이름 Siren 상충. 실제 발성장치인지 미확인</td></tr><tr><td>Q7.7 경보 표시</td><td>FG143 MOD15 단자38 A7.7→FG17 X1:42(동일 퓨즈 표기)→17HL1→동일 X1:43/0V 귀로</td><td>LAMPALARM. 실제 자체점멸 장치/주기 미확인</td></tr><tr><td>Q7.4 Reset 출력</td><td>FG143 MOD15 단자35 A7.4, X21:3037 표시→FG17 17KA1 A1; A2→0V</td><td>릴레이 코일 구동. 하단 접점표의 1/5/9 등은 접점 위치 안내이며 이 페이지의 부하접점 핀으로 오독하지 않음</td></tr><tr><td>Q7.5 Reset 출력</td><td>FG143 MOD15 단자36 A7.5, X21:3038 표시→FG17 17KA2 A1; A2→0V</td><td>같은 경계. downstream inverter별 실제 부하접점·단자는 이번 미검토</td></tr></tbody></table></div><p>FG143 MOD15 공통전원은 +24Vdc10.8→X21:3039 퓨즈5x20 4A F→단자39, 단자40→0Vdc10.6로 그려 있다. FG135 MOD12는 +24Vdc10.7→X21:3027 퓨즈5x20 2A IST.→단자39, 단자40→0V다. 두 전원 표기를 110Vac 버튼 회로로 바꾸지 않는다. 표기된 정격은 도면 기록이며 현행 보호값 설정·교체품 승인으로 사용하지 않는다.</p><p>Q7.4의 PLC 이름 103A7과 FG17 inverter reset의 관계도 이름보다 해당 주소/코일로 추적했다. 상대참조 FG18/20/24/27, FG30/42/47의 모든 inverter 내부·현장 reset 조건은 이번 범위 밖이다. 이 문서는 릴레이를 동작시키거나 현장 복구를 지시하는 절차가 아니다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../sources/Electrical_Rev2.pdf#page=18">FG17 · PDF18 · 원본 회로</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>원인과 유지의 대표 직접 확인</h3><p>0457 LAD1823/allarms1 index43/NID50 ‘presence110v’: 0657 RID248 Inputs.Presenza_110V DB13.X19.5, RID252 Allarm.110V_Fault DB3.X11.4. NOT Contact23의 O24(W22)→W41 SCoil27→O48(W47)가 경보를 Set한다. 별도 RESET_ALLARM Contact35(O38/RID13,W42)→W43 현재경보 Contact36(O39,W44)→W45 RCoil37(O40,W46)가 해제한다. 이 Reset 가지에 실제110V 복귀 확인 접점을 임의 추가하지 않는다. 타이머 Part는 없다. 원인 지속시 재Set 가능성과 같은 scan Set/Reset 우선순위는 현재 CPU 검증 대상이다. 원시 전압, 상태 접점, 내부 DB, 유지 경보는 별도 관찰값이다.</p><p>0540 공통 MAX_DP_FILTER의 상세는 BF01/BF02 초안을 재사용한다. 원본 독립 확인 범위는 OR1120(두 DP가 &gt;2800 또는 &lt;-100), SdCoil1136 S5T#3M(0683 RID96)/Tag112, SCoil1141, Reset Contact1208/현재경보Contact1210와 두 Lt1146/1149(&lt;2500)→RCoil1152의 결속이다. 이는 SYS-ALARM의 단일 글로벌 Reset이 모든 개별 경보에 똑같은 복귀식을 강요하지 않음을 보여준다. 수치는 고정 프로그램 원문이며 현행 차압 설정/승인 안전값이 아니다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="review-5-2"><h3>통합 경보와 HMI 가공의 구별</h3><p>0355 LAD331/NID1의 hmi standard motors 원본은 Local Bool Allarme1~5(Contact33/36/39/46/30)→OR41의 5입력(W42/43/44/48/49)→W57 Coil59 Comulativo_allarmi(O60/RID22,W58)다. 이는 **호출별 5입력 통합 경보 출력**이다. 0621/0622의 RID22는 S=Local, SSD.S=O인 인터페이스이며 전역 plant alarm bit가 아니다. 0621 IAD PN7과 0622 PN13의 중복 문맥은 호출 위치와 선언을 함께 봐야 한다. BC01/FN04/LD01 등의 실제 인수 매핑은 기존 해당 설비 초안을 재사용하고 전체 호출을 이번 완료로 세지 않는다.</p><p>개별 Allarm 래치, 호출별 Comulativo_allarmi, manager NEW_ALLARM 차이 판별, Q7.6/.7 표시, HMI 알람창 확인은 서로 다르다. 이번 확보 근거에는 이것들을 하나의 ‘전체 정상’ 비트로 보증하는 전역 식이 없다. HMI 목록이 비었거나 소리가 멈춘 사실만으로 원인 제거·안전재기동·현장복구를 인정하지 않는다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article><article id="review-5-3"><h3>복구 판정에 필요한 독립 증거</h3><p>관찰 목적의 순서는 원시 원인/처리응답과 시각 → 해당 경보 발생/유지/Reset 식 → 요청 bit와 내부 bit 소비 → 전체 Word/스냅샷 차이 → 호출별 가공/물리 출력 → 실제 표시·소리 → 승인된 원인 제거와 재발 관찰을 분리하는 것이다. 이는 조작 실행 지시가 아니다. 온라인 프로젝트/CPU 일치, 현장 안전절차·작업 권한, 제조사 장치 복구 조건 없이 Reset/재시동·보호값 변경을 수행하지 않았다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰과 필요한 기록</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 위치와 비교</th><th>판정 유의점</th></tr></thead><tbody><tr><td>HMI Reset 누른 뒤 경보 유지</td><td>DB2.X13.4→DB2.X6.0, 해당 원인·래치, 개별 R조건, HMI 이벤트 시각</td><td>요청소비와 원인제거 별도; 0457/0540 복귀조건 차이를 보존</td></tr><tr><td>물리 Reset 반응 없음</td><td>17SB2/X20:2013·2015, I19.7, IW18, DB13W18/X19.7, FC24 호출, DB2X6.0</td><td>전기 작업은 승인 자격자; 원시입력과 처리Word 지연/다른 writer 구분</td></tr><tr><td>소음확인 후에도 Q7.6 유지</td><td>DB2.X13.5/.6.2, RUN_HORN/.6.1, M_HORN/.6.4, T48, DB1W88, Q7.6</td><td>0155에 STOP_HORN 직렬차단 없음. 즉시 정지 보증 금지</td></tr><tr><td>경보가 있는데 혼 요청 없음</td><td>경보 정확 주소, DB3W0~16와 DB6 스냅샷, STOP_HORN/NEW_ALLARM</td><td>DB3.X19.0 이후는 이 비교 범위 밖. 전체 경보 전송으로 일반화 금지</td></tr><tr><td>‘새 경보’처럼 반복 표시</td><td>9 Word 이전/현재값, 스냅샷 갱신 조건·순서, Reset/STOP_HORN</td><td>불일치 비교는 상승뿐 아니라 해제 변화도 가능</td></tr><tr><td>Q7.7=1인데 점멸 안 함</td><td>0155 PBox/Set,0154 Reset, FG143 A7.7/FG17 17HL1, 실물 모델</td><td>코일=점멸파형 증거 아님; 자체점멸 장치 여부 필요</td></tr><tr><td>Reset inverter 출력이 예상보다 길음</td><td>0158 OR28.IN 시각, TOF DB36/37 IN/Q/ET, Q7.4/.5</td><td>T#3s는 off-delay이며 눌림 유지시간과 구분; 외부고장해제 확인은 별도</td></tr><tr><td>HMI 통합경보와 혼이 다름</td><td>호출별 Local Allarme1~5→Comulativo, 경보주소 범위, 0152/0155</td><td>각 소유/가공 경로가 달라 같은 상태로 강제 일치시키지 않음</td></tr></tbody></table></div><p>기록에 관찰자, UTC/현지 시간대, CPU/프로젝트 식별, 신호 전체명·주소·값/형식, 수집 장치, 도면 페이지·단자, 비교 원본, 원인 배제 결과, 승인 조치, 복구 후 재발 관찰을 남긴다. 이번 실제 측정/조치/운전 시험·운영 사진 수집은 0이다. 기존 미지 note/repair_observation 필드는 임의 생성·완료 처리하지 않는다.</p><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>Allarm manager는 공통 소프트웨어입니다. Reset/Stop horn의 공통 플래그와 출력은 여러 설비가 공유하며, 설비별 원인 래치는 각 설비의 네트워크에 속합니다. HMI 요청과 내부 Reset을 구분합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>927/928의 절대 DB3 워드 참조는 원본 0565 GlobalAccess + 0564 부모 TOD3으로 확인했습니다. AOS가 비어 있어 검색 색인의 이름은 UNRESOLVED로 남아 있습니다. 부모의 판단 없이 기존 색인 표기를 바꾸지 않으며, 현재 HMI 알람 대응은 미확인입니다.</li><li>원본 HMI ResetAlarms DB2,X13.4는 같은 백업 배치의 참고입니다. 실제 화면의 누름·해제·알람 확인 이벤트는 확보하지 못했습니다.</li><li>현재 Allarm manager와 설비별 Set/Reset의 실행 순서, 외부 쓰기, Retain 및 현재 타이머 동작은 미확인입니다.</li><li>OEM의 lampalarm2 심볼과 PLC의 Siren 이름을 대조해야 합니다. 현재 실물·접점·케이블은 미확인입니다.</li><li>알람 확인은 원인 제거나 검증된 재기동 완료를 뜻하지 않습니다.</li></ul><p><a href="../catalog-sources/SYS-ALARM-DOTS-DRAFT.md">SYS-ALARM 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-930.html#gme-pv02-wire-38">Reset OR→공통Set/HMI소비/TOF IN</a> · <a href="../networks/network-933.html#gme-sys-alarm-wire-295">RUN_HORN OR M_HORN→직접Coil·SD병렬</a></p></article></section><section id="step-symptom-1"><h2>Reset눌러도알람이재발</h2><p>HMI요청/내부Reset/개별원인/SetReset현재호출시각</p><p>930요청소거와TOF Q, 개별알람발생식을별도대조; 원인복구/재기동으로판정하지않음</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section><section id="step-symptom-2"><h2>사이렌또는등이계속됨</h2><p>RUN_HORN/M_HORN/Tag161/STOP_HORN/물리Q7.6Q7.7시각값</p><p>933OR직접Coil 및931공통Reset, FG17퓨즈/단자/현재실물확인; M_HORN다른Writer확인</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section></main></body></html>