<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-AUTO 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SYS-AUTO · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SYS-AUTO&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog: `docs/equipment-standard/INVENTORY.json#/catalog/36`, software/공통 시스템, 부모 없음, phase2. 별칭 abilitaauto/abilitamaintenance/standby/maintenance는 식별어이며 물리 장치 네 개가 아니다.</li><li>고정 원본: `gme-research/source-mv06`, Git `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 이후 게시판본·현행 CPU 검증으로 확대하지 않는다.</li><li>아래 XML 경로 약칭은 `all-in-one/sources/decoded-original/` 기준. LAD 번호는 network-map/live_index 문서 ID이며 XML 파일번호와 다르다.</li><li>7영역 중 1/2/3/5/6/7 적용, 4는 소프트웨어 직접 물리 단자 비해당 + 연결 대상의 현장 끝점 미확정. 불명확한 직접 회로를 만들어 채우지 않는다.</li><li>요청 모델/추론 수준의 런타임 증명은 미확인. Windows/TIA 추가 접근, 현재 CPU 접속, 새 환경, 시뮬레이터 실행, PLC/현장/보호값/SEJIN 변경은 수행하지 않았다.</li></ul><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/SYS-AUTO.json</td><td>97661910ee894019c652b2ccc3a61edf0d419c787e0f54a7bed18e953672af7d</td></tr><tr><td>catalog-sources/SYS-AUTO-DOTS-DRAFT.md</td><td>0d1dd3390b3a16ad09496b5f3aa0e32582aad0cee2ae05f8dc5a3820da530330</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0067-IdentXmlPart.xml</td><td>0aa469d4f7a20bde2a5bccc6c91b3d9c48929460bd68ef32e0217d53f4d68628</td></tr><tr><td>sources/decoded-original/0162-FlgNet.xml</td><td>892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb</td></tr><tr><td>sources/decoded-original/0163-FlgNet.xml</td><td>b927f8c0bf35eb549a28a480bfc34d675e0bde20d3a00600ae700b2d310a1d34</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0168-FlgNet.xml</td><td>6e69605abd053c1d85f668b8e29bf98975e7e6b9ec1903b017af2048602d4847</td></tr><tr><td>sources/decoded-original/0169-FlgNet.xml</td><td>c11893dfee800efa2649b14cd4bab9c94e018ce690168f060526c3249f50da10</td></tr><tr><td>sources/decoded-original/0237-FlgNet.xml</td><td>ad3721660c2f357e76c1a351f7898691271f35c341efe775e5780d749b2c4aa0</td></tr><tr><td>sources/decoded-original/0238-FlgNet.xml</td><td>8f6a5537084e092c352552dc469bbe8469b33412971219e51bba211ef607dfa8</td></tr><tr><td>sources/decoded-original/0247-FlgNet.xml</td><td>104690938ac2ebe32d668f237255a3e957e0af9930bfc6587b9e6624bedf13a1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0576-IdentXmlPart.xml</td><td>c8b5f9b9ead0e124f1f817b49d89611ed7b2ce04ecd91ddaa139f2ec89d48dbe</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0579-IdentXmlPart.xml</td><td>ee35cf525388f2b38399787caef57a978b0bb17216a90e1a90ac4391e0e799fe</td></tr><tr><td>sources/decoded-original/0580-IdentXmlPart.xml</td><td>fa748a6c1890f579d694fd5e561b2304f717da79e5352ca32152cc20e877c6ff</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 6128d273ef0b4e817804f1609e54684cf920328b1f0c97a07e1673774cc7652a</p><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI 및 선언</h3><p>0576 DepDBBlock의 Flag RID3/TOD2, Data RID6/TOD1과 0577 GlobalAccess의 BAD를 결속했다. AO는 bit offset이다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>원본 선언</th><th>주소·형식</th><th>역할과 한계</th></tr></thead><tbody><tr><td>Flag.Auto_ON1</td><td>0577 RID4, AO59, BAD3; NID1 UID70/74, NID10 UID30 Write</td><td>DB2.DBX7.3 Bool</td><td>시퀀스 동작 비트. 일반 안전 허가와 동일하지 않음</td></tr><tr><td>Flag.STANDBY_ON</td><td>0577 RID29 AO60/BAD3, NID3 UID611 S, NID4 UID968 R</td><td>DB2.DBX7.4 Bool</td><td>예열·생산·정지·no sequence에서 다르게 쓰임</td></tr><tr><td>Flag.Maintenance_ON</td><td>0577 RID17 AO61/BAD3, NID3 UID595/NID4 UID939 R</td><td>DB2.DBX7.5 Bool</td><td>시퀀스 첫 단계 Reset, 외부 HMI 요청 별도</td></tr><tr><td>Flag.RESET_ALLARM</td><td>0577 RID16 AO48/BAD3</td><td>DB2.DBX6.0 Bool</td><td>시퀀스 SCoil이 쓰는 내부 Reset. HMI Reset 요청과 별개</td></tr><tr><td>Data.Tempo_presetting</td><td>0577 RID7 AO768/BAD6, Int</td><td>DB1.DBW96</td><td>호출마다 증가하는 정수 단계 카운트. timer type 아님</td></tr><tr><td>Data.Tipo_preset</td><td>0577 RID12 AO784/BAD6, Int</td><td>DB1.DBW98</td><td>1 예열, 2 생산, 5 정지, 6 no sequence 분기</td></tr><tr><td>Data.D37</td><td>0577 RID13 AO720/BAD6, Int</td><td>DB1.DBW90</td><td>0163 가공 표시값, 카운터/물리 응답 아님</td></tr><tr><td>UNDER TESTING</td><td>0602 SimpleAccess RID4, AO45 Memory, NID1 UID40 Write</td><td>M5.5 Bool</td><td>0237에서 유지보수 상태를 전달. 시험을 실행했다는 뜻 아님</td></tr><tr><td>Allarm.Maintenance_ON</td><td>0604 RID6 AO61/BAD5; 0603 Allarm TOD3</td><td>DB3.DBX7.5 Bool</td><td>별도의 상태/알람 영역. DB2.DBX7.5와 동일 저장소 아님</td></tr><tr><td>MemoCMD_PV1_Startup / BC01_Startup</td><td>0575 RID110/115 AO1446/1447 Memory</td><td>M180.6/.7 Bool</td><td>요청 기억, 실제 게이트/벨트 응답 아님</td></tr><tr><td>Tag_292</td><td>0575 RID109 AO725 Memory, NID10 UID51 RW</td><td>M90.5 Bool</td><td>0168 PContact 에지 기억</td></tr></tbody></table></div><p>HMI `hmi_plc_tags.csv` 실제 행73 AbilitaMaintenance DB2,X7.5/ID00409, 행632 AbilitaAuto DB2,X7.3/ID000DB; 행203/255/284 data_DB1_DBW90/96/98는 각각 DB1,INT90/96/98. CSV는 dde.cfg 설정 추출이며 현재값이나 사용자 조작 이벤트를 증명하지 않는다. DB2,X7.4 정확 주소의 행은 이번 CSV 검색에서 발견하지 못했다. 이름의 부재를 HMI 화면·PLC 쓰기 전체 부재로 확대하지 않는다. 원본 dde.cfg 독립 파일과 버튼 OnPress/OnRelease/스크립트·권한·쓰기 방향의 직접 결속은 추가 필요하다.</p><p>Local 구분: 0238의 Disable_Load_RD01은 Local InterfaceAccess이며 물리 Q나 전역 운전허가로 바꾸지 않는다. 0162~0169 핵심 모드·단계 신호는 GlobalAccess다. 선언 파일 간 UID/RID/NID가 같아도 다른 블록 문맥일 수 있다. 추출의 복수 후보는 보존했고 0162 UID74는 0577 Flag.Auto_ON1을 이 FC의 문맥으로 선택했다.</p><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>호출·시간·표시</h3><ul><li>0024 / LAD1723 / NID4: W190 rail→Contact188.in, ORef185/RID36(0652 ON)→W187→188.operand; 188.out→W189→CRef183.en. CRef183/RID40 안 CodeBlock186/RID39는 0067 FCBlock Auto start motors/TOD30/NID4 UID186 Call이다. 다른 Main 모터 호출과 별도 cyclic interrupt 경로다.</li><li>`live_index.json` i1716 Name `cyc_int2 ogni 1s`, Title `cyclic interrupt 1 second`; i1838 Auto start motors Title `this fc is recalled every 1ms` 상충. 블록 제목은 스케줄 하드웨어 설정 증명이 아니다. 현재 OB 주기/우선순위·실제 다운로드 프로젝트가 필요하다.</li><li>0162 / LAD1841 / NID1: ON Contact88 후 Auto_ON1 Contact90→W91→Add59.en. ORef71/RID7→W80→in1, 상수1 ORef72/RID8→W81→in2, W82 out→ORef73/RID7. 병렬 NOT Contact92(Auto_ON1 ORef74)→W93→Move66.en, 0 ORef75→W85→in, W86 out1→ORef76/RID7. 따라서 허가된 호출에서 Auto=1이면 +1, Auto=0이면 0이다. 카운트 건너뜀/오버플로·실제 초 환산은 검증하지 않았다.</li><li>0163 / LAD1842 / NID2: NOT Contact115(Auto ORef97)→W116→Move87; Tipo ORef98→W106→in, D37 ORef99←W107 out1. 정상 Contact117(Auto ORef100)→W118→Move93; -1 ORef101→W110→in, D37 ORef102←W111. 즉 진행 중 -1 표시, 비진행 중 preset 값이다.</li></ul><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a> · <a href="../networks/network-1845.html">별도 온도 Writer</a></p></article><article id="review-3-2"><h3>예열·생산 단계 요청</h3><p>숫자는 Tempo_presetting의 Int **Eq** 비교값이다. 1초 경과시간 확정값 또는 운전절차 지시가 아니다. S=Set, R=Reset, M=Move. Flag 접두어를 생략했다. 하위 설비의 자체 인터록·복수 쓰기가 최종 요청을 바꿀 수 있다.</p><p>예열 0164 / LAD1843 / NID3: ON Contact785→NOT Emergency Contact22→Eq400(Tipo=1)→Contact823(Auto_ON1)→W672 단계 비교들의 pre. 선언 0575~0580/0577.</p><div class="table-wrap"><table><thead><tr><th>카운트</th><th>직접 쓰기</th><th>대표 Part/Wire</th></tr></thead><tbody><tr><td>1</td><td>S RESET_ALLARM, R Maintenance_ON</td><td>Eq406 W675→S410/R412; W676/677</td></tr><tr><td>3 / 5 / 8</td><td>S VR03/04/05; S SC01/10/11; S FN04</td><td>Eq416/428/440, W681/688/695</td></tr><tr><td>15</td><td>S STANDBY_ON</td><td>Eq446→W700→S449, ORef611 W702</td></tr><tr><td>17</td><td>R VS01/MC05/MC04/Enable_R2_GATE</td><td>Eq452→W705→R456/458/460/462, W706~709</td></tr><tr><td>19 / 21</td><td>S RD01_FAN; S RD01 및 M SET_PERC_FR01=25</td><td>Eq466/472 W713/718, Move481 W720/721</td></tr><tr><td>24</td><td>S BC01 및 MemoCMD_BC01_Startup, M Set_Perc_VT02=75, S FN02</td><td>Eq486 W725; S492→W104→S102; Move495 W727/728; S500</td></tr><tr><td>26</td><td>S Enable_R1_GATE 및 MemoCMD_PV1_Startup</td><td>Eq503 W27→S506→W36→S34; ORef29/38 W28/37</td></tr><tr><td>28 / 30</td><td>S VR01/02와 R CH01; S FN01, M SET_PERC_VT01=35</td><td>Eq509 W738; Eq521 W745, Move530 W747/748</td></tr><tr><td>33 / 36</td><td>OFF 조건을 거친 R FN02; S FN03</td><td>Eq535→W30→Contact794(OFF)→W31→R539; Eq542 W758</td></tr><tr><td>40</td><td>S RESET_ALLARM/FN06</td><td>Eq548 W763→S552/S554</td></tr><tr><td>45</td><td>S Start_Burner/AUTO_BURNER; 별도 OFF 분기에서 TC01=850/TC03=500 Move</td><td>Eq558 W769; OFF Contact791→W792→Move568/573; S578/581는 OFF 후단 아님</td></tr><tr><td>50</td><td>R Auto_ON1</td><td>Eq584 W781→R587, ORef667 W783</td></tr></tbody></table></div><p>예열 부가 기억: Eq400.out→W33→Not827→W831→R828(MemoCMD_BC01_Startup/ORef829 W832). 이는 Auto 접점823의 NOT로 임의 바꾸지 않는다. 타입=1/상위허가 결과의 Not 분기다. 실제 실행·retention 효과는 미검증.</p><p>예열 PV1 TON: 0164 LRef835/RID116(EN=false/ENO=false), Instance836/RID117→0580 `T_Reset_Startup_PV1` DB38; 0579 Instruction RID116 TON/NID3 UID835 문맥. Eq400 상위 결과 후 Enable_R1_GATE Contact833와 MemoCMD Contact834 직렬→W849→IN, ORef841/RID118 `T#1M`→W850→PT. Q→W851→R837(Enable_R1_GATE)→W854→R838(MemoCMD). ET는 W852 ORef842의 미결속 수신처이며 동작 결론에 사용하지 않았다. 별도의 1분 IEC TON을 정수 단계 카운트와 섞지 않는다.</p><p>생산 0165 / LAD1844 / NID4: ON1145→NOT Emergency1154→Auto1147→Eq737(Tipo=2)→W1021 각 Eq.pre.</p><div class="table-wrap"><table><thead><tr><th>카운트</th><th>직접 쓰기</th><th>대표 Part/Wire</th></tr></thead><tbody><tr><td>1 / 3 / 6 / 10</td><td>S RESET_ALLARM+R Maintenance; S VR03/04/05; S SC01/10/11; S FN04</td><td>Eq743 W1024; Eq753 W1030; Eq765 W1037; Eq777 W1044</td></tr><tr><td>18 / 21 / 24</td><td>S VS01; OFF Contact1149 후 S MC05; S MC04</td><td>Eq783 W1049; Eq789 W1054→1149→W1150→S793; Eq796 W1060</td></tr><tr><td>27 / 30 / 33</td><td>S Enable_R2_GATE; R STANDBY; S RD01_FAN</td><td>Eq802 W1065; Eq808 W1070→R811; Eq814 W1075</td></tr><tr><td>35 / 40 / 43</td><td>S RD01+M FR01=25; S Enable_R1_GATE; S BC01</td><td>Eq820 W1080; Eq834 W1087→S1158; Eq840 W23→S1162</td></tr><tr><td>46 / 49 / 52</td><td>S VR01/02/CH01; S FN01+M VT01=35; S FN02+M VT02=80</td><td>Eq846 W1097; Eq858 W1104; Eq872 W1111</td></tr><tr><td>56 / 60</td><td>S FN03; S RESET_ALLARM/FN06</td><td>Eq886 W1118; Eq892 W1123</td></tr><tr><td>62 / 65</td><td>S Start_Burner/AUTO_BURNER, OFF 조건으로 TC01=850/TC03=500 Move; R Auto_ON1</td><td>Eq902 W1129, OFF1151 W1152→Move912/917, S922/925 별도; Eq928 W1141→R931</td></tr></tbody></table></div><p>상수25/35/75/80/850/500은 백업 코드의 쓰기값이다. 안전·정상·현행 보호 설정으로 권장하지 않는다. OFF는 명명만으로 항상 false라고 확정하지 않는다. BF01 공유검토의 startup doc401 원문 `set s &quot;on&quot; clr s &quot;off&quot;`에서 CLR 다음 S를 R로 바꿔 읽지 않으며 retention/실제 초기값은 미확정이다. doc401과 0401 HMI Output XML은 별개다.</p><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a> · <a href="../networks/network-1845.html">별도 온도 Writer</a></p></article><article id="review-3-3"><h3>정지·비상 전환·대기</h3><ul><li>0168 / LAD1846 / NID10: Emergency ORef52→W50→PContact21.operand, Tag_292 ORef51→W49→bit. 상승 에지 out→W48→Move22.en, 0→W34→in, out1 W36→Tempo. Move22.eno→W35→Move23.en, 5→W37→in, out1 W39→Tipo. Move23.eno→W38→S24(Auto ORef30 W40). ENO 연쇄이므로 모든 상황 무조건 세 쓰기라고 표현하지 않는다. 비상 해제만으로 재기동 허가를 확인할 수 없다.</li><li>0166 / LAD1847 / NID5: Auto Contact1095→W26→Eq881(Tipo=5)→W1031 각 분기. 각 단계 Eq와 Emergency 접점은 O(2) 병렬. 따라서 이 **공통 상위 조건 아래** Emergency가 참이면 단계값을 기다리지 않는 Reset 분기가 있다. 안전릴레이와 같은 물리 기능이라고 주장하지 않는다.</li><li>정지 요청: 카운트1 FN03/FN02/FN06 R(Eq887·O54 W1034), 5 CH01/FN01_FAN/FN01 R(Eq901·O51 W1042), 11 VR01/02 R(Eq913·O48 W1049), 13 BC01/FN04/ER01 R(Eq923·O45 W1055), 15 RD01/Enable_R1_GATE R(Eq935·O42 W1062), 17 RD01_FAN R(Eq945·O39 W41), 19 MC04 R(Eq951·O36 W38), 20 VR03/04/05 R(Eq957·O33 W1078), 21 STANDBY/VS01 R(Eq969·O30 W1085), 25 Auto R(Eq979·O27 W29). 원본 제목 “complete engine stop”은 전체 Q/에너지 차단 증명이 아니다. 표에 없는 SC 출력이나 버너 내부 정지를 추가하지 않는다.</li><li>0167 / LAD1848 / NID6: Auto954→Eq914(Tipo=6); Tempo=1 Eq920→W945→S923(STANDBY ORef935 W947); Tempo=25 Eq926→W950→R929(Auto ORef938 W952). no sequence라는 제목만으로 아무 쓰기 없다고 설명하지 않는다.</li></ul><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a> · <a href="../networks/network-1845.html">별도 온도 Writer</a></p></article><article id="review-3-4"><h3>유지보수·대기의 실제 하위 영향과 출력 경계</h3><ul><li>0237 / LAD1930 / NID1: ON47→Maintenance49→W50→Coil34와36 병렬. W44 ORef40=UNDER TESTING(M5.5), W45 ORef41=Allarm.Maintenance_ON(DB3.DBX7.5). 단순 Coil이며 S/R 래치 아님.</li><li>0238 / LAD1931 / NID2: ON91에서 O56의 8개 입력으로 LOW_TC03_TEMP, Oxigen_Fault, Oxigen_Too_high, STANDBY_ON, MAX_MAX_TC09, HYDROGEN_BOX_FAULT, NOT R1 Gate ON, NOT RD01_Fbk. STANDBY Contact101 ORef72/RID11 W83→W102→O56.in4. O56.out W88→Coil66; ORef77 W90은 Local Disable_Load_RD01. 이 로컬 부하 억제와 RD01 주모터 전체 정지는 다르다.</li><li>대표 RD01 0243/NID7: ON 아래 Reset O28.in5는 NOT R2_GATE_LOOP_ON(Contact278) AND NOT STANDBY(Contact280) AND NOT UNDER TESTING(Contact35), W279/33/37. 이 OR의 다른 분기는 RD fault, INV, SET_PERC_FR01=0, NOT fan run. O28 W30→R236(M_RD01 ORef249 W265); M_RD01 Contact282→W283→Coil240(Start RD01 ORef251 W268). 따라서 대기/유지보수는 이 의존조건 분기에 영향을 주며 모든 고장을 우회하는 조건이 아니다.</li><li>대표 MC04 0247/NID11: NOT VS01 run Contact26→W28→NOT Allarm.Maintenance_ON Contact380→W29→O333.in3; 다른 OR 입력은 MC04_FAULT/INV. O333.out W360→R340(M_MC04). M_MC04 Contact377→W378→Coil344(Start MC04 ORef352 W365). 유지보수를 모든 장치 정지 허가로 읽을 수 없다.</li><li>Main0549의 모터·필터·게이트·버너 호출 및 하위 Start→Q/Word 전달은 기존 설비별 원본 연결을 재사용한다. 이번 조사로 SYS-AUTO 고유 Q주소 또는 독립 전기단자를 발명하지 않는다.</li></ul><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a> · <a href="../networks/network-1845.html">별도 온도 Writer</a></p></article><article id="review-3-5"><h3>자동 진행 후에도 영향을 주는 별도 쓰기·초기화</h3><ul><li>0169 / LAD1845 / NID11은 ON22→NOT Emergency23→Tipo=1 또는2(O29)→PreheatingControl_Enabled Contact55. **Auto_ON1 접점이 없는 별도 온도별 속도 갱신 분기**다. Real Ge/Lt 온도 구간→TON 58/63/68/72/76의 PT=T#10s→Q→Move60/65/70/74/78; SET_PERC_VT01에 각 HMI 속도 또는 최하 구간 15를 쓴다(W129/140/151/159/167). 0164/0165의 Move35와 복수 쓰기 관계. 실제 우선순위/현재 HMI 설정은 미확정. 모든 FN01 온도제어 기능을 새로 완료 처리하지 않는다.</li><li>0147 / startup LAD402/NID2의 DB2.DBW0/2/4/6/8/10/12/14←Int0 중 DBW6은 Auto/STANDBY/Maintenance 세 bit와 범위가 겹친다. bit Writer 목록만으로 모드가 보존된다고 결론내리지 않는다. 0048 Int0, 0562/0563 DB/Global absolute Word 선언, 0147 Move/Wire 참조. 전체 startup 호출/retention/현행 초기화는 미확정.</li><li>0149 startup auto flags와 0150 gate MEM defaults는 별도 설비 초기값 영역. 전체 하위 장치를 SYS-AUTO 완료로 합산하지 않는다.</li><li>0550 / Main NID11: ON419→W420→Move400/405.en. Data.Maint_code_0 ORef409 W414→in, out1 W415→Tag_189; Maint_code_3 ORef411 W416→in, out1 W417→Tag_190. 0692 Word Memory AO640/656=MW80/MW82. 모드 Bool과 유지보수 코드 Word가 다르다. 코드 bit 의미·코드 생성 논리 전체는 미해석이다.</li></ul><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a> · <a href="../networks/network-1845.html">별도 온도 Writer</a></p></article><article id="review-auto-eno-metadata"><h3>비상 전환 Move 메타데이터와 ENO 선 구분</h3><p>0168 Move22/23은 DisableENO=true 메타데이터와 W35/W38 ENO 연결을 함께 갖습니다. 원본 선을 보존하되 현재 CPU의 실행/최종 쓰기 결과를 정적으로 확정하지 않습니다.</p><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a> · <a href="../networks/network-1845.html">별도 온도 Writer</a></p></article><article id="review-auto-ton-instance"><h3>0169 온도 단계 TON 인스턴스 결속</h3><p>0580의 NID11 Instance UId59/64/69/73/77은 각각 DB43/44/45/46/42입니다. 0578 RID161의 공통 PT는 T#10s이며 0169 LRef58/63/68/72/76의 Q Wire126/137/148/156/164를 통해 Move에 연결됩니다. LRef를 Part로 바꾸거나 실제 시간 동작을 수행한 것으로 쓰지 않습니다.</p><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a> · <a href="../networks/network-1845.html">별도 온도 Writer</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>SYS-AUTO는 software이므로 직접 명판·전원·릴레이·단자·케이블/FG가 비해당이다(INVENTORY 고유 electrical_fgs 없음). 경계는 DB/M 요청→개별 모터·게이트·버너 제어→개별 Q/Word 출력→그 설비 회로→피드백이다. 이 문서의 독립 검토는 대표 RD01/MC04의 요청/Reset 논리까지다.</p><p>기존 MC04 초안의 FG136/PDF137 Rev2 17.03.2025, PV01/02 초안의 출력·게이트 회로 및 BF01의 Word 전달은 연결 인덱스다. 이번에 그 PDF를 렌더·시각 검토했다고 주장하지 않으며 새 전기 끝점 사실을 추가하지 않았다. 하위 승인 시공도·실물 단자·케이블·현행 PLC와의 대응은 해당 설비 범위에 남긴다. 공유 도면 재검토가 없으므로 PDF 페이지/개정 신규 확정 건수는 0이다.</p><p></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><ul><li>Emergency_module_fault는 자동 블록의 입력 조건이다. 그 발생 회로·물리 안전등급은 이 블록으로 입증되지 않는다. 0168 상승 에지→정지 타입5/Auto Set, 0166 OR Reset, 0164/65/69 NOT 억제를 각각 구분한다.</li><li>예열1/40 및 생산1/60에서 내부 RESET_ALLARM Set 요청. 모든 경보를 실제 해제하거나 안전하게 재기동했다는 증거가 아니다. ACK/원인 유지·개별 알람 재설정은 SYS-ALARM/설비 소유다.</li><li>0551 / LAD1626 / Main NID13은 ON451→RESET_ALLARM453→MAINTENANCE_PERIOD_LIMIT455→W456→R441(같은 Allarm ORef445 W450). 이는 해당 알람 Reset 경로만 증명한다. 발생 Set·유지보수 기한 산정·정비 완료 기록·현장 복구는 미확보다.</li><li>Maintenance_ON 상태 Coil과 MAINTENANCE_PERIOD_LIMIT 경보를 합치지 않는다. 실제 정비/차단·재투입 권한/재기동 확인을 문서상 Reset으로 대체하지 않는다.</li></ul><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰 계획</h3><p>아래는 자료 수집·정적 비교 항목이며 현장 시험·강제 쓰기·보호값 변경 지시가 아니다. 실제 시각/시간대·프로젝트/CPU 식별·관찰자·원시/가공 주소·단위·동시 값이 필요하다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰할 값·근거</th><th>먼저 구별할 것</th><th>복구 판단에 필요한 증거</th></tr></thead><tbody><tr><td>자동 요청했으나 순서 시작 안 됨</td><td>HMI 이벤트 기록, DB2X7.3, DB1W98/96, ON, Emergency, 0024 호출</td><td>HMI 쓰기 미실행/호출 안 됨/상위 억제/초기화 덮어쓰기</td><td>승인된 요청 수신과 실제 하위 응답을 각각 확인</td></tr><tr><td>단계가 너무 빠르거나 정체</td><td>Tempo 연속 timestamp, OB 주기 설정·호출 횟수</td><td>1ms 제목과1s 호출자 상충; Int Eq 단계 건너뜀 가능성과 계측 주기</td><td>실측 호출 주기/프로젝트 일치 및 요청·응답 순서 기록</td></tr><tr><td>D37=-1 또는 preset 숫자</td><td>DB1W90, Tipo, Auto의 동시 기록</td><td>0163 NOT 분기; 표시값은 실제 운전피드백 아님</td><td>가공식과 화면 표시 이벤트의 결속</td></tr><tr><td>자동 종료 후 FN01 설정 변함</td><td>Tipo, PreheatingControl_Enabled, PID_Ref_Temp, 5개 TON.Q, VT01</td><td>0169에는 Auto 접점 없음; 단계 Move와 온도 Move 복수 쓰기</td><td>승인 설정자료·실제 쓰기 출처와 출력 피드백 비교</td></tr><tr><td>대기인데 RD01이 계속 요청됨</td><td>STANDBY, R2_GATE_LOOP_ON, M5.5, RD fault/INV/fan, M_RD01/Start</td><td>대기 부하 억제와 모터 정지는 다른 식</td><td>하위 회로·정지 기준·응답을 설비 담당 자료로 확인</td></tr><tr><td>유지보수에서 종속모터 반응 다름</td><td>DB2X7.5→M5.5/DB3X7.5, MC04의 VS01 run 등</td><td>유지보수는 특정 의존성 Reset을 바꾼다; 전체 fault bypass 아님</td><td>안전 차단·권한/하위 허가 기준과 현장 기록</td></tr><tr><td>비상 후 Auto가 다시 켜짐</td><td>Emergency 상승 에지, M90.5, Tipo=5, Tempo, Auto</td><td>0168의 정지 시퀀스용 Auto Set과 생산 재기동을 혼동하지 않음</td><td>물리 안전장치 복구·원인 해소·승인 재요청 별도</td></tr><tr><td>기한 경보 Reset 후 재발</td><td>MAINTENANCE_PERIOD_LIMIT, 내부 RESET, 코드MW80/82</td><td>Reset 경로만 확인, 발생·기한산정 미해석</td><td>정비 이력과 발생 소유 논리·재발원인 자료</td></tr></tbody></table></div><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>SYS-AUTO는 소프트웨어 자동 시퀀스 문서입니다. Int 단계 카운트와 실제 시간·하위 출력/운전 응답을 구분합니다. 호출자1s/FC제목1ms 상충, D37의 Auto0→Tipo/Auto1→−1, 유지보수 상태와 안전정지의 차이를 보존합니다. 현재 주기·Writer순서·보호값·CPU/현장복구는 미확정입니다.</p><ul><li>현재 OB 호출 주기/우선순위·1s/1ms 제목 상충</li><li>HMI 버튼 이벤트/권한 및 Auto/STANDBY/Maintenance 실제 Writer</li><li>Tempo Int 카운트·오버플로·실제 시간 환산 미확정</li><li>예열/생산/정지 하위 요청과 실제 전기출력/피드백 별도</li><li>예열 PV1 DB38 TON과 온도별10초 TON/정수카운트 구분</li><li>0169 Auto 접점 없는 속도 Writer와 시퀀스 Move/초기화 중첩</li><li>Maintenance 상태가 안전정지/정비완료/모든고장우회 아님</li><li>현재 TIA/CPU/실물/현장복구 미수행; 고유 직접 전기페이지0</li></ul><p><a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1842.html">1842</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1941.html">1941</a></p></article></section><section id="step-symptom-1"><h2>자동 요청 후 시작 안 됨</h2><p>Auto·Tipo·Tempo·ON·Emergency·호출/이벤트</p><p>쓰기 미수신/상위억제/초기화 분리</p><p>현재 프로젝트와 이벤트</p></section><section id="step-symptom-2"><h2>단계 속도 불일치</h2><p>Tempo 연속시각·OB주기·호출횟수</p><p>Int Eq 단계와 실제 초 구분</p><p>현재 주기 및 타임라인</p></section><section id="step-symptom-3"><h2>D37 표시 의문</h2><p>D37·Tipo·Auto 동시간 값</p><p>Auto0 Tipo /Auto1−1</p><p>표시 위젯 결속</p></section><section id="step-symptom-4"><h2>자동 종료 후 속도변경</h2><p>0169 온도구간·TON·VT01·HMI 설정</p><p>Auto 없는 별도 Writer와 요청 구분</p><p>현재 Writer 순서</p></section><section id="step-symptom-5"><h2>유지보수 상태 혼동</h2><p>DB2/DB3X7.5·M5.5·관련장치 상태</p><p>유지보수 전달과 정지/복구 구분</p><p>승인된 정비·현장 근거</p></section></main></body></html>