<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-HMI 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SYS-HMI · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SYS-HMI&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id SYS-HMI, software, 공통 시스템, parent 없음, phase2, INVENTORY catalog[38], equipment[239], 별칭 hmi_db. 단일 소프트웨어 기능 경계이며 PLC 전체나 HMI 물리 PC 본체를 동일 ID로 합치지 않는다.</li><li>고정 읽기전용 원본 `gme-research/source-mv06`, commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 이후 로컬 v1.16.0 기능/게시 상태를 검증하지 않았다. 로컬 2차133 통합 제외 유지.</li><li>root AGENTS, 저장소 rollout 스킬, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY, 버전/인계/공개상태/ACTIVE-WORK/EXPANSION 최신 머리말, 배치11 범위 및 overlap SYS-HMI 행을 읽었다. 모델·추론 런타임 증명 미확인.</li><li>이하 XML 약칭은 `all-in-one/sources/decoded-original/`; CSV는 `all-in-one/sources/`. CSV의 출처 표기는 dde.cfg 및 WindowsInfo.json이지만 원래 화면 이벤트/프로젝트 런타임을 열거나 실행하지 않았다. `registers/hmi-transfer.json`과 network-map은 파생 색인이다.</li><li>대표 의미 대조는 5개 FlgNet(0355/0357/0401/0158/0162)와 관련 선언의 선택 분기다. 전체 HMI 함수·원본 XML 전수 의미검토, 바이너리 프로젝트의 모든 Writer 분석을 주장하지 않는다.</li><li>수정 범위는 본 초안 및 `extracts/SYS-HMI/`뿐. 공통코드·버전·대장·배포·운영·원본·타 초안 변경 없음. 원본 build/test/generator, UI/시뮬레이터/PLC/현장 시험 없음. 보호값·SEJIN 변경 없음.</li></ul><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/SYS-HMI.json</td><td>159dbbc67bf7fa3bf2973696f9ba00f0d3e71fb0513dbe7388815d02230b85b2</td></tr><tr><td>catalog-sources/SYS-HMI-DOTS-DRAFT.md</td><td>7a8a3180682d8a4fc62ec8b8f41bfed7797e99133d34e909601b0eec15dba1f2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>a9e8f485f066d47f6b6df0cee5f728a2f3ab24b681491e7756762313782483b4</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0064-IdentXmlPart.xml</td><td>ce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0162-FlgNet.xml</td><td>892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb</td></tr><tr><td>sources/decoded-original/0355-FlgNet.xml</td><td>73592d33f8b3a71effeb36f25427c76e931485e7ce31f5c81f144ddae83c4247</td></tr><tr><td>sources/decoded-original/0357-FlgNet.xml</td><td>a0334f249d3b026599a24ab6e59645e045302e802f70ed0ecf7be8d830d46d3c</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0568-IdentXmlPart.xml</td><td>4ea2540c76f86ab5b17a30c7c9182cc0026bc6b05e605eddcd4af6fc3b919f89</td></tr><tr><td>sources/decoded-original/0569-IdentXmlPart.xml</td><td>2e77bb83cf9a7aecd228dac33fe1c897e1149f2063786f4f4e54c66be618a2c7</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0576-IdentXmlPart.xml</td><td>c8b5f9b9ead0e124f1f817b49d89611ed7b2ce04ecd91ddaa139f2ec89d48dbe</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0633-IdentXmlPart.xml</td><td>9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 5cd325482d1621031cee6fe551057166a9ceb3a683a6c3857326449d2d3052e6</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>782 설정 대장 검산</h3><p>`hmi_plc_tags.csv` 헤더 제외782행(물리 CSV 행2~783), 고유태그782, 고유내부ID782, Access Name은 모두 PLC. 분류: DB678, 물리주소문자열101(EW40/EB24/AB20/AW17), MX 메모리2, 드라이버상태1. 실제 통신 드라이버·IP·Rack/Slot·연결 상태는 이 계수에서 확인되지 않는다.</p><p>DB678행의 주소구문을 비트범위로 변환해 중첩17쌍을 확인했다. 그중 완전 동일 주소2쌍, 나머지15쌍은 DB13 Word와 포함 Bool의 범위 중첩이다. DB범위만의 정적 산술이며 물리접근/드라이버의 모든 별칭 중첩을 전수 판정한 것이 아니다. 전체 행은 원본 CSV 및 `extracts/SYS-HMI/tag-ledger.json`, 계수·중첩 전체 목록은 `csv-audit.json`에 보존했다.</p><div class="table-wrap"><table><thead><tr><th>CSV 실제행</th><th>태그/내부ID</th><th>설정 주소</th><th>독립 대조·한계</th></tr></thead><tbody><tr><td>3</td><td>FN01_Preathing_enable /00467</td><td>DB41,X50.0</td><td>0577 RID156 AO400 Bool, NID11 UID79;0576 HMI_DB RID155 TOD41 → PreheatingControl_Enabled. 이름 철자·기능표현 차이 보존; 클릭/화면 위치 미확정</td></tr><tr><td>7</td><td>RESET_PROD_COUNT /00463</td><td>DB41,X50.3</td><td>0577 RID213 AO403 Bool, NID13 UID67 read/96 Write; DB41.ResetCounter_PartialProduction. 누적 알고리즘은 SYS-COUNTERS 소유</td></tr><tr><td>73</td><td>AbilitaMaintenance /00409</td><td>DB2,X7.5</td><td>0604 RID3 AO61 Bool;0603 Flag RID2 TOD2 → Maintenance_ON. NID1 UID39/6 UID27 read. 시작 조건 전체 미검토</td></tr><tr><td>176/186</td><td>I_W20 /002FA, O_W20 /002F0</td><td>DB14,W20</td><td>같은 Word; 이름만으로 별개 입력/출력 취급 금지. 0401 해당 복사 아래 대조</td></tr><tr><td>177/187</td><td>I_W22 /002F9, O_W22 /002EF</td><td>DB14,W22</td><td>같은 Word; 두태그 실제 위젯·Reader/Writer 미확정</td></tr><tr><td>188</td><td>ResetAlarms /002E1</td><td>DB2,X13.4</td><td>0565 RID61 AO108 Bool;0564 Flag RID1 TOD2. 요청 소비와 내부 Reset 분리</td></tr><tr><td>189</td><td>StatusPLC /002DF</td><td>$SYS$Status</td><td>드라이버 상태 특수문자열; 현재값·상태값 의미/통신건전성 미확보</td></tr><tr><td>632</td><td>AbilitaAuto /000DB</td><td>DB2,X7.3</td><td>0577 RID4 AO59 Bool;0576 Flag RID3 TOD2 → Auto_ON1. 요청/상태 저장과 안전허가 전체를 구분</td></tr></tbody></table></div><p>내부ID와 행번호를 서로 바꾸지 않는다. 위 표는 대표 대조이며 CSV 이름을 PLC 심볼과 동의어로 일괄 병합하지 않는다. DB 주소가 맞아도 HMI의 읽기/쓰기권한·변경 이벤트·다운/업 동작·수치검증·사용자역할은 별도 미확정이다.</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article><article id="review-2-2"><h3>화면 목록17행</h3><p>ALARM, ALARM_HIST, ALARM_RECENT, BOTTOM, CONFIG1, CONFIG2, CONFIG3, HOMEPAGE, PLC_RACK1, PLC_RACK2, POPUP LISTA PENNE, Popup_AutoCycle, RECIPES, SIN1_DECOATER, SIN2_LOAD_MATERIAL, TOP, TRENDS. CSV ID4/5/7~21, Parent ID 모두3. CONFIG3 설명은 Burner configuration page, PLC_RACK1은 PLC and IO status page, PLC_RACK2는 IM status page다. 목록17은 화면 존재 메타데이터이며 메뉴노출·화면간 이동·각위젯·알람 ACK·클릭 스크립트·현재값 갱신을 확인하지 않았다.</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>가공 상태: 0355 HMI Standard Motors, NID1</h3><p>0621 선언은 모두 **Local InterfaceAccess Bool**이다. RID16 Ingresso_run(UID24 Input), RID17 Risposta(UID28 Output Write), RID18/19/20/21/29 Allarme1~5(UID34/37/40/47/31 Input), RID22 Comulativo_allarmi(UID60 Output Write). Local AO0은 각각 인터페이스의 배치이며 이를 전역 DBX0.0으로 바꾸지 않는다.</p><ul><li>W21 Powerrail→Contact23.in; W22 ORef24/RID16→23.operand; W25 23.out→Coil27.in; W26 ORef28/RID17→27.operand. 이 함수에서 Risposta는 입력을 복사한 처리 Bool이며 별도 물리 센서를 만든 것이 아니다.</li><li>5접점 P33/36/39/46/30, W32/35/38/45/29 각각 입력 ORef→operand. W42/43/44/48/49가 OR Part41.in1~5로 들어간다. W57 OR.out→Coil59.in, W58 ORef60/RID22→59.operand. 누적표시 = 다섯 알람의 OR.</li><li>이 선택 함수에는 S/R·NOT·타이머가 없다. 가공 OR 표시가 원인알람의 발생/지연/유지/리셋 로직을 대체하지 않는다. 호출 전후 실제 스캔·UI 갱신은 미확정.</li></ul><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article><article id="review-3-2"><h3>호출 경계: 0357 HMI 대표 호출</h3><p>0357 CRef23/RID638 + CodeBlock22/RID1. 0623은 FCBlock `HMI Standard Motors`, TOD1;0624 BlockInterfaceInfo RID638/TORID1은 Bool 입력 Ingresso_run/Allarme1~5와 출력 Risposta/Comulativo_allarmi를 선언한다.</p><p>W21→CRef23.en. W24 입력 ORef25/RID772→Ingresso_run, W28/30/32/34/45가 Allarme1~5, W36 Risposta→ORef37/RID6, W40 Comulativo_allarmi→ORef41/RID773이다. 호출핀 경계는 확인했지만 network-map의 이 FlgNet inferred_original_nid는 null이고 resolved_operands는 비어 있다. 색인의 BC01 운전/고장 이름만으로 8개 데이터 ORef를 강제 결속하지 않는다. 0623에 NID1/UID22가 있어도 모든 데이터가 같은 문맥이라는 증명이 되지는 않는다. 함수 내부의 Local 선언과 호출자의 Global DB 주소 결속은 추가 확인 필요.</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article><article id="review-3-3"><h3>출력 미러: 0401 HMI Output NID1</h3><p>0632는 Global SimpleAccess Word, SAD Output SAM=None. 0633은 GlobalAccess Word Write이며 BAD26;0064 Output RID26/TOD14가 DB14를 확정한다. 선택 분기:</p><div class="table-wrap"><table><thead><tr><th>분기</th><th>읽기 선언/주소</th><th>Part·Wire</th><th>쓰기 선언/주소</th></tr></thead><tbody><tr><td>첫 Word</td><td>0632 RID24 NID1 UID33 AO0 → QW0</td><td>W21 rail→Move22.en;W56 ORef33→22.in;W58 22.out1→ORef34</td><td>0633 RID27 UID34 AKWrite AO0 BAD26 → DB14.DBW0</td></tr><tr><td>후반 Word20</td><td>0632 RID46 UID53 AO160 → QW20</td><td>W83 ORef53→Move32.in;W84 32.out1→ORef54</td><td>0633 RID59 UID54 AKWrite AO160 → DB14.DBW20</td></tr><tr><td>후반 Word22</td><td>0632 RID48 UID89 AO176 → QW22</td><td>W87 ORef89→Move85.in;W88 85.out1→ORef90</td><td>0633 RID49 UID90 AKWrite AO176 → DB14.DBW22</td></tr></tbody></table></div><p>12개 Move Part 모두 DisableENO=true. 그래프에는 W57 Move22.eno→Move23.en 등의 ENO 연쇄가 실제 존재한다. DisableENO와 eno 핀 연결을 모두 보존하고 실제 실행/최종 Word 갱신을 정적으로 확정하지 않는다. QW는 출력 프로세스 이미지 Word이며 HMI 명령·현장 전압/부하 동작 피드백이 아니다. Word20/22의 같은주소 태그쌍은 이 출력미러를 읽을 수 있는 설정 후보일 뿐 실제 읽기 이벤트 증거가 아니다.</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article><article id="review-3-4"><h3>운전 요청 소비 대표: 0162 auto start motors NID1</h3><p>0575 ON RID1 Global Bool Memory AO0 → M0.0, UID69. 0577 Auto_ON1 RID4 Global Bool AO59/BAD3 → DB2.DBX7.3 UID70/74. Data.Tempo_presetting RID7 Global Int AO768/BAD6,0576 Data TOD1 → DB1.DBW96, UID71 read/73·76 Write. 0578 RID8 Int1 UID72, RID10 Int0 UID75.</p><p>W94→P88 ContactON.in, W77 ORef69→operand;W89 P88.out가 P90과 P92 입력으로 분기. P90은 Auto_ON1 접점(W78)이고 W91→Add59.en;W80/81 Tempo/Int1→in1/in2, W82 out→동일 Tempo. P92는 Auto_ON1 operand **Negated**(W83), W93→Move66.en, W85 Int0→in, W86 out1→Tempo. ON 참인 호출에서 Auto_ON1에 따른 Int 증가 또는0 쓰기의 정적 경로다. 호출주기 미확정이므로 1초당 증가나 실제 대기시간을 추정하지 않는다. Auto_ON1 하나를 전체 공정 허가·모터출력·안전완료로 표현하지 않는다. Maintenance_ON 전이/자동기동 전체는 SYS-AUTO 경계이며 이번 선택분기 밖이다.</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>SYS-HMI는 소프트웨어 기능이므로 독립 모터전원/접촉기 회로는 비해당. HMI PC/통신 케이블·IP·스위치·PLC 포트까지 양 끝점은 근거 미확보이며 StatusPLC 문자열로 채우지 않는다. 아래는 **공통 Reset 입력과 출력의 관련 끝점**이다.</p><p>`all-in-one/sources/Electrical_Rev2.pdf`, 실제 PDF18, footer FG17, ALARMS CIRCUIT, DATA27.05.2024, Rev2 17.03.2025, TOT262를 렌더 시각 확인했다. 렌더 `extracts/SYS-HMI/Electrical_Rev2-p18.png`. FG≠PDF라고 구별한다.</p><ul><li>+24Vdc10.7 → X20:2013 → Reset 버튼17SB2(blue) 접점13–14 → X20:2015 → E19.7, 다음 FG135/7. 옆17SB1 yellow는 침묵 요청 E19.6/X20:2014이며 Reset 입력과 구분한다.</li><li>관련 출력 A7.4→17KA1 A1, A2→-0Vdc10.6, A7.5→17KA2 A1/A2→동일0V. 출력측 참조 FG143/1. 본문 PLC Q7.4/Q7.5와 주소 대조는 가능하지만 HMI 자체 하드웨어 출력으로 취급하지 않는다.</li><li>A7.6→X1:41(도면5x20 2A IST.)→17HL2→X1:43→0V, A7.7→X1:42→17HL1→X1:43→0V도 표시된다. 이 램프가 HMI 위젯이라는 뜻은 아니다.</li><li>하단17KA 접점표의1/5/9 등은 다른 회로 참조표다. 이 페이지의 A1/A2 코일에서 부하접점5–9/1–9를 임의 구성하지 않는다. 실제 릴레이 부하/현행 설치/보호값·정상극성·통신 경로는 별도다. FG135/143 상세와 전체 후단은 공유 CR01/알람 조사로 연결하며 본 초안에서 전체 새 검토로 세지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=18">FG17 · PDF18 · HMI 통신 배선 아님</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>HMI 요청과 내부 Reset: 0158 allarm manager NID9</h3><p>0564 Flag RID1 TOD2 및 Inputs RID56 TOD13. 0565 RID57 Inputs.Reset_allarmi Bool AO159→DB13.DBX19.7 UID24; RID61 Flag.Reset_Allarms_HMI Bool AO108→DB2.DBX13.4 UID27 read/UID43 Write; RID2 Flag.RESET_ALLARM Bool AO48→DB2.DBX6.0 UID37 Write. 전기 E19.7와 내부 DB13 전달은 CR01/LD01의0397 Word공통 경로 참조이며 물리 입력과 내부 비트를 동일 객체로 합치지 않는다.</p><ul><li>W21 rail→P23/P26.in;W22 ORef24/RID57→P23.operand, W25 ORef27/RID61→P26.operand.</li><li>W29 P23.out→OR28.in1, W30 P26.out→OR28.in2. W38 OR28.out→SCoil33.in + RCoil40.in + LRef64.IN + LRef73.IN.</li><li>W36 ORef37/RID2→SCoil33.operand: 내부 RESET_ALLARM Set. W42 ORef43/RID61→RCoil40.operand: HMI Reset 요청 Reset. 순간 클릭이 있었다거나 유일 Writer임을 증명하는 것은 아니다.</li><li>0568 Instruction RID77는 TOF, NID9 UID64/73 AKCall, ENENO=false. 0569 Instance RID78/UID72 DB36와 RID84/UID74 DB37. 0566 Literal RID79 Time T#3s/V3000 UID70/75, W68/78→두 PT.</li><li>W67 LRef64.Q→Coil48.in, W62 ORef63/RID76→operand;0567 `103A7` Global Bool Output AO60 = Q7.4. W77 LRef73.Q→Coil60.in, W51 ORef55/RID74→operand;0567 Reset_Inverter AO61 = Q7.5. ET는 W69/79의 RefId 없는 ORef71/76 끝점이며 사용처 확정 안 함.</li></ul><p>TOF T#3s는 원본 정적 상수이며 현장 리셋시간 권고가 아니다. 내부 RESET_ALLARM은 다른 네트워크의 Reset Writer(0565 NID4 UID246)도 있으므로 이 Set만으로 영구유지/해제완료를 단정하지 않는다. 같은 네트워크의 침묵요청/Stop_Horn 병렬 가지는 존재하나 전 원인·ACK·히스토리 유지·Reset 우선순위 전체는 SYS-ALARM 별도 분석 범위다.</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article><article id="review-5-2"><h3>복구 판단 경계</h3><p>HMI 요청비트의 소거, 내부 Reset Set, TOF 출력, 인버터/원인알람 해제, 실제 장치복구, 재기동은 서로 다른 관찰이다. CSV/정적 Reset 경로만으로 알람없음·재기동 안전·통신복구를 표시하지 않는다. 화면 ALARM/ALARM_HIST/ALARM_RECENT의 ACK 이벤트와 이 PLC Reset의 관계는 미확정이다.</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상 관찰·수리 기록 설계</h3><p>아래는 읽기전용 조사로 만들 수 있는 관찰 항목이며 조작/시험 지시나 수행 기록이 아니다. 현장 수집은 별도 승인·안전절차와 함께 실시해야 한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>구분하여 수집할 증거</th><th>비교·배제 기준</th><th>현재 상태</th></tr></thead><tbody><tr><td>전체 화면 값이 고정됨</td><td>관찰 시각/시간대, 화면명, 표시값/품질/갱신시각, 드라이버 상태값과 로그, PLC 프로젝트 식별</td><td>$SYS$Status의 설정 존재와 실제 정상통신 분리; 일부/전부 태그·다른 연결의 범위를 비교</td><td>현행 로그·상태정의 미확보</td></tr><tr><td>I_W20/O_W20가 같은 값</td><td>실제 두 위젯 식별자, 바인딩/권한, 읽기 로그</td><td>CSV 두태그는 같은 DB14W20이므로 이름만으로 입출력 불일치 원인 확정 금지</td><td>위젯/이벤트 미확보</td></tr><tr><td>운전중인데 표시가 다름</td><td>물리 입력, DB13 처리 입력, 호출의 Ingresso_run, Local Risposta, 호출 출력, 위젯 값을 같은 시각 기준으로 기록</td><td>0355 복사/OR,0357 미결속,현재호출/순서/화면갱신을 단계별 분리</td><td>현재값·실물 미확인</td></tr><tr><td>Reset 버튼 반응이 없음</td><td>위젯 클릭 이벤트/권한/실제 쓰기 로그, DB2X13.4,DB2X6.0,DB13X19.7,Q7.4/7.5,원인알람 상태</td><td>요청 소거와 원인 소멸 분리;0158 및 원인 소유 로직과 비교</td><td>버튼 Writer·현장복구 미확정</td></tr><tr><td>자동 요청 후 기동 안 됨</td><td>Auto_ON1,ON,Tempo_presetting와 시간기준,안전허가·모드·출력/피드백</td><td>0162는 선택 소비 경로이며 전체 자동 시퀀스/허가를 대표하지 않음</td><td>추가 SYS-AUTO/현행자료 필요</td></tr></tbody></table></div><p>기록 필드: 관찰자, UTC/현지시각, 장치/화면/태그/주소, 값·형식·단위·품질, 수집경로, 프로젝트 버전, 비교원본, 배제결과, 승인된 조치, 후속복구 근거. 0과 빈칸·미확인 분리. 사용자 운영 기록·사진·인증정보를 본 초안에 복사하지 않았다.</p><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>SYS-HMI는 보존 태그/화면 설정과 선택 PLC 처리의 소프트웨어 문서입니다. 782태그·17화면 계수는 전체 의미/실제 이벤트 검증이 아닙니다. 출력 QW→DB14 미러, HMI Reset DB2X13.4와 내부 DB2X6.0, Local 함수와 미결속 호출자를 구분합니다. 현재 통신·권한·CPU·복구는 미확정입니다.</p><ul><li>원본 HMI 위젯/OnPress·OnRelease 이벤트·권한·쓰기 로그</li><li>782태그/17화면 계수와 전수 의미검토 별도</li><li>I_W20/O_W20 및 I_W22/O_W22 동일 DB14 주소</li><li>0357 호출데이터8개 원본 NID/주소 미결속</li><li>Local Ingresso_run/Risposta/5알람OR와 실제 물리 응답 구분</li><li>HMI Reset요청 소거·내부Reset·TOF·원인복구 별도</li><li>PC↔스위치↔PLC 통신 끝점/IP/Rack/Slot/현재 상태 미확보</li><li>현재 TIA/CPU/현장복구 미수행; 드라이버 Status 문자열은 정상통신 증거 아님</li></ul><p><a href="../networks/network-331.html">331</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-930.html">930</a> · <a href="../networks/network-1178.html">1178</a> · <a href="../networks/network-1841.html">1841</a></p></article></section><section id="step-symptom-1"><h2>전체 표시값 고정</h2><p>화면·값·품질·갱신시각·드라이버 로그</p><p>Status 설정 존재와 현재 통신 구분</p><p>현행 드라이버/프로젝트</p></section><section id="step-symptom-2"><h2>입출력 태그 값 동일</h2><p>I_W20/O_W20 및 위젯 바인딩</p><p>같은 DB14 주소를 별개 I/O로 해석하지 않음</p><p>실제 위젯/쓰기권한</p></section><section id="step-symptom-3"><h2>운전 표시 불일치</h2><p>원시·처리·Local·호출출력·위젯 동시간값</p><p>미결속 Caller/현재순서 분리</p><p>현재 호출/태그 맵</p></section><section id="step-symptom-4"><h2>Reset 반응 의문</h2><p>DB2X13.4·DB2X6.0·DB13X19.7·Q7.4/5·원인알람</p><p>요청소거·TOF·실제복구 구분</p><p>이벤트·원인 소유 근거</p></section></main></body></html>