<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-PID 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SYS-PID · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SYS-PID&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>INVENTORY catalog[40]: SYS-PID, software, 공통 시스템, parent=null, depth0, phase2/planned, priority=null, baseline. 별칭 tc_pid_ref/stechiometro는 검색어이며 센서 두 개 또는 단일 실물이라는 뜻이 아니다. electrical_fgs=[]이며 직접 물리 단자는 비해당, 관련 출력 끝점은 §4에 한정한다.</p><p>BATCH12 지시/범위, overlap 대상, root AGENTS·rollout SKILL·WORK-STANDARD·WORK-ITEM-TEMPLATE·INVENTORY, 버전/인계/게시/ACTIVE-WORK/EXPANSION 최신 머리말을 읽었다. 런타임 모델·추론 수준 증명 미확인. 작업 시작 관측 2026-10-11 11:55:55 UTC. 허용된 자체 파싱·해시·PDF 렌더만 수행했다. 원본 스크립트/build/test/generator, 새 Work/Codex, 재위임, TIA·PLC·시뮬레이터·현장·보호값·SEJIN 변경은 0이다. 산출 쓰기는 이 MD와 `extracts/SYS-PID/`뿐이다.</p><p>약칭 XML 번호는 `all-in-one/sources/decoded-original/NNNN-FlgNet.xml` 또는 `NNNN-IdentXmlPart.xml`; live_index 및 CSV/PDF는 `all-in-one/sources/` 기준이다. doc/LAD 번호, 파일번호, 원본 NID, UID/RID는 서로 다른 식별자다. UID/RID 전역 일치만으로 결속하지 않고 블록·NID·선언종류·AO·핀을 함께 확인했다.</p><p>대표 의미검토는 0194~0197의 비율 분기/제한, 0023/0024/0028/0416/0417의 호출·버너 전달, 0475~0480의 선택된 PID/모드/최저설정, 0187/0467/0468의 출력 경계다. 추출한 핀 전체와 선언은 JSON에 보존했지만 모든 네트워크 전체 실행 의미, 전체 Writer 우선순위, 모든 PID 인스턴스 내부 구현을 검증한 것은 아니다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/SYS-PID.json</td><td>6430c93ab2474a590f6745c830ce395692597ecb7894fd680b3b2d9d1bbed4d9</td></tr><tr><td>catalog-sources/DOTS-REMAINING-HANDOFF-20261012.json</td><td>e8cd64813694c0c5027b2f200cbe232a80e204a165f928966c8b13b6a7353ad7</td></tr><tr><td>catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json</td><td>0d66c6780fd41440eaf43e83c1396d50b64857bd5abd2e2d4de7abe9733e835c</td></tr><tr><td>catalog-sources/SYS-PID-DOTS-DRAFT.md</td><td>1c2bada44b2caa4a5fec1d2a66904b9a697bdf27d9cad971bf534fc148812754</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/block_summary.json</td><td>68253f9366908244a27ed461c66d465da7ec1723571f27deaa9a6f81a542de63</td></tr><tr><td>sources/decoded-original/0000-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0001-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0002-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0003-FlgNet.xml</td><td>a1bfce0bdd5b227f391b5b51933216c63cf4357747f954abbcc49522f81e5d1d</td></tr><tr><td>sources/decoded-original/0004-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0033-FlgNet.xml</td><td>e7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108</td></tr><tr><td>sources/decoded-original/0043-IdentXmlPart.xml</td><td>c71c75f0b13763a806cc984f933fd0ec785f77a0fe6915267ebf7648189ddb33</td></tr><tr><td>sources/decoded-original/0044-IdentXmlPart.xml</td><td>80ed7b8be0e4988ac52ac84cbc7e68a29a15755c821d9b0452247d9f362638c2</td></tr><tr><td>sources/decoded-original/0045-IdentXmlPart.xml</td><td>334d3c31a4dc1084cd9e6d870058e32f5e96c17ece69e5fc52038965416a1c79</td></tr><tr><td>sources/decoded-original/0046-IdentXmlPart.xml</td><td>1df29e9d0382743dcf42b287223f63f9880740616318769d8e23fdb8a68a97b1</td></tr><tr><td>sources/decoded-original/0049-IdentXmlPart.xml</td><td>d4c49fa00735537ee8cce4baba526b0027e4fe25343074e83de5719cafd1bacc</td></tr><tr><td>sources/decoded-original/0055-IdentXmlPart.xml</td><td>9baf3104be3c8a3457c3eea021f23fbd6a60c665e81a293bd7f2cae52c64be29</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0154-FlgNet.xml</td><td>b0a163ffa382b722eaa34df4bdc4c3dd06039b296b791d26d68639a7b0502746</td></tr><tr><td>sources/decoded-original/0155-FlgNet.xml</td><td>fd669dc6d8bc9e2486fda4691bf91927c195fd5cb1b6ee57535b52ec9b40e3c6</td></tr><tr><td>sources/decoded-original/0156-FlgNet.xml</td><td>67a008f612f8f278825b3f4f1b8298460272b653504e3c112415760ac28e4d2d</td></tr><tr><td>sources/decoded-original/0157-FlgNet.xml</td><td>ba7e71fc52ea96bcc2faf598f00a38a7516a1bb0fa7a09b33fbce7ea57611bf7</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0168-FlgNet.xml</td><td>6e69605abd053c1d85f668b8e29bf98975e7e6b9ec1903b017af2048602d4847</td></tr><tr><td>sources/decoded-original/0180-FlgNet.xml</td><td>b3141dffaf1a7d0583e3d03ab5bf3b8dcab62e42f3722c45ce0a9d3f8b608e58</td></tr><tr><td>sources/decoded-original/0195-FlgNet.xml</td><td>fc40707c4c248625ff2a5ec39a7451e02ee2cd9670d41e0354021027d3cc5ea7</td></tr><tr><td>sources/decoded-original/0255-FlgNet.xml</td><td>ea2200a136d7b4e8b498107e8a53c5fa192e501beb039fbd17d1fb35e0277ada</td></tr><tr><td>sources/decoded-original/0308-FlgNet.xml</td><td>4594c2942fa2de3937b61830619fbd26c17b59a2617fec33f76d8cefebecab80</td></tr><tr><td>sources/decoded-original/0335-FlgNet.xml</td><td>6f0214de436cfaac95750cc25ba3d6f306d33174472618754fac38ad4caf4781</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0457-FlgNet.xml</td><td>498e0618c56b6a898373d4fa4745e749d0654da17b1f1cd148e9d9617dccb86d</td></tr><tr><td>sources/decoded-original/0458-FlgNet.xml</td><td>681fb4a754ebd79a6446982b3203afa5e549607cfc1254ccebb0d591be49f5ca</td></tr><tr><td>sources/decoded-original/0465-FlgNet.xml</td><td>6f48f2b9fc031e4dcef47cff8c9b56e2fbe67fd1802aac999b95836dd9a7458a</td></tr><tr><td>sources/decoded-original/0466-FlgNet.xml</td><td>4e4461435e68831cab0be6171c58c8f25803a5f3da811001a73ae0bd3fe43e61</td></tr><tr><td>sources/decoded-original/0476-FlgNet.xml</td><td>0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a</td></tr><tr><td>sources/decoded-original/0477-FlgNet.xml</td><td>e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a</td></tr><tr><td>sources/decoded-original/0480-FlgNet.xml</td><td>c14d2fee14b38b7c597edb46626676f0cf550b5831668884cb2fac341b559273</td></tr><tr><td>sources/decoded-original/0524-FlgNet.xml</td><td>34dcc9bbe4bfc73ec332d0ca1dc44ea6a12eb11643bf99f7a196a740c2c9e19f</td></tr><tr><td>sources/decoded-original/0542-FlgNet.xml</td><td>49d01523b89e14a4aae3120853c397c2b73725f1948493ec48f80c1f4ff0890f</td></tr><tr><td>sources/decoded-original/0544-FlgNet.xml</td><td>7eea2ea628a9c9ba7b9df66e20f7bab670da7dc7a155084d80119943ed45e6ca</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0568-IdentXmlPart.xml</td><td>4ea2540c76f86ab5b17a30c7c9182cc0026bc6b05e605eddcd4af6fc3b919f89</td></tr><tr><td>sources/decoded-original/0569-IdentXmlPart.xml</td><td>2e77bb83cf9a7aecd228dac33fe1c897e1149f2063786f4f4e54c66be618a2c7</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0576-IdentXmlPart.xml</td><td>c8b5f9b9ead0e124f1f817b49d89611ed7b2ce04ecd91ddaa139f2ec89d48dbe</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0583-IdentXmlPart.xml</td><td>0a34a2b7ad17eba6198dbe53d5c6aa8e87710c7436b832b9d39a075074ab58a8</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0586-IdentXmlPart.xml</td><td>f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250</td></tr><tr><td>sources/decoded-original/0588-IdentXmlPart.xml</td><td>def5646a0d1eacaae81518f0952c4ba8ada5ea38852463a1d463ff439f3d1905</td></tr><tr><td>sources/decoded-original/0589-IdentXmlPart.xml</td><td>846630f3832df93ccdcb0bf86a029546886f8cdba51cd952eed63257ee4540e2</td></tr><tr><td>sources/decoded-original/0590-IdentXmlPart.xml</td><td>baff7271b3db646e8953c31d20b72f7b044b1154b689b15ca0fb38ebb44ad81c</td></tr><tr><td>sources/decoded-original/0591-IdentXmlPart.xml</td><td>2e165c44fc9df852ea3729b3ddb33dc0a74e4f8826676f9c5c5626e1dce033f8</td></tr><tr><td>sources/decoded-original/0592-IdentXmlPart.xml</td><td>d157e3d92df9e4a6ce46567b8611a51b0a10abf4dd7f9c4e613087b2df9583a8</td></tr><tr><td>sources/decoded-original/0593-IdentXmlPart.xml</td><td>504568b5b50bb25a6880e9da724f79438fbb07e7a311a9391681143d713499e9</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0614-IdentXmlPart.xml</td><td>c6de26f74d75f5be858a406de75eaf6faf62ba9b89c8f9a085b5dd206e93d294</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0660-IdentXmlPart.xml</td><td>0bf4f4c46531f55324602f4f7b1a1e0b9e63df2c6278126f6e5cf1bc9a06509f</td></tr><tr><td>sources/decoded-original/0661-IdentXmlPart.xml</td><td>90672199fee355011f581d3287046894772f3f3b4cb78bbe0dd0d71bd488ac93</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0666-IdentXmlPart.xml</td><td>19a9ccb83ad7070d23726250870d0ca0c33d797ab9ffe679c9d2c0d109cc95e6</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0689-IdentXmlPart.xml</td><td>f0cc6f770c2759b92a9a79f4e289dbfa0ca270d90e0e89496f94a13a8d839d51</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/identifier-declarations.json</td><td>0f74123ad80664acdeeb10c29f3e1e73a98d76e5d22169723977371a88768944</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/electrical-page-text.json</td><td>4b846819aab7e1306aebea617042f9f9ffe0c8aee1930e6f3db035bea3739153</td></tr><tr><td>sources/hmi-windows.csv</td><td>15f8d69b5c43d4fdbe550f9cd2717f855fea877ed8146973054cb6dbcaa9892e</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 8b325a9434db821c4ac593e9510d21227c9dab236fa3719e27ceeb636d2071e7</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI — Global, Local, Word, bit 구분</h3><div class="table-wrap"><table><thead><tr><th>관찰점</th><th>원본 선언·주소·형식</th><th>소유/경계</th></tr></thead><tbody><tr><td>TC 선택 enable</td><td>0650 RID75/76 AO0/1, 0648 DB39</td><td>DB39.X0.0/.1 Bool. 실제 HMI 클릭·권한 미확인</td></tr><tr><td>PID_Ref_Temp</td><td>0650 RID91 AO16 Real, DB39</td><td>DB39.DBD2; NID9 UID4019/3796/3709 Write, NID7 UID36 Read</td></tr><tr><td>EmergencyStop/공통전달</td><td>0650 RID95 AO48, RID96 AO140</td><td>DB39.X6.0 → DB3.X17.4 관련 선택기 출력. 실제 안전 정지 장치 증명 아님</td></tr><tr><td>Flag AutoBurner</td><td>0652 RID10 Memory AO120 Bool</td><td>M15.0. 수동 Local은 STL 색인의 NOT 관계</td></tr><tr><td>Burner_PID_Result</td><td>0650 RID33 AO96 Int, 0648 DB6</td><td>DB6.DBW12, 0416/0023 복수쓰기</td></tr><tr><td>Burner_Panel_SetPoint / Air_Out</td><td>0650 RID6/41 AO176/144 Int, DB1</td><td>DB1.DBW22/18. 0187 전달·0417 증감·0467 제한/환산</td></tr><tr><td>Burner_Gas_Out</td><td>0591 RID99 AO2016 Int, 0590 Data DB1</td><td>DB1.DBW252. 비율 합산 색인·0196/0468 제한 쓰기</td></tr><tr><td>MASSICO_FLOW_AIR/GAS</td><td>0591 RID67/69 AO1696/1680 Int, DB1</td><td>DB1.DBW212/210. PIW 자체 아닌 환산값; 공급원0505/0504는 BR01 공유근거</td></tr><tr><td>Set_stechio / Real_stechio</td><td>0591 RID73/72 AO0/32 Real,0590 DB5</td><td>DB5.DBD0/4. 설정과 계산비율 분리</td></tr><tr><td>PID_GAIN / PID_TI / PID_TD</td><td>0591 RID89/90/91 AO64/96/128</td><td>DB5.DBD8 Real, DBD12/16 Time. Time32를 Real 튜닝값으로 변환하지 않음</td></tr><tr><td>Limite_min / MAX</td><td>0591 RID95/94 AO160/192 Real</td><td>DB5.DBD20/24. 현행값·안전한계 미확인</td></tr><tr><td>Sign_lim_min / MAX</td><td>0591 RID103/104 AO224/225 Bool</td><td>DB5.X28.0/.1, 일반 Coil 출력이며 래치 경보가 아님</td></tr><tr><td>High Flame Gas</td><td>0591 RID124 AO143 Bool,0590 DB13</td><td>DB13.X17.7 처리 응답. 직접 raw I/화염 검출과 구분</td></tr><tr><td>Disable masses / ON / OFF</td><td>0588 RID77/1/78 AO640/0/1</td><td>M80.0/M0.0/M0.1 Global Bool</td></tr><tr><td>Stechio_attuale / SetPoint_Stechio</td><td>0589 Local RID71/74 AO208/240 Real</td><td>NID2 생산 → NID3 UID685/684 소비. AO를 DB 주소로 만들지 않음</td></tr><tr><td>Correzione_Stechio</td><td>0589 Local RID97 AO64 Real</td><td>0195 LMN→UID701 Write, NID4 UID499 및 NID6 UID600/603 Read</td></tr><tr><td>Portata_Presunta_GAS</td><td>0589 Local RID9 AO112 Int</td><td>0194 NID1 UID533…609 다수 Write; NID4 UID511 Read</td></tr></tbody></table></div><p>Global DB 주소는 DepDBBlock TOD와 BAD/이름 문맥으로 확인했다. 같은 RID91도 0650은 PID_Ref_Temp, 0591은 PID_TD다. 같은 UID249도 0417의 Air_Out operand이고 다른 블록의 선언/CallRef와 병합할 수 없다. 0023 ORef179는 원본 RefId35이며 0649 Constant RID35 NID3 UID179의 0과 결속된다. 파생 network-map에서 이름이 비어 있어도 원본 RefId/선언이 없다는 뜻은 아니다.</p><h3>HMI CSV 직접 주소 대조</h3><div class="table-wrap"><table><thead><tr><th>CSV 이름</th><th>주소·ID</th><th>판단</th></tr></thead><tbody><tr><td>TC_PID_REF</td><td>DB39,REAL2 /001C0</td><td>선택온도 주소와 일치</td></tr><tr><td>Stechiometro / Stechio_ratio</td><td>DB5,REAL4 /00421, DB5,REAL0 /003F6</td><td>현재계산비율/설정비율 주소</td></tr><tr><td>Stechio_GAIN</td><td>DB5,REAL8 /000E5</td><td>Real 설정주소</td></tr><tr><td>Stechio_TI / Stechio_TD</td><td>DB5,D12 /003F4, DB5,D16 /003F5</td><td>CSV D 표기와 PLC Time 선언을 구분</td></tr><tr><td>Stechio_min_limit / MAX_limit</td><td>DB5,REAL20 /000E2, DB5,REAL24 /001D9</td><td>제한값 설정주소</td></tr></tbody></table></div><p>모두 Access Name PLC, dde.cfg 설정 추출이다. 화면 위젯·쓰기 이벤트·초/밀리초 표시변환·통신·온라인 값은 검증하지 않았다. SYS-HMI의 공통 주소/이벤트 한계를 재사용한다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>OB와 호출 경계</h3><p>live_index `_7ev/1716`은 cyc_int2 ogni 1s/cyclic interrupt, `_7ev/1232`는 ob_cyclic 값32다. `_7ex/1`은 cyc_int5 ogni 100ms, `_7ev/1367`은 ob_cyclic 값35다. 이는 백업 명칭/색인이다.</p><ul><li>0024 NID4: ON ORef185→W187 Contact188.operand, W189→CRef183.en, CodeBlock186/RID39. 0067 FCBlock Auto start motors TOD FC30, NID4 UID186 Call. SYS-AUTO의 FC 제목 1ms/호출자 이름1s 상충을 보존한다.</li><li>0028 NID13: ON ORef26→W25 Contact513; W24→CRef508.en, CodeBlock511 RID109. 0069 FCBlock Control_stechio TOD FC13, NID13 UID511 Call. 100ms를 현재 하드웨어 인터럽트 설정 확인으로 확대하지 않는다.</li><li>0195 NID3 LRef663 RID112는 0593 CONT_C, Instance664 RID86은 0055 PID_Stechio DB40이다. CRef 호출과 LRef 라이브러리 호출을 혼동하지 않는다.</li><li>PID-BURNER는 0647 DB20/NID7 UID71 InstanceDB, 0653 CONT_C RID46/NID7 UID70·72 Call 선언이다. 라이브러리 선언의 S7300/S7400/S71500 대상 목록은 현재 CPU 모델의 증명이 아니다.</li></ul><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article><article id="review-3-2"><h3>TC 선택과 버너 PID: 색인 근거의 명확한 한계</h3><p>`live_index _7ev/1719 SCL Code`와 0650 NID9 선언:</p><ul><li>두 enable 참, 두 OFR 거짓이면 TC01/TC02 평균을 PID_Ref_Temp에 쓴다.</li><li>두 enable 참에서 TC01_OFR이면 EnableTC01=false, elsif TC02_OFR이면 EnableTC02=false; 그 가지 EmergencyStop=false.</li><li>TC01-only는 Temp_TC01을 선택하고 TC01_OFR이면 EnableTC01=false.</li><li>TC02-only는 Temp_TC02를 선택하지만 **TC01_OFR이면 EnableTC01=false라는 원문**을 그대로 보존한다.</li><li>둘 다 비활성이면 EmergencyStop=true, 뒤에서 Allarm.EmergencyStopTC1_2로 대입한다.</li></ul><p>이는 TC01/02 공동 기능이며 TC11의 PLC 미식별을 임의 채워 넣지 않는다. enable 변경 뒤 같은 scan 재평가, 실패 시 PID값 유지, 타입 승격은 현재 근거로 확정하지 않는다. 해당 원형 SCL 실행본문/동일 NID FlgNet 미확보다.</p><p>`_7ev/1720 STL Code`는 TC01_SETPOINT·Burner_Panel_SetPoint·MAX_PRC_BR1을 ITD→DTR로 Local sp/man/max에 전달하고, 이미 Real인 PID_Ref_Temp는 변환 명령이 주석 처리된 채 ProcValue에 전달한다. Manuale=NOT Flag AutoBurner. CONT_C DB20의 COM_RST=false, MAN_ON=Manuale, CYCLE=T#1S, GAIN=1.35, TI=T#6M, TD/TM_LAG=T#5S, DEADB_W=2.0, LMN_HLM=MaxValue, LMN_LLM=5.0, LMN=OutValue 뒤 RND→I_Outvalue다. 숫자는 **색인에 적힌 백업 인자**, 현행 튜닝/안전 설정/권고값이 아니다. 선언0651 NID7 Write와 0653 호출은 색인의 문맥을 지지하지만 원본 실행 명령 복원·실제 실행의 증명이 아니다. 빈 PV_PER/I_ITLVAL/DISV 등 인자를 0/기본값으로 메우지 않는다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article><article id="review-3-3"><h3>버너 결과→공기 설정의 복수쓰기</h3><p>0416 NID2는 OFF Contact194 앞단에서 Manuale Contact196→Move165 I_FFWD(W186/187) 또는 NOT Manuale Contact198→Add171(0+I_Outvalue,W190~192)를 DB6.DBW12에 쓴다. 0023 NID3는 ON Contact186→Add174(0+I_Outvalue,W183~185)로 같은 DB6.DBW12를 쓴다. Local I_FFWD가 이 자료에서 유효하게 계산된다고 가정하지 않는다.</p><p>0187 NID17 Flag AutoBurner ORef1180/Contact1188 W1189→Add1176.en; WorkData.Burner_PID_Result W1185 +0 W1186→W1187/ORef1183 Data.Burner_Panel_SetPoint. 0417 NID5 ON Contact273→Gt230(Panel&gt;AIR)와 Lt239(Panel&lt;AIR) 비교; Add233 Air+1 W262~264, Add242 Air−1 W269~271→같은 Air_Out. 개별 분기는 원본 Int 연산이며 실행횟수당 증감이지 현행 초당 변화속도 확정이 아니다. 선택한 경로 밖의 설정 Writer와 OB 간 최종 우선순위는 미완료다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article><article id="review-3-4"><h3>Control_stechio 고유 핵심</h3><p>0194 NID1 ON Contact732 W733에서 20개의 Ge(Int) 비교 pre로 분기한다. 대표 0:Ge371 W611/612→W613 Move374.en, Stechio.Gas_crv0_4 ORef532/W615→W616 Local ORef533; 다음5:Ge379 W617/618→Move382 W621/622; 마지막95:Ge523→Move526→ORef609. 모두 같은 Local RID9 Portata_Presunta_GAS에 쓴다. 0591 곡선은 DB5.DBW50부터88까지 2byte 간격 Int이고 문턱은0592 Constant다. `0_4` 같은 이름은 저장 태그명이며 실제 비교는 ≥ 하나씩이다. 동시에 참인 여러 분기와 미일치 시 Local 상태를 보존하며 보간/배타적 선택/최종값을 발명하지 않는다.</p><p>`_7ev/1831 STL`는 Data.MASSICO_FLOW_AIR/GAS를 ITD→DTR, Local AIR_FLOW/GAS_FLOW, `/R`→Stechio_attuale→DB5.Real_stechio, Set_stechio→Local SetPoint_Stechio 순서를 담는다. 원형 STL 미확보이며 이 색인 범위에는 0분모 방어가 명시되지 않는다. 따라서 안전한 나눗셈이나 전체 프로그램 방어 부재를 확정하지 않는다.</p><p>0195 NID3의 대표 핀 대조:</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>실제 Part/Wire/ORef</th><th>선언 및 해석</th></tr></thead><tbody><tr><td>en</td><td>Powerrail W637→LRef663.en</td><td>FC 호출 조건과 내부 LRef enable은 별도</td></tr><tr><td>COM_RST</td><td>HighFlame UID672/RID124 W721→NOT Contact657→W722</td><td>NOT DB13.X17.7</td></tr><tr><td>MAN_ON</td><td>ON673/W723→Contact658; NOT HighFlame674→Contact659→Disable766 Contact765; OFF676 Contact661; OR662→W731</td><td>ON AND ((NOT HighFlame AND M80.0) OR M0.1)</td></tr><tr><td>PVPER_ON, P/I/D_SEL</td><td>W732/733/734/737, UID677/678/679/682</td><td>OFF, ON, ON, ON 심볼. 상수 대신 현재 bit값 필요</td></tr><tr><td>CYCLE</td><td>W738 UID683/RID87</td><td>0592 Time T#100MS</td></tr><tr><td>SP_INT / PV_IN</td><td>W739/740 UID684/685</td><td>0589 Local SetPoint_Stechio/Stechio_attuale Real</td></tr><tr><td>MAN</td><td>W742 UID687/RID88</td><td>0592 Real0.0</td></tr><tr><td>GAIN/TI/TD</td><td>W743/744/745 UID688/689/690</td><td>0591 DB5 Real8,Time12,Time16</td></tr><tr><td>TM_LAG / DEADB_W</td><td>W746/747 UID691/692</td><td>0592 T#1M / Real0.1</td></tr><tr><td>LMN_HLM / LLM</td><td>W748/749 UID693/694</td><td>DB5.DBD24/20 Real</td></tr><tr><td>PV_FAC/OFF, LMN_FAC/OFF, DISV</td><td>W750~753/755</td><td>1.0,0.0,1.0,0.0,1.0 원본 상수</td></tr><tr><td>LMN</td><td>W756→UID701/RID97 Write</td><td>Local Correzione_Stechio Real</td></tr></tbody></table></div><p>ORef680/681/686/699/702~709는 RefId가 없다(INT_HOLD/I_ITL_ON/PV_PER/I_ITLVAL 및 LMN_PER/QLMN_HLM/QLMN_LLM/LMN_P/I/D/PV/ER). 저장 인스턴스값·미사용·0·기본값을 보충하지 않았다. 입력모드와 COM_RST를 운전자 전체 Alarm Reset으로 설명하지 않는다.</p><p>`_7ev/1833 STL`의 RND→Local Correzione_calcolata_int, Portata_Presunta_GAS +I 보정→Data.Burner_Gas_Out는 색인 및0589/0591 NID4 선언 근거다. 0196 NID5 ON600→Lt563 Gas&lt;0→Move566 0(W591/592), Gt571 Gas&gt;100→Move574 100(W597/598), 두 Word쓰기를 실제 XML로 확인했다. 이 소프트웨어 제한이 실제 연소 안전 범위를 의미하지 않는다.</p><p>0197 NID6 ON618 W619→Le589 Local correction≤Limite_min→Coil592 W611 UID602, Ge595 correction≥Limite_MAX→Coil598 W616 UID605. 출력 DB5.X28.0/.1은 일반 Coil이며 지연·Set/Reset 래치가 없다. 이를 새로운 버너정지 알람으로 만들지 않는다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article><article id="review-3-5"><h3>산소·압력·TC03 PID 대표 대조와 공유 소유</h3><div class="table-wrap"><table><thead><tr><th>네트워크·인스턴스</th><th>입력/수자동·제한 핵심</th><th>출력·미확정</th></tr></thead><tbody><tr><td>0475 NID2 LRef109/Instance149,0665 RID20 DB22 PID_MV05</td><td>ON188→en; NOT Auto190 OR (Oxigen_Fault192 AND NOT UNDER TESTING194)→OR98 COM_RST W155. NOT Inputs.MV05 open/close196/198→HS/LS. W167/168 Local Real_SPO2/Real_O2</td><td>W182/183 UID147/148,0670 RID28/29→M13.0/.1. RO01/OFR 공급과 밸브 최종출력 별도소유</td></tr><tr><td>0476 NID4 LRef172/Instance210,0665 RID38 DB23 PID_MV-02</td><td>ON245→en, NOT Auto247→COM_RST W248; NOT 처리한계249/251. W224/225 Local Real_SPPC01/Real_PC01</td><td>W239/240 UID208/209,0670 RID43/44→M14.0/.1. PSH01→Press_PC01와 PC01 IW322를 병합하지 않음</td></tr><tr><td>0477 NID8 LRef366/Instance412 DB21 PIDMV01</td><td>ON463→en, NOT Auto465→COM_RST; Local TC03 SP/PV W442/443. 한계 Inputs 및 ON/OFF/위치100·10 분기</td><td>M12.0/.1. 상세 방향/한계/9미결속핀은 MV01 공유근거; 물리 Q 아님</td></tr><tr><td>0479 NID12 LRef507/Instance546 DB25 PID_MV03</td><td>OFF583→en; NOT Auto585 OR washing587→COM_RST; NOT 처리한계589/591; Local PC02 SP/PV W562/563</td><td>W577/578→M14.4/.5. 0344 PSH03 경로도 같은주소 Writer: PC02/MV03 초안 공유. not used 제목≠비실행 증명</td></tr></tbody></table></div><p>0475/0476/0477/0479는 각각 9개의 RefId 없는 ORef를 유지한다. 수동 내부핀 LMNS_ON/LMNUP/LMNDN을 정해진 값으로 채우지 않는다. 각 호출 CYCLE=T#100MS는 현재 OB 주기 증명이 아니다. 예:0476 GAIN−0.22(0667 RID39), TI2S(RID40), BREAK2S_500MS(RID41), MTR18S(RID42)는 이 경로의 인자이지 다른 밸브에 복제할 표준 튜닝이 아니다.</p><p>0478 NID9: ON375 W376 뒤 NOT MV04_Auto377, NOT Start_FN02379, ON381의 세 가지→OR358→W372 Coil362, W374 Local VT02Manuale UID367(0669). ON이 참일 때 세 번째 가지로 수동 요청이 참인 정적 접속이다. 실제 ON값·현재 실행을 확인하지 않고 항상 수동이라고 단정하지 않는다. `_7ex/13` CONT_C PID_VT02 DB30은 원형 STL 미확보, NID10 선언 및 색인 수준이다. LMN_HLM100.0/LLM35.0와 주석 50%/100%가 다르고, 출력 주석의 100..0에도 식은 0.0+OutVT02→RND다. 주석대로 역산식을 발명하지 않는다.</p><p>0480 NID16 Lt22( TC03_SETPOINT&lt;200 ) W27/28→Move32 W33; Constant200 W34→W35 UID37 Data.TC03_SETPOINT. Move32 DisableENO=true. `_7ex/9` TC03_SETPOINT +(-15)는 주석 “−30°C”와 상충한다. `_7ex/10` +0→ITD/DTR→MV01용 Local SP/PV와 함께 TC03 초안 공유. 200이나 −15를 현재 안전 설정으로 옮기지 않는다. MV06의 PID 이름 M13.2/.3은0347 오차/타이머/비교 방식이라는 기존 조사와 분리하며 여기 CONT_S 결과로 바꾸지 않는다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article><article id="review-3-6"><h3>아날로그 출력과 ENO</h3><p>0467 NID8 ON582: Air_Out&lt;0/ &gt;100 비교→Move523/531에 0/100; 같은 W583는 Mul536.en에도 연결된다. Mul536(Int) Air_Out×272 W574/575→W576 Local Calcolo_Aria; 별도 ON584→W585 Move543.en, W579 Local→W580 UID560 BR01_AIR_SP. 0664 RID61 Output AO2480 SAM=Peripherie, PQW310. 범위제한과 연산은 XML 접속상 병렬 가지이므로 현재 실행순서 보장으로 확대하지 않는다.</p><p>0468 NID9 ON626과628 뒤 Mul590(Int) Gas_Out×285 W622/623→W624 UID606 BR01_GAS_SP(0664 RID67 Output AO2464 SAM=Peripherie=PQW308). **W23 Mul590.eno→Move22.en**; W24 UID26은 같은 AO2464라도 RID109 SAM=None Output QW308 읽기이고 W25 UID27은0663 InterfaceAccess Local test_out이다. ENO를 일반 out 데이터선으로 설명하거나 Local test_out을 별도 물리 출력으로 만들지 않는다. Gas 제한 Move576/584는0196과 같은 DB1.DBW252에 쓰는 다른 경로다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article><article id="current-native-review"><h3>현재 원본 독립 대조와 소유 경계</h3><p>개별 PID 라이브러리 호출과 자료 흐름을 설명하는 공통 문서입니다. MV01, MV02, 비율·버너 인스턴스의 소유 범위를 각각 구분합니다. RO01~04는 사용자 확인 미사용 예외이며, 기존 원본·이력 분기를 보존하고 새 RO 표준화나 활성화는 수행하지 않습니다.</p><p>현재 2차 대상은 실제 대장129개입니다. 원초안의 v1.12.0·133개·과거 게시 상태는 당시 조사 이력입니다.</p><ul><li>원본 MV01 CONT_S 호출은 ON으로 허가되고 COM_RST에는 NOT MV01_Auto가 연결됩니다. SP/PV는 블록의 Local 변수이며, UP/DOWN 출력은 서로 다른 메모리 비트입니다. 11 LRef366 RID113→CONT_S 0671, Instance412 RID71→PIDMV01 0665입니다. Part463 ON ORef388 W413→W464 en, Part465 Negated MV01Auto ORef389 W414→W466 COM_RST입니다. SP_INT W442 ORef401 RID62 Real_SP_TC03xMV01 Local, PV_IN W443 ORef402 RID63 Real_TC03xMV01 Local 선언은 0669입니다. QLMNUP W457 ORef410 UP MV01 PID M12.0, QLMNDN W458 ORef411 DOWN MV01 PID M12.1입니다. CYCLE W441/ORef400 T#100MS, GAIN W446/ORef403 3.0, TI W447/ORef404 T#3M, PULSE W453/ORef406 T#500MS, BREAK W454/ORef407 T#1S, MTR W455/ORef408 T#31S의 원문 상수는 0667입니다. 백업 호출의 매개변수입니다. 승인된 튜닝, 현재 주기나 실물 단위를 확정하지 않습니다. RefId가 없는 ORef 9개는 미해석입니다. 빈 LMNS_ON/LMNUP/LMNDN/PVPER_ON/PV_PER/PV_FAC/PV_OFF/PV/ER를 기본값으로 채우지 않습니다.</li><li>MV01의 리미트 입력 조건은 처리된 Inputs와 별도의 OFF 허가 위치 비교를 조합합니다. MV02는 반전된 리미트 조건과 다른 튜닝 값을 사용합니다. 11 LMNR_HS는 Part467 ON→Part469 Inputs MV01 Open OR Part471 OFF→Ge352 Data.PotMV01&gt;=100→O348→W422 HS입니다. LMNR_LS는 Part473 ON→Part475 Inputs MV01 Close OR Part477 OFF→Le361 Pot&lt;=10→O357→W431 LS입니다. 7 LRef172 CONT_S instance210 RID38 PID_MV-02, en245 ON W246, COM_RST247 NOT MV02Auto W248, LMNR_HS249 NOT Inputs MV02 Open W250, LMNR_LS251 NOT Inputs MV02 Close W252입니다. 7의 GAIN W228/ORef201 -0.22, TI W229/ORef202 T#2S, pulse T#200MS, break T#2S_500MS, mtr T#18S를 보존합니다. 정적 반전 여부와 상수의 차이는 원본 사실입니다. 실물의 정상 극성과 변경 여부는 현재 기술 승인 근거가 필요합니다.</li><li>Stechio CONT_C의 en은 Powerrail에서 직접 연결됩니다. NOT HighFlameGas는 COM_RST에 연결되며, 수동 조건은 ON AND ((NOT HighFlameGas AND Disable masses) OR OFF)입니다. 1832 LRef663 RID85 CONT_C 0593, Instance664 RID86 PID_Stechio 0055입니다. en W637 Powerrail, Part657 Negated HighFlameGas ORef672 W721→W722 COM_RST입니다. Part658 ON→W724→Part659 Negated HighFlameGas→W726 Part765 Disablemasses→W21 O662.in1, Part661 OFF→W730 O662.in2, O662.out W731 MAN_ON입니다. CYCLE W738/ORef683 T#100MS, SP_INT W739/ORef684 Local SetPoint_Stechio, PV_IN W740/ORef685 Local Stechio_attuale, LMN W756/ORef701 Local Correzione_Stechio입니다. GAIN/TI/TD W743/744/745는 Stechio PID 멤버에서, limits W748/749는 제한 멤버에서 연결됩니다. 원본 1832만으로 0으로 나누기 방지 조건을 증명하지 않습니다. 원본 색인의 1831 공기/가스 비율과 1833 보정 쓰기는 정확한 문자 근거로만 사용합니다. 빈 핀은 미해석이며, 가스 유량·비율의 실물 단위와 현재 정상 목표는 미확인입니다.</li><li>TC03 설정값에는 하한 200을 쓰는 별도 원본 제한 분기가 있습니다. 이를 모든 PID의 운전 한계로 확장하지 않습니다. 8 Lt22.in1 W27/ORef29 Data.TC03_SETPOINT, in2 W28/ORef30 상수 200→W33 Move32.en입니다. in W34/ORef36 상수 200, out1 W35/ORef37 Data.TC03_SETPOINT입니다. 레시피 HMI, 자동·다른 쓰기 위치와 실제 OB 순서가 설정값을 변경할 수 있습니다. 200은 이 백업 분기의 수치이며 권장 운전 설정값이 아닙니다.</li></ul><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 끝점 — 대표 버너 AO만 직접 렌더</h3><p>Electrical_Rev2.pdf 실제 PDF101=FG100, PDF115=FG114 두 쪽을 렌더하여 확인했다. 각각 footer DATA27.05.2024, DISEGN G.G., NORMA IEC, TOT262, 보이는 개정기입란 공란이다. 파일명 Rev2를 각 페이지 개정값으로 복제하지 않는다. PNG는 extracts/SYS-PID에 있다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>FG100/PDF101</th><th>FG114/PDF115</th></tr></thead><tbody><tr><td>가스변조</td><td>+PAW308→GME X1:401→버너 X1/2/3, REGULATION GAS SERVOMOTOR 4–20mA</td><td>MOD8 PAW308 단자9 QV2/QI2; −100.1→단자12 MANA, 교차참조100/2·111/2</td></tr><tr><td>공기변조</td><td>+PAW310→GME X1:405→버너 X1/3/3, REGULATION AIR SERVOMOTOR 4–20mA</td><td>MOD8 PAW310 단자13 QV3/QI3; −100.2→단자16 MANA, 교차참조100/5·111/3</td></tr><tr><td>응답과유량</td><td>가스재전송+PEW360 X1:399/400, 공기+PEW362 X1:403/404; FIT2001 PEW364 X1:407/408, FIT3001 PEW366 X1:410/411</td><td>AI 모듈 FG111은 BR01 기존근거 연결, 이번 추가렌더 범위 아님</td></tr></tbody></table></div><p>FG114 CPU515 문자만으로 현재 CPU 모델·실슬롯을 확정하지 않는다. FG100 상단은 외부 010-390 ELECTRIC PANEL BURNER COMMAND TYPE BP N300 참조이며 외부 상세도는 미확보다. 전류 반환과 차폐100SCH1/2를 합치지 않는다. 이 AO는 릴레이 접점5/9 경로가 아니다. BR01 FG99/143 릴레이와 하단접점표1/5/9는 공유 초안의 별도 회로이며 여기 복제하지 않는다.</p><p>MV01/03/06·PSH01·TC01/02/03의 전기/시공/현장상충은 해당 초안에 연결한다. 모든 PID 관련 설비 전기페이지나 모든 I/O를 이번에 렌더·의미검토했다는 주장은 하지 않는다. 승인 준공도·외부 버너 내부순서·실물 모델·튜닝·현재 교정·정상극성은 미확인이다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구 경계</h3><ul><li>PID COM_RST, HMI Alarm Reset, 내부 RESET_ALLARM, 실제 보호복구를 구분한다. 0195는 고화염 응답 반전,0475는 Auto/산소Fault/UNDER TESTING,0479는 Auto/washing의 PID 입력이다.</li><li>0197 제한 도달 신호는 일반 Coil이고 현재값 표시 후보다. 안전차단, 경보등, 혼, 유지·ACK로 이어지는 고유 경로는 이번에 확정하지 않았다.</li><li>TC 선택 EmergencyStopTC1_2, TC01/02 비교·MAX/MAXMAX, TC03 온도/OFR 및 BR01 정지 소비는 각각 기존 소유 초안 공유다. SYS-ALARM의 공통 ACK/RESET/Word 비교를 PID 자체 알람으로 복제하지 않는다.</li><li>ON/OFF 및 출력수동 비트의 이름만으로 안전모드·차단완료·재기동허가를 판정하지 않는다. 실제 복구 관찰·안전 승인·제조사 절차가 없으므로 강제값/보호값변경/자동재시작/시험 지시를 제공하지 않는다.</li></ul><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰 설계 — 실행한 현장시험 아님</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>읽어 비교할 관찰점</th><th>구분·추가 필요자료</th></tr></thead><tbody><tr><td>선택온도가 예상과 다름</td><td>TC01/02 환산값, DB39 enable/OFR/PID_Ref_Temp, SCL1719 분기</td><td>TC02-only 원문 이상을 그대로 기록; 현행 SCL/TIA 읽기자료 필요</td></tr><tr><td>버너 출력이 고정/수동처럼 보임</td><td>M15.0, Local Manuale·OutValue, DB6W12, DB1W22/W18/W252</td><td>0416/0023/0187·OB주기·다른 Writer를 함께 확인; PID게인 변경을 첫조치로 삼지 않음</td></tr><tr><td>비율 값이 비정상</td><td>DB1W212/W210, Local AIR/GAS, DB5D4/D0, OFR·원시값</td><td>0분모/환산실패/단위·유량계 자료; 임의 정상범위 판정 금지</td></tr><tr><td>비율보정이 최소/최대에 붙음</td><td>DB13X17.7,M80.0,M0.0/.1, DB5D20/24, Local correction, DB5X28.0/.1</td><td>COM_RST/MAN_ON/한계도달 분리; 경보래치나 화염검출로 오독 금지</td></tr><tr><td>자동 밸브 방향이 안 나옴</td><td>각 Auto/COM_RST/리미트/M-bit와 해당 밸브 최종출력</td><td>PC02 M14.4/.5의 복수Writer, MV02 하류NOT ON, MV06 별도방식 고려</td></tr><tr><td>DB 설정과 전기출력이 다름</td><td>DB1W18/W252,×272/×285, PQW310/308, QW308/test_out, 실제4–20mA</td><td>PIO직접접근/이미지읽기/Local분리. 현장 측정은 승인자·기기·시각·단자·안전절차 필요</td></tr></tbody></table></div><p>관찰기록 틀: 관찰자·시각/시간대·프로젝트/CPU 증거·값/형식/단위·수집위치·OB/Writer 문맥·비교원본·배제결과·승인조치·복구증거. 실제 운영자료·사진은 작성/복제하지 않았다.</p><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>개별 PID 라이브러리 호출과 자료 흐름을 설명하는 공통 문서입니다. MV01, MV02, 비율·버너 인스턴스의 소유 범위를 각각 구분합니다. RO01~04는 사용자 확인 미사용 예외이며, 기존 원본·이력 분기를 보존하고 새 RO 표준화나 활성화는 수행하지 않습니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>원본 색인 1719의 TC01/TC02 분기 중 TC02만 선택한 분기가 TC01_ofr를 확인하고 TC01을 해제하는 구문을 포함합니다. 원문을 보존하고 현재 소스의 의도를 확인해야 하며 자동 정정하지 않습니다.</li><li>색인의 1720 burner CONT_C, _7ex13 VT02와 비율 1831/1833에는 평탄화된 주석과 빈 인수가 있습니다. 원본 LAD나 실행된 소스로 취급하지 않습니다.</li><li>ON/OFF 값, 현재 활성 OB의 실제 주기·우선순위, 인스턴스·라이브러리 버전, 외부 쓰기와 최종 출력은 미확인입니다.</li><li>RefId가 없는 빈 라이브러리 핀은 모두 미해석입니다. 제한·튜닝 값은 원본 매개변수이며 현재 승인 값으로 확정하지 않습니다.</li><li>RO01~04는 상세 확대 대상에서 계속 제외합니다. 산소 제어 루프가 현재 활성화되었다고 표시하지 않습니다.</li></ul><p><a href="../catalog-sources/SYS-PID-DOTS-DRAFT.md">SYS-PID 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-11.html#gme-mv01-wire-457">CONT_S→MV01 UPmemory</a> · <a href="../networks/network-7.html#gme-he01-wire-250">NOT MV02open→LMNR_HS</a> · <a href="../networks/network-1832.html#gme-br01-wire-731">Stechio MAN_ON조건</a></p></article></section><section id="step-symptom-1"><h2>PID출력은있는데장치가움직이지않음</h2><p>같은시각SP/PV/Auto/COM_RST/limit/UPDOWNmemory/하위최종Q/실제응답</p><p>선택instance의핀과하위제어네트워크를대조; 메모리출력을실제운동/안전허가로판정하지않음</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section><section id="step-symptom-2"><h2>설정값또는PID선택이되돌아감</h2><p>Recipe선택/설정/Nativeclamp/AutoWriter/실제OB순서</p><p>8값200·1684/1685클램프·설정전달을대조; 공통정상값을지어내지않음</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section></main></body></html>