<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-POWER 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SYS-POWER · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SYS-POWER&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id SYS-POWER, kind software, 공통 시스템, parent_id null, phase2. INVENTORY catalog42(0-based), equipment index236. 별칭 presence 110v / presence voltage. 소프트웨어·전원 경계 묶음이며 독립 실물 한 대라는 뜻이 아니다.</li><li>고정 읽기 전용 `gme-research/source-mv06`, commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 이후 사용자가 보고한 최신 게시·로컬 기능을 이 백업으로 검증하지 않는다. 로컬2차133 통합 제외 유지.</li><li>root AGENTS, 스킬, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY, 배치12 지시·범위·중복 검토 해당 행, 버전·최신 인계 최상단을 읽었다. 이번 사용자 승인 조사 범위가 과거 구현·생성 지시보다 우선한다. 모델/추론 런타임 증명 미확인.</li><li>원본 회로 `all-in-one/sources/Electrical_Rev2.pdf`의 실제 렌더 열람은 PDF1,7,8,9,10,11,12,17,85,136,143의 11쪽. 대응 FG1,6,7,8,9,10,11,16,84,135,142. 각 footer 기본 일자27.05.2024, 해당 페이지 개정란 공란을 확인했다. 파일명 Rev2가 모든 페이지 개정란에 Rev2가 있다는 뜻은 아니다.</li><li>실제 PDF6은 목록 페이지이며 텍스트 추출·렌더 파일 생성만 했고 회로 의미검토로 세지 않는다. 범위 JSON의6/7/8/9/10/11/16/84는 electrical_fgs이며 실제 PDF 번호와 구별했다. 전체262 FG/전체 PDF를 읽었다고 주장하지 않는다.</li></ul><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Rev2-P007.png</td><td>d59b83e69b5ae765e0d9ae4286ef93982aa619e14a82967c56aa625e954e06d4</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P008.png</td><td>b1fc5ef95f631394c23fe3eb4ab2f3ce592eb9d459aa3afc4f726d4acc78a06c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P009.png</td><td>2da5cb51f557de9e5e6509181376e604d8db5f0c45a9e2c38f31236cb190ef4e</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P010.png</td><td>c39447a66acb6c513b3d9212149a7d20706df29d41a6e9f33e08295c118bfc67</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P011.png</td><td>1746bcdf3fe336fcebb8b06ed21195547e544e2beae42aef706e55fcb5b52030</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P012.png</td><td>0fc1cf3b6a13fe411f92422ceab5db4a25972571e4ca7262d2a5571b0e052ab7</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P017.png</td><td>943c84ffe3a729e3c4a54bbb9807e3b29958cd73abb0c0a1667d03547c8285a7</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P085.png</td><td>cbacbb329e5ae3d908ff451012966c5a38f56e600ef49c8f8058c493954d15bd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P136.png</td><td>2128fa24f754de8ac86e05e95f775e61183aa022eaad720a72655371bf146153</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P143.png</td><td>d6e798d41296463cfc1c553bb047169584c35676bb3c280b954fbaacd9ae975f</td></tr><tr><td>catalog-profiles/SYS-POWER.json</td><td>56d0e04f71d8c578c14e6e8e0185c303463166949a957fed401b1efa6cefe0f5</td></tr><tr><td>catalog-sources/DOTS-REMAINING-HANDOFF-20261012.json</td><td>e8cd64813694c0c5027b2f200cbe232a80e204a165f928966c8b13b6a7353ad7</td></tr><tr><td>catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json</td><td>0d66c6780fd41440eaf43e83c1396d50b64857bd5abd2e2d4de7abe9733e835c</td></tr><tr><td>catalog-sources/SYS-POWER-DOTS-DRAFT.md</td><td>e1fe08e0095e794a02b075b1d4472f26c9859093278ec3875d0bc291e441d8d2</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>11a68476883a5a47a762fd6f0e9d1745ffb2865d6235523a109be32424fe1021</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/block_summary.json</td><td>68253f9366908244a27ed461c66d465da7ec1723571f27deaa9a6f81a542de63</td></tr><tr><td>sources/decoded-original/0000-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0001-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0002-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0003-FlgNet.xml</td><td>a1bfce0bdd5b227f391b5b51933216c63cf4357747f954abbcc49522f81e5d1d</td></tr><tr><td>sources/decoded-original/0004-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0033-FlgNet.xml</td><td>e7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108</td></tr><tr><td>sources/decoded-original/0043-IdentXmlPart.xml</td><td>c71c75f0b13763a806cc984f933fd0ec785f77a0fe6915267ebf7648189ddb33</td></tr><tr><td>sources/decoded-original/0044-IdentXmlPart.xml</td><td>80ed7b8be0e4988ac52ac84cbc7e68a29a15755c821d9b0452247d9f362638c2</td></tr><tr><td>sources/decoded-original/0045-IdentXmlPart.xml</td><td>334d3c31a4dc1084cd9e6d870058e32f5e96c17ece69e5fc52038965416a1c79</td></tr><tr><td>sources/decoded-original/0046-IdentXmlPart.xml</td><td>1df29e9d0382743dcf42b287223f63f9880740616318769d8e23fdb8a68a97b1</td></tr><tr><td>sources/decoded-original/0049-IdentXmlPart.xml</td><td>d4c49fa00735537ee8cce4baba526b0027e4fe25343074e83de5719cafd1bacc</td></tr><tr><td>sources/decoded-original/0055-IdentXmlPart.xml</td><td>9baf3104be3c8a3457c3eea021f23fbd6a60c665e81a293bd7f2cae52c64be29</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0154-FlgNet.xml</td><td>b0a163ffa382b722eaa34df4bdc4c3dd06039b296b791d26d68639a7b0502746</td></tr><tr><td>sources/decoded-original/0155-FlgNet.xml</td><td>fd669dc6d8bc9e2486fda4691bf91927c195fd5cb1b6ee57535b52ec9b40e3c6</td></tr><tr><td>sources/decoded-original/0156-FlgNet.xml</td><td>67a008f612f8f278825b3f4f1b8298460272b653504e3c112415760ac28e4d2d</td></tr><tr><td>sources/decoded-original/0157-FlgNet.xml</td><td>ba7e71fc52ea96bcc2faf598f00a38a7516a1bb0fa7a09b33fbce7ea57611bf7</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0168-FlgNet.xml</td><td>6e69605abd053c1d85f668b8e29bf98975e7e6b9ec1903b017af2048602d4847</td></tr><tr><td>sources/decoded-original/0180-FlgNet.xml</td><td>b3141dffaf1a7d0583e3d03ab5bf3b8dcab62e42f3722c45ce0a9d3f8b608e58</td></tr><tr><td>sources/decoded-original/0195-FlgNet.xml</td><td>fc40707c4c248625ff2a5ec39a7451e02ee2cd9670d41e0354021027d3cc5ea7</td></tr><tr><td>sources/decoded-original/0255-FlgNet.xml</td><td>ea2200a136d7b4e8b498107e8a53c5fa192e501beb039fbd17d1fb35e0277ada</td></tr><tr><td>sources/decoded-original/0308-FlgNet.xml</td><td>4594c2942fa2de3937b61830619fbd26c17b59a2617fec33f76d8cefebecab80</td></tr><tr><td>sources/decoded-original/0335-FlgNet.xml</td><td>6f0214de436cfaac95750cc25ba3d6f306d33174472618754fac38ad4caf4781</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0457-FlgNet.xml</td><td>498e0618c56b6a898373d4fa4745e749d0654da17b1f1cd148e9d9617dccb86d</td></tr><tr><td>sources/decoded-original/0458-FlgNet.xml</td><td>681fb4a754ebd79a6446982b3203afa5e549607cfc1254ccebb0d591be49f5ca</td></tr><tr><td>sources/decoded-original/0465-FlgNet.xml</td><td>6f48f2b9fc031e4dcef47cff8c9b56e2fbe67fd1802aac999b95836dd9a7458a</td></tr><tr><td>sources/decoded-original/0466-FlgNet.xml</td><td>4e4461435e68831cab0be6171c58c8f25803a5f3da811001a73ae0bd3fe43e61</td></tr><tr><td>sources/decoded-original/0476-FlgNet.xml</td><td>0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a</td></tr><tr><td>sources/decoded-original/0477-FlgNet.xml</td><td>e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a</td></tr><tr><td>sources/decoded-original/0480-FlgNet.xml</td><td>c14d2fee14b38b7c597edb46626676f0cf550b5831668884cb2fac341b559273</td></tr><tr><td>sources/decoded-original/0524-FlgNet.xml</td><td>34dcc9bbe4bfc73ec332d0ca1dc44ea6a12eb11643bf99f7a196a740c2c9e19f</td></tr><tr><td>sources/decoded-original/0542-FlgNet.xml</td><td>49d01523b89e14a4aae3120853c397c2b73725f1948493ec48f80c1f4ff0890f</td></tr><tr><td>sources/decoded-original/0544-FlgNet.xml</td><td>7eea2ea628a9c9ba7b9df66e20f7bab670da7dc7a155084d80119943ed45e6ca</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0568-IdentXmlPart.xml</td><td>4ea2540c76f86ab5b17a30c7c9182cc0026bc6b05e605eddcd4af6fc3b919f89</td></tr><tr><td>sources/decoded-original/0569-IdentXmlPart.xml</td><td>2e77bb83cf9a7aecd228dac33fe1c897e1149f2063786f4f4e54c66be618a2c7</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0576-IdentXmlPart.xml</td><td>c8b5f9b9ead0e124f1f817b49d89611ed7b2ce04ecd91ddaa139f2ec89d48dbe</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0583-IdentXmlPart.xml</td><td>0a34a2b7ad17eba6198dbe53d5c6aa8e87710c7436b832b9d39a075074ab58a8</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0586-IdentXmlPart.xml</td><td>f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250</td></tr><tr><td>sources/decoded-original/0588-IdentXmlPart.xml</td><td>def5646a0d1eacaae81518f0952c4ba8ada5ea38852463a1d463ff439f3d1905</td></tr><tr><td>sources/decoded-original/0589-IdentXmlPart.xml</td><td>846630f3832df93ccdcb0bf86a029546886f8cdba51cd952eed63257ee4540e2</td></tr><tr><td>sources/decoded-original/0590-IdentXmlPart.xml</td><td>baff7271b3db646e8953c31d20b72f7b044b1154b689b15ca0fb38ebb44ad81c</td></tr><tr><td>sources/decoded-original/0591-IdentXmlPart.xml</td><td>2e165c44fc9df852ea3729b3ddb33dc0a74e4f8826676f9c5c5626e1dce033f8</td></tr><tr><td>sources/decoded-original/0592-IdentXmlPart.xml</td><td>d157e3d92df9e4a6ce46567b8611a51b0a10abf4dd7f9c4e613087b2df9583a8</td></tr><tr><td>sources/decoded-original/0593-IdentXmlPart.xml</td><td>504568b5b50bb25a6880e9da724f79438fbb07e7a311a9391681143d713499e9</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0614-IdentXmlPart.xml</td><td>c6de26f74d75f5be858a406de75eaf6faf62ba9b89c8f9a085b5dd206e93d294</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0660-IdentXmlPart.xml</td><td>0bf4f4c46531f55324602f4f7b1a1e0b9e63df2c6278126f6e5cf1bc9a06509f</td></tr><tr><td>sources/decoded-original/0661-IdentXmlPart.xml</td><td>90672199fee355011f581d3287046894772f3f3b4cb78bbe0dd0d71bd488ac93</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0666-IdentXmlPart.xml</td><td>19a9ccb83ad7070d23726250870d0ca0c33d797ab9ffe679c9d2c0d109cc95e6</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0689-IdentXmlPart.xml</td><td>f0cc6f770c2759b92a9a79f4e289dbfa0ca270d90e0e89496f94a13a8d839d51</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/identifier-declarations.json</td><td>0f74123ad80664acdeeb10c29f3e1e73a98d76e5d22169723977371a88768944</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/electrical-page-text.json</td><td>4b846819aab7e1306aebea617042f9f9ffe0c8aee1930e6f3db035bea3739153</td></tr><tr><td>sources/hmi-windows.csv</td><td>15f8d69b5c43d4fdbe550f9cd2717f855fea877ed8146973054cb6dbcaa9892e</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 795b952e8e0b11d903522edb969c2db9783aa19fd2b5fd136b74f25890dc7711</p><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>공통 전압 상태의 입력·내부·표시 구분</h3><p>원본 XML 경로는 모두 `all-in-one/sources/decoded-original/` 아래다.</p><div class="table-wrap"><table><thead><tr><th>구분</th><th>원본 선언·주소·형식</th><th>해석·경계</th></tr></thead><tbody><tr><td>도면 전압 상태</td><td>FG16/PDF17 9QF2 보조접점→E19.5, FG135/PDF136 CPU515 MOD12 단자36</td><td>보조접점의 상태 입력. 실제110V 정밀계측/정상극성 증거 아님</td></tr><tr><td>원시 Word</td><td>0627 SimpleAccess RID25/NID1/UID81, Tag_276, Word, AO144, SAD Input SAM=None</td><td>%IW18 프로세스 이미지. 직접 PIW 접근 아님</td></tr><tr><td>내부 Word 쓰기</td><td>0629 GlobalAccess RID26/NID1/UID82 AK=Write, Word AO144 BAD4;0628 Inputs RID4 TOD13</td><td>DB13.DBW18에 Word 쓰기. I19.5 범위 포함</td></tr><tr><td>처리 Bool</td><td>0657 GlobalAccess RID248/NID50/UID24, Inputs.Presenza_110V AO157 BAD247;0655 Inputs TOD13</td><td>DB13.DBX19.5 읽기. Word 복사와 Bool 코일 쓰기를 혼동하지 않음</td></tr><tr><td>전압고장 기억</td><td>0657 GlobalAccess RID252/NID50/UID39 read,40/48 write AO92 BAD10;0655 Allarm TOD3</td><td>DB3.DBX11.4, Allarm.110V_Fault</td></tr><tr><td>공통 Reset 요청</td><td>0657 GlobalAccess RID13/NID50/UID38 AO48 BAD12;0655 Flag TOD2</td><td>DB2.DBX6.0, Flag.RESET_ALLARM. 요청과 복구 별개</td></tr><tr><td>HMI 설정 대응</td><td>hmi_plc_tags.csv: Allarmi_93,&quot;DB3,X11.4&quot;,PLC,00130</td><td>백업 DDE 주소 대응. 이름 Allarmi_110은 DB3.X13.5로 다른 비트다. 실제 화면 이벤트/알람문구/ACK·Reset 쓰기 미결속</td></tr></tbody></table></div><p>위 핵심은 Global 또는 SimpleAccess S=Global이다. Local 임시값·물리 입력·HMI 태그를 한 종류로 합치지 않는다. CR01에 기록된 0635의 동일 입력 주소 추가쓰기 후보는 보존하며 현행 실행 증거로 채택하지 않는다. 해당 중지 영역은 이번에 실행·시험·수정하지 않았다.</p><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article><article id="review-2-2"><h3>서비스 출력의 선언 독립 대조</h3><p>0602 SimpleAccess 전부 Bool / SAD Output / SAM=None / S=Global이다.</p><div class="table-wrap"><table><thead><tr><th>원문 이름</th><th>RID / NID / UID</th><th>AO→주소</th><th>FG84와의 관계</th></tr></thead><tbody><tr><td>Start CH01</td><td>124 /24 /749 Write</td><td>25→%Q3.1</td><td>84KA1 직접출력으로 연결 금지</td></tr><tr><td>Enable start chiller</td><td>127 /24 /753 Write</td><td>48→%Q6.0</td><td>FG142 A6.0 단자21→84KA1 A1</td></tr><tr><td>START LIW FEEDER</td><td>198 /43 /1222 Write,1223 read,1229 Write</td><td>49→%Q6.1</td><td>단자22→84KA2 A1; S/R 복수쓰기 선언 존재</td></tr><tr><td>Consent Start BWF01</td><td>26 /3 /125 Write</td><td>50→%Q6.2</td><td>단자23→84KA3 A1</td></tr><tr><td>Consent Start BWF02</td><td>32 /4 /163 Write</td><td>51→%Q6.3</td><td>단자24→84KA4 A1</td></tr></tbody></table></div><p>같은 주소 48을 가진 0632의 Tag_283은 Word Output이므로 %QW6 읽기 문맥이다. 같은 숫자 AO만으로 Bool Writer로 바꾸지 않는다. 0555의 Enable start chiller RID49 UID118 AK=Monitor는 감시 참조이며 쓰기 아님. UID753도 0255/NID24/RID127 문맥 안에서만 연결한다. LIW/BWF 전체 요청·운전·고장 로직은 해당 설비 소유로 남기며 이 문서는 선언과 전기 끝점까지만 확정한다.</p><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>공통 Word 전달</h3><p>0397-FlgNet.xml, 색인 LAD1070/NID1, P78 Move Cardinality1 DisableENO=true. W21 Powerrail→P78.en, W88 ORef81/RID25→P78.in, W90 P78.out1→ORef82/RID26. 따라서 IW18→DB13.DBW18의 Word 복사 분기를 직접 확인했다. W89 P78.eno→P79.en 연결도 있으나 DisableENO·ENO 존재와 실행 결과는 별개다. 이 분기에는 CRef 호출이 없다. 현행 호출순서·다른쓰기를 이 분기 하나로 완결하지 않는다.</p><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article><article id="review-3-2"><h3>CH 서비스 릴레이 대표 고유 경로</h3><p>0255-FlgNet.xml, 색인 LAD1953 motors1 index24, NID24. CH01 상세 전체를 SYS-POWER 소유로 가져오지 않고 서비스 출력 분기를 독립 확인한다.</p><ul><li>W775 rail→P767 Contact, W754 ORef745/RID1→operand. 0602 ON AO0 Memory = M0.0.</li><li>W21 P767.out→P23.in, W22 ORef24/RID264→P23.operand. 0602 ServiceBit AO8000 Memory = M1000.0. 이름 ON을 상수 TRUE로, ServiceBit을 현장 안전허가로 추정하지 않는다.</li><li>W768 P23.out은 P769와 P771로 분기. P769는 W755 ORef746/RID122 Allarm.CH_01_FAULT, W770→P729 RCoil, W757 ORef747/RID123 Flag.M_CH_01. 0604 AO12/BAD5·BAD2 및0603 DB3·DB2 선언으로 각 DB3.DBX1.4와DB2.DBX1.4 구별.</li><li>P771 operand W758 ORef748/RID123, W772→P736 Coil·P739 SdCoil·P773 Contact. W759 ORef749/RID124는 P736.operand→Start CH01 Q3.1.</li><li>W760 ORef750/RID125→P739.value, 0606 LiteralConstant S5Time SV=S5T_x0023_10S V4352. W761 ORef751/RID126→P739.operand는 Tag_123 Timer SAD Timer AO113(%T113).</li><li>W762 ORef752/RID126→P773.operand;W774 P773.out→P744 Coil.in;W764 ORef753/RID127→P744.operand가 Enable start chiller Q6.0이다.</li></ul><p>따라서 원본에서 Start CH01과 지연된 Enable start chiller가 별도 출력을 가진다. 해당 네트워크는 일반 Coil과 Reset Coil 및 SD 타이머를 포함하며 ENO/수치 환산/CRef 호출은 없다. 서비스 출력 활성화가 외부 chiller의 실제 가동·냉각 완료를 증명하지 않는다. 리셋과 동일 스캔 분기의 최종값·타 블록 쓰기·외부회로 상태는 미확정이다. 10초를 현재 CPU 설정이나 조작·복구 절차로 제시하지 않는다.</p><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article><article id="review-3-3"><h3>반 냉각 및 안전회로의 소유</h3><p>FG11은 전기상 11TM1의5(L)/7(N)/3→11KA1 코일과 팬 전원 접점이다. 11TM1 내부 알고리즘·설정온도·PLC 신호는 이 회로에서 확보되지 않았다. FG6 누전/트립 장치 및 FG8/9/10의14KA·15KA 접점은 하드웨어 전원 경계이며 PLC 소프트웨어 논리와 동등한 안전증명으로 취급하지 않는다. FG13~15 전체 안전모듈 회로는 이번 직접 의미검토 범위 밖이다.</p><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article><article id="current-native-review"><h3>현재 원본 독립 대조와 소유 경계</h3><p>SYS-POWER는 공통 시스템의 문서 범위입니다. 독립 모터나 안전 제어기로 분류하지 않습니다. Reset과 알람 래치는 공유 기능이며, OEM 전원 회로는 관련 시스템 근거로 적용합니다.</p><p>현재 2차 대상은 실제 대장129개입니다. 원초안의 v1.12.0·133개·과거 게시 상태는 당시 조사 이력입니다.</p><ul><li>처리 신호 Inputs.Presenza_110V를 반전한 조건에서 Allarm.110V_Fault를 Set합니다. 원본 1823에는 타이머가 없습니다. 0457의 Part23 Contact에 Negated operand가 있습니다. Wire22→ORef24 RID248, Wire41 Part23.out→Part27(SCoil).in, Wire47→ORef48 RID252입니다. Ident0657의 C NID50 UID24/48과 대응합니다. </li><li>RESET_ALLARM AND 현재 Allarm.110V_Fault 조건에서 같은 래치를 Reset합니다. Reset 분기에는 Presenza 복귀를 요구하는 접점이 명시되어 있지 않습니다. Part35 Contact→Wire43→Part36 Contact→Wire45→Part37 RCoil입니다. Wire42→ORef38 RID13/RESET, Wire44→ORef39 RID252/alarm, Wire46→ORef40 RID252/alarm입니다. 원인이 계속 참이면 실제 호출·순서에 따라 다시 Set될 수 있으며, 이 분기는 복구 완료의 근거가 아닙니다. </li><li>백업의 DB·멤버 주소는 확인한 부모 TOD와 멤버의 비트 오프셋으로 도출할 수 있습니다. 0655 DepDBBlock Inputs RID247의 TOD N13과 C NID50 UID24, 0657 GlobalAccess RID248의 AOS Inputs.Presenza_110V BO157 BS1은 DB13.DBX19.5에 대응합니다. Allarm RID10 TOD3 + RID252 BO92 BS1은 DB3.DBX11.4, Flag RID12 TOD2 + RID13 BO48 BS1은 DB2.DBX6.0에 대응합니다. 이는 백업의 선언이며 현재 CPU를 확인한 결과는 아닙니다. </li><li>OEM 전원 존재 도면은 110V 표시와 24V CPU 표시 경로를 구분합니다. E19.5 입력은 +24Vdc10.7 분기의 9QF2 보조 접점에 연결되며, 16HL1의 110Vac 표시 경로와 별개입니다. Electrical_Rev2.pdf FG16/PDF17의 기존 렌더 assets/catalog-circuits/Electrical_Rev2-P017.png를 시각 확인했습니다. 제목·날짜는 27.05.2024입니다. 9QF2 교차 참조 9/1→E19.5→135/5, 16HL1의 X20:2010/2011은 110Vac9.8/0Vac9.9 사이, 16HL2의 X20:2012는 +24Vdc10.10→0Vdc10.6입니다. </li><li>원본의 IW18→DB13.DBW18 워드 복사는 byte19의 비상·전원 존재 처리 멤버 범위와 겹칩니다. 확인한 것은 워드 전체 복사이며, 개별 Boolean 코일 쓰기나 현재 실행을 증명하지 않습니다. 1070/0397 Part78 Move는 DisableENO=true이며, en은 W21 Powerrail, in은 W88/ORef81 RID25, out1은 W90/ORef82 RID26, eno는 W89→Move79.en입니다. 0627 SimpleAccess Tag276 RID25의 C NID1 UID81, OD Word16/SSD.AO144/SAD Input은 IW18에 대응합니다. 0629 GlobalAccess RID26 IS268435456의 C NID1 UID82 AK Write, OD Word16/SSD.AO144/BAD BIRID4와 0628 DepDBBlock Inputs RID4의 C NID1 UID82/TOD13은 절대 주소 DB13.DBW18에 대응합니다. 목적지 AOS 이름과 선언 색인 항목이 없어 원본 XML을 직접 대조했습니다. </li><li>CH01 서비스 분기는 지연 전 StartCH01 Q3.1과 지연 후 EnableStartChiller Q6.0을 구분합니다. 이는 공유 서비스 맥락이며, 전원 존재 출력이나 현장 대기 시간 지침으로 해석하지 않습니다. 1953/0255 Part767 ON→W21 Part23 ServiceBit→W768입니다. Part769 CH_01_FAULT→W770 RCoil729 M_CH_01, Part771 M_CH_01→W772의 병렬 분기는 Coil736 StartCH01/W759 ORef749 Q3.1, SdCoil739 value W760 ORef750 S5T#10S/operand W761 ORef751 Tag123, Contact773 Tag123/W762→W774 Coil744 EnableStartChiller/W764 ORef753 Q6.0입니다. 0602는 ServiceBit·출력·타이머, 0604는 알람·요청, 0606은 S5T#10S 선언입니다. OEM FG84/PDF85 원문에는 A6.0→84KA1 코일 A1/A2와 별도 접점 5–9→X1:232233이 있습니다. 현재 현장 대기 시간·피드백은 미확인입니다. </li></ul><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>아래 전압·전류·기기 표기는 모두 원본 도면 기재다. 보호 설정 변경값, 현재 설치 정격, 적합성 판정, 활선 작업 지침이 아니다. 모든 행의 원본은 Electrical_Rev2.pdf, footer27.05.2024/개정란공란이다.</p><div class="table-wrap"><table><thead><tr><th>FG / 실제PDF</th><th>양 끝점·중간 경로</th><th>소유·미확정</th></tr></thead><tbody><tr><td>1 /1</td><td>NOMINAL VOLTAGE440Vac,60Hz,463kW,782A,AUXILIARY24Vdc</td><td>표지 설계값; 현행 측정/설정 아님</td></tr><tr><td>6 /7</td><td>6.1L1/L2/L3→6QF1→6WB2 flexible bar→6WB3→6TO1 관통→6.2L1/L2/L3(7/0). 6WB1 접지바 별도</td><td>6QF1 400–1000A,bar1250A/원문 3//240mmq; 실제설정 미확인</td></tr><tr><td>6 /7</td><td>6TO1:1/2/3/4→차폐쌍선→6D1 DOSSENA DER3/2IMCC:1/2/3/4;전원23(+24V10.7)/24(0V10.6),TRIP7/8/9,ALARM10/11/12 표시. X20:2000/2001/2002 및6SB1~3,X1:356/357·360/361·364/365 트립 관련선</td><td>PV05/06 비상질소 박스 명칭은 관련경계. 외부 보호기 문구 Id0.5–1A TypeB by customer를 승인 현행 설정·적합성으로 전환 금지. 트립 조작/복구 절차 제시 안 함</td></tr><tr><td>7 /8</td><td>6.2L1/2/3→7FU1→7HL1 삼상 표시→7FC1;별도7FU2→7D1 V1/V2/V3,7TA1~3→I1/I2/I3/COM. +24V10.7→7FU3→7D1 A2(+),A1(-)→0V10.6</td><td>7TA1~3 원문1000/5A;전압표시와 전력계 분리. EXP10 12 통신 단자 그림은 있으나 실제 통신 연결·주소 미확인</td></tr><tr><td>8 /9</td><td>6.2L1/2/3→8QF1→15KA1→15KA2→8WB1→8.3L1/2/3(22/0) DIRECT MOTORS AND SOFTSTARTER</td><td>15KA 코일·안전조건 전체는 범위 밖</td></tr><tr><td>8 /9</td><td>6.2L2/L3 분기→8QF2→8T1 440/230V535W→14KA9·14KA10의 양극 접점→X1:419/420,230V60Hz CONTROL BOARD BURNER TYPE BP N300</td><td>버너 제어반 공급이며 버너 내부 점화/안전순서 아님</td></tr><tr><td>9 /10</td><td>6.2L1/L2(8/9)→9QF1→9T1 440/110V3600VA→9QF2→110Vac9.8/0Vac9.9;14KA4·14KA8 직렬경로→110Vac9.7(21/0)</td><td>직접110V와 비상조건분기 구분. 원문9QF2 32A는 현행설정 아님</td></tr><tr><td>9 /10</td><td>9QF3→X1:413/110Vac9.10 VALVES;9QF4→414/9.11 FAN+PLC;415/0Vac9.9 (JB1).9QF5→416/9.12;9QF6→417/9.13;418/0Vac9.9 (JB2)</td><td>JB1/JB2 전원공급 연결, CR01=JB1/JB2 근거 아님</td></tr><tr><td>10 /11</td><td>UPS CLIENT 3상440V60Hz XL:1/2/3→10QF1→10GD1 AC/DC20A→10QF2→+24V10.7 INPUTS PLC;음극→0V10.6</td><td>고객UPS 경계 별도. 원문10QF1 2.2–3.2A 및 RATING2.5A는 문서표기</td></tr><tr><td>10 /11</td><td>10QF3→+24V10.8 DIRECT OUTPUTS;14KA3·14KA7→+24V10.9 OUTPUTS UNDER EMERGENCY;10QF4→+24V10.10 CPU</td><td>네 전원분기를 합치지 않음. 비상전원이라는 문구를 UPS 지속공급으로 오독하지 않음</td></tr><tr><td>11 /12</td><td>110Vac9.8→11QF1→11TM1:5(L);7(N)→0Vac9.9;3→11KA1:A1,A2→0Vac9.9</td><td>전기 제어경로;11TM1 제조사·설정 미확보</td></tr><tr><td>11 /12</td><td>110Vac9.8→11QF2→11KA1접점1–2→X20:2016→11EV1~5 병렬→X20:2017→0Vac9.9</td><td>이 접점은1–2. FG84의5–9를 다른릴레이에 일괄복제 금지. 팬모터 자체 단자1/2</td></tr><tr><td>16 /17</td><td>110Vac9.8→X20:2010→16HL1(WHITE)X1/X2→X20:2011→0Vac9.9. +24V10.10→X20:2012→16HL2→0V10.6</td><td>110V 표시와 CPU24V 표시 분리; 실제CPU 정상동작 증명 아님</td></tr><tr><td>16 /17→135 /136</td><td>+24V10.7→9QF2 보조접점→E19.5(135/5)→CPU515 MOD12 단자36</td><td>도면CPU 표기이지 현재CPU 식별 결과 아님</td></tr><tr><td>142 /143→84 /85</td><td>+24V10.9→X21:3034(4A F)→MOD15 전원;A6.0/6.1/6.2/6.3 단자21/22/23/24→84KA1/2/3/4 A1,A2→0V10.6</td><td>비상조건출력 전원 소유. 후단외부전압과코일전압을혼동하지 않음</td></tr><tr><td>84 /85</td><td>CHILLER X1:232→84KA1접점5–9→233;LIW X1:234→84KA2 5–9→235;BWF01 X1:236→84KA3 5–9→237;BWF02 X1:238→84KA4 5–9→239</td><td>부하선84.1~84.8,ORANGE FS17 1.5mmq. 외부 입력의 전압/전원원천은 이쪽 그림에 명시 안 됨. 하단1/5/9 접점표와실제5/9 부하경로 구분</td></tr></tbody></table></div><p>FG142의 A6.7 표기에 관한 다른 회로까지 일반화하지 않는다. 이번 핵심은 단자21~24이고, 나머지모듈 채널·전체출력 안전회로의 완전성 검토를 주장하지 않는다. 시공도 전체·제조사 매뉴얼·실물 사진은 이번 신규 직접 검토에 포함하지 않았다.</p><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../sources/Electrical_Rev2.pdf#page=7">FG6 · PDF7 · MAIN POWER</a> · <a href="../sources/Electrical_Rev2.pdf#page=8">FG7 · PDF8 · MAIN MEASUREMENT</a> · <a href="../sources/Electrical_Rev2.pdf#page=9">FG8 · PDF9 · MOTOR POWER</a> · <a href="../sources/Electrical_Rev2.pdf#page=10">FG9 · PDF10 · 110Vac AUXILIARY</a> · <a href="../sources/Electrical_Rev2.pdf#page=11">FG10 · PDF11 · 24Vdc AUXILIARY</a> · <a href="../sources/Electrical_Rev2.pdf#page=12">FG11 · PDF12 · BOARD COOLING</a> · <a href="../sources/Electrical_Rev2.pdf#page=17">FG16 · PDF17 · PRESENCE VOLTAGE</a> · <a href="../sources/Electrical_Rev2.pdf#page=85">FG84 · PDF85 · SERVICE RELAYS</a> · <a href="../sources/Electrical_Rev2.pdf#page=136">FG135 · PDF136 · DIGITAL INPUTS</a> · <a href="../sources/Electrical_Rev2.pdf#page=143">FG142 · PDF143 · DIGITAL OUTPUTS</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>0457-FlgNet.xml, LAD1823 allarms1 index43, NID50, title presence110v:</p><ul><li>W21 rail→P23/P35. P23 Contact의 operand Negated, W22 ORef24/RID248→P23.operand. W41 P23.out→P27 SCoil.in, W47 ORef48/RID252→P27.operand. NOT Inputs.Presenza_110V가110V_Fault Set 분기다.</li><li>P35 Contact W42 ORef38/RID13(RESET_ALLARM);W43 P35.out→P36.in;W44 ORef39/RID252(Fault)→P36.operand;W45 P36.out→P37 RCoil.in;W46 ORef40/RID252→P37.operand.</li><li>이 네트워크에 타이머·CRef 호출은 없다. 단순 Fault=NOT Presence가 아니라 Set/Reset 기억구조다. Reset 분기에 Presence 복귀 확인 접점이 있다고 만들지 않는다. 동시 S/R·호출·다른 Writer의 스캔 최종우선 미검증.</li></ul><p>HMI Allarmi_93은 주소 연결까지만 확인했다. 공통 ACK/Reset 전체 경로, 공정 정지 영향, 외부릴레이 동작·실제 전원복귀는 별도 증거가 필요하다. CR01의 공통 FG17 버튼 경로는 공유참조이며 이번에 독립 렌더한 페이지 수에 포함하지 않는다. 110V고장과 주전원 전체상실/CPU24V상실/팬고장/CH고장을 동일 알람으로 만들지 않는다. 차단기 재투입, 보호설정 조정, 인터록 우회, 전원 활선측정, 자동재기동은 지시하지 않는다.</p><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·원인 분리</h3><p>현장수리 미수행. 아래는 승인된 담당자가 제공할 기존 관찰·점검기록의 항목이며 직접 조작 순서가 아니다. 시각/시간대·관찰자·프로젝트판본·명판·기록위치·값/단위·비교원본·조치·복구확인을 구분한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>비교할 문서·기존 관찰</th><th>단정하지 않을 사항</th></tr></thead><tbody><tr><td>주전원 표시/계기만 이상</td><td>FG7 7HL1 회로와7D1 별도퓨즈/전류변성기·보조전원 기록</td><td>표시 하나로삼상전체·계기고장·보호설정오류 단정 금지</td></tr><tr><td>110V 표시와 알람 불일치</td><td>16HL1,9QF2 접점/E19.5,IW18,DB13.DBX19.5,DB3.DBX11.4의동일시각 기록</td><td>표시등·상태접점·Word복사·기억알람은각각다름</td></tr><tr><td>CPU 표시는 있고 출력기기 반응 없음</td><td>16HL2/10.10,출력10.8/10.9 및FG142 전원기록</td><td>CPU전원으로출력10.9/외부반전원을증명불가</td></tr><tr><td>제어반 팬 미동작</td><td>11TM1 식별·11KA1 상태·11EV1~5 개별기록·11QF1/2 경로와대조</td><td>설정온도·PLC명령·CH01고장으로즉시단정불가</td></tr><tr><td>Chiller 원격명령 불일치</td><td>Q3.1 vsQ6.0,0255 P739 T113,84KA1/X1:232–233 및외부응답기록</td><td>두출력을합치거나명령만으로실제가동판정금지</td></tr><tr><td>전압400/440 표기가 다름</td><td>표지/FG6~8 상하제목·승인 최신도면·명판·전원공급자료</td><td>현재전압/정정설정값으로선택하지 않음</td></tr></tbody></table></div><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>SYS-POWER는 공통 시스템의 문서 범위입니다. 독립 모터나 안전 제어기로 분류하지 않습니다. Reset과 알람 래치는 공유 기능이며, OEM 전원 회로는 관련 시스템 근거로 적용합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>1070에서 정적 워드 전체 복사 IW18→DB13.DBW18은 확인했습니다. 개별 Presenza110V Boolean 쓰기, 실제 호출, DisableENO 해석, 현재 최종 쓰기 위치와 원시 입력 극성은 미확인입니다.</li><li>현재 전원 전압, 보호기기의 형식·정정값, 단자와 시공 준공·승인 개정은 미확인입니다.</li><li>현재 OB 호출, Set/Reset 우선순위, 외부 쓰기와 Retain 상태는 미확인입니다.</li><li>HMI의 동일 주소 Allarmi 별칭에 대한 실제 표시 문구·위젯·이벤트는 미확인입니다.</li><li>현재 CPU 확인, TIA 컴파일과 현장 복구 확인은 수행하지 않았습니다.</li></ul><p><a href="../catalog-sources/SYS-POWER-DOTS-DRAFT.md">SYS-POWER 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1823.html#gme-cr01-wire-41">NOT처리Presenza→SCoil27</a> · <a href="../networks/network-1823.html#gme-cr01-wire-45">RESET AND latched alarm→RCoil37</a> · <a href="../networks/network-1070.html#gme-rd01-wire-90">IW18→DB13.DBW18공통Wordcopy</a> · <a href="../networks/network-1953.html#gme-ch01-wire-764">CH01서비스허가Q6.0</a></p></article></section><section id="step-symptom-1"><h2>전원 표시등과 소프트웨어 알람이 불일치</h2><p>16HL1/16HL2 표시, 현재승인된 측정값, rawI19.5, processedDB13X19.5, alarmDB3X11.4를같은시각기록</p><p>9QF2접점/E19.5, 원시→DB전달, 호출/다른쓰기, Reset발생시각을대조. 표시등 하나로 모든전원정상판정하지 않음</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section><section id="step-symptom-2"><h2>Reset후다시110V알람</h2><p>Reset요청과 내부Reset, processedPresenza, 알람래치의시각별전후</p><p>1823Reset분기에는원인복구접점이별도없음; 현재원인이계속되거나다른쓰기일가능성; 실제보호값/접점변경하지않음</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section></main></body></html>