<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-RECIPES 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SYS-RECIPES · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SYS-RECIPES&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>고정 원본 `gme-research/source-mv06`, Git `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. INVENTORY catalog43/equipment243, software/공통 시스템, 부모 없음, phase2. 별칭 recipe/recipes/editor_는 검색어이며 실물 장치명이 아니다. 로컬2차133 통합 제외를 유지한다. 사용자 후속 게시판본과 이 고정 조사판본을 혼합하지 않는다.</p><p>이하 네자리 XML은 `all-in-one/sources/decoded-original/` 기준. 문서ID는 `network-map.json`/`live_index.json`의 번호이며 XML 파일번호가 아니다. UID/RID/NID가 같은 다른 블록 선언을 병합하지 않는다. AO/BO는 bit offset이다. 코드 블록의 TOD 번호와 DB의 TOD 번호를 구별한다.</p><p>모델·추론수준 런타임 증명 미확인. Windows/TIA·CPU 접속·사용자 컴퓨터·새 Work/Codex·재위임 없음. 실제 레시피 수정/적용/시험, 보호값·현장·SEJIN 변경 없음. 원본 build/test/generator와 시뮬레이터는 실행하지 않았다. 작성 범위는 본 MD와 `extracts/SYS-RECIPES/`뿐이다.</p><div class="table-wrap"><table><thead><tr><th>7영역</th><th>적용 판정</th><th>이 문서 범위/누락</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>소프트웨어 ID/고정판본/개별 완료 경계</td></tr><tr><td>I/O·HMI</td><td>적용+누락</td><td>DB26/DB1 선언과 CSV17행; 실제 화면 이벤트·권한·현행 배치 미확보</td></tr><tr><td>제어 구조</td><td>적용+누락</td><td>선택/편집/저장/취소/적용, FC21 호출·대표 복수쓰기; 원형 SCL/전체 실행순서 미확보</td></tr><tr><td>전기 전달 경로</td><td>직접 끝점 비해당</td><td>소프트웨어 DB 전달에는 코일/단자/케이블 없음. 연결 모터·센서 끝점은 각 설비 문서 소유</td></tr><tr><td>알람·복구</td><td>적용+누락</td><td>Formula_Fault의 독립 관련 경로; 레시피 전용 통신·범위알람/현장복구 미확보</td></tr><tr><td>증상별 관찰</td><td>적용</td><td>수동 수집할 관찰항목만 제시, 변경/강제입력/시험 절차 없음</td></tr><tr><td>완료 기준</td><td>적용</td><td>문서/정적/실행/현장 별도 상태</td></tr></tbody></table></div><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/SYS-RECIPES.json</td><td>efa0bd212125d7b6da34c75715916f065b6299e5b6e32d0dd3bede84f2ec00ee</td></tr><tr><td>catalog-sources/DOTS-REMAINING-HANDOFF-20261012.json</td><td>e8cd64813694c0c5027b2f200cbe232a80e204a165f928966c8b13b6a7353ad7</td></tr><tr><td>catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json</td><td>0d66c6780fd41440eaf43e83c1396d50b64857bd5abd2e2d4de7abe9733e835c</td></tr><tr><td>catalog-sources/SYS-RECIPES-DOTS-DRAFT.md</td><td>2506273efe61e4ab78ee9fbf9d4a356478e255c957437a0196a945495e573ff7</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>3865d247fc38f94dfa58e6e463239a2bfad35c5be3d2a14c8e76d38ca3726ee1</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/block_summary.json</td><td>68253f9366908244a27ed461c66d465da7ec1723571f27deaa9a6f81a542de63</td></tr><tr><td>sources/decoded-original/0000-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0001-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0002-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0003-FlgNet.xml</td><td>a1bfce0bdd5b227f391b5b51933216c63cf4357747f954abbcc49522f81e5d1d</td></tr><tr><td>sources/decoded-original/0004-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0033-FlgNet.xml</td><td>e7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108</td></tr><tr><td>sources/decoded-original/0043-IdentXmlPart.xml</td><td>c71c75f0b13763a806cc984f933fd0ec785f77a0fe6915267ebf7648189ddb33</td></tr><tr><td>sources/decoded-original/0044-IdentXmlPart.xml</td><td>80ed7b8be0e4988ac52ac84cbc7e68a29a15755c821d9b0452247d9f362638c2</td></tr><tr><td>sources/decoded-original/0045-IdentXmlPart.xml</td><td>334d3c31a4dc1084cd9e6d870058e32f5e96c17ece69e5fc52038965416a1c79</td></tr><tr><td>sources/decoded-original/0046-IdentXmlPart.xml</td><td>1df29e9d0382743dcf42b287223f63f9880740616318769d8e23fdb8a68a97b1</td></tr><tr><td>sources/decoded-original/0049-IdentXmlPart.xml</td><td>d4c49fa00735537ee8cce4baba526b0027e4fe25343074e83de5719cafd1bacc</td></tr><tr><td>sources/decoded-original/0055-IdentXmlPart.xml</td><td>9baf3104be3c8a3457c3eea021f23fbd6a60c665e81a293bd7f2cae52c64be29</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0154-FlgNet.xml</td><td>b0a163ffa382b722eaa34df4bdc4c3dd06039b296b791d26d68639a7b0502746</td></tr><tr><td>sources/decoded-original/0155-FlgNet.xml</td><td>fd669dc6d8bc9e2486fda4691bf91927c195fd5cb1b6ee57535b52ec9b40e3c6</td></tr><tr><td>sources/decoded-original/0156-FlgNet.xml</td><td>67a008f612f8f278825b3f4f1b8298460272b653504e3c112415760ac28e4d2d</td></tr><tr><td>sources/decoded-original/0157-FlgNet.xml</td><td>ba7e71fc52ea96bcc2faf598f00a38a7516a1bb0fa7a09b33fbce7ea57611bf7</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0168-FlgNet.xml</td><td>6e69605abd053c1d85f668b8e29bf98975e7e6b9ec1903b017af2048602d4847</td></tr><tr><td>sources/decoded-original/0180-FlgNet.xml</td><td>b3141dffaf1a7d0583e3d03ab5bf3b8dcab62e42f3722c45ce0a9d3f8b608e58</td></tr><tr><td>sources/decoded-original/0195-FlgNet.xml</td><td>fc40707c4c248625ff2a5ec39a7451e02ee2cd9670d41e0354021027d3cc5ea7</td></tr><tr><td>sources/decoded-original/0255-FlgNet.xml</td><td>ea2200a136d7b4e8b498107e8a53c5fa192e501beb039fbd17d1fb35e0277ada</td></tr><tr><td>sources/decoded-original/0308-FlgNet.xml</td><td>4594c2942fa2de3937b61830619fbd26c17b59a2617fec33f76d8cefebecab80</td></tr><tr><td>sources/decoded-original/0335-FlgNet.xml</td><td>6f0214de436cfaac95750cc25ba3d6f306d33174472618754fac38ad4caf4781</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0457-FlgNet.xml</td><td>498e0618c56b6a898373d4fa4745e749d0654da17b1f1cd148e9d9617dccb86d</td></tr><tr><td>sources/decoded-original/0458-FlgNet.xml</td><td>681fb4a754ebd79a6446982b3203afa5e549607cfc1254ccebb0d591be49f5ca</td></tr><tr><td>sources/decoded-original/0465-FlgNet.xml</td><td>6f48f2b9fc031e4dcef47cff8c9b56e2fbe67fd1802aac999b95836dd9a7458a</td></tr><tr><td>sources/decoded-original/0466-FlgNet.xml</td><td>4e4461435e68831cab0be6171c58c8f25803a5f3da811001a73ae0bd3fe43e61</td></tr><tr><td>sources/decoded-original/0476-FlgNet.xml</td><td>0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a</td></tr><tr><td>sources/decoded-original/0477-FlgNet.xml</td><td>e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a</td></tr><tr><td>sources/decoded-original/0480-FlgNet.xml</td><td>c14d2fee14b38b7c597edb46626676f0cf550b5831668884cb2fac341b559273</td></tr><tr><td>sources/decoded-original/0524-FlgNet.xml</td><td>34dcc9bbe4bfc73ec332d0ca1dc44ea6a12eb11643bf99f7a196a740c2c9e19f</td></tr><tr><td>sources/decoded-original/0542-FlgNet.xml</td><td>49d01523b89e14a4aae3120853c397c2b73725f1948493ec48f80c1f4ff0890f</td></tr><tr><td>sources/decoded-original/0544-FlgNet.xml</td><td>7eea2ea628a9c9ba7b9df66e20f7bab670da7dc7a155084d80119943ed45e6ca</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0568-IdentXmlPart.xml</td><td>4ea2540c76f86ab5b17a30c7c9182cc0026bc6b05e605eddcd4af6fc3b919f89</td></tr><tr><td>sources/decoded-original/0569-IdentXmlPart.xml</td><td>2e77bb83cf9a7aecd228dac33fe1c897e1149f2063786f4f4e54c66be618a2c7</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0576-IdentXmlPart.xml</td><td>c8b5f9b9ead0e124f1f817b49d89611ed7b2ce04ecd91ddaa139f2ec89d48dbe</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0583-IdentXmlPart.xml</td><td>0a34a2b7ad17eba6198dbe53d5c6aa8e87710c7436b832b9d39a075074ab58a8</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0586-IdentXmlPart.xml</td><td>f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250</td></tr><tr><td>sources/decoded-original/0588-IdentXmlPart.xml</td><td>def5646a0d1eacaae81518f0952c4ba8ada5ea38852463a1d463ff439f3d1905</td></tr><tr><td>sources/decoded-original/0589-IdentXmlPart.xml</td><td>846630f3832df93ccdcb0bf86a029546886f8cdba51cd952eed63257ee4540e2</td></tr><tr><td>sources/decoded-original/0590-IdentXmlPart.xml</td><td>baff7271b3db646e8953c31d20b72f7b044b1154b689b15ca0fb38ebb44ad81c</td></tr><tr><td>sources/decoded-original/0591-IdentXmlPart.xml</td><td>2e165c44fc9df852ea3729b3ddb33dc0a74e4f8826676f9c5c5626e1dce033f8</td></tr><tr><td>sources/decoded-original/0592-IdentXmlPart.xml</td><td>d157e3d92df9e4a6ce46567b8611a51b0a10abf4dd7f9c4e613087b2df9583a8</td></tr><tr><td>sources/decoded-original/0593-IdentXmlPart.xml</td><td>504568b5b50bb25a6880e9da724f79438fbb07e7a311a9391681143d713499e9</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0614-IdentXmlPart.xml</td><td>c6de26f74d75f5be858a406de75eaf6faf62ba9b89c8f9a085b5dd206e93d294</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0660-IdentXmlPart.xml</td><td>0bf4f4c46531f55324602f4f7b1a1e0b9e63df2c6278126f6e5cf1bc9a06509f</td></tr><tr><td>sources/decoded-original/0661-IdentXmlPart.xml</td><td>90672199fee355011f581d3287046894772f3f3b4cb78bbe0dd0d71bd488ac93</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0666-IdentXmlPart.xml</td><td>19a9ccb83ad7070d23726250870d0ca0c33d797ab9ffe679c9d2c0d109cc95e6</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0689-IdentXmlPart.xml</td><td>f0cc6f770c2759b92a9a79f4e289dbfa0ca270d90e0e89496f94a13a8d839d51</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/identifier-declarations.json</td><td>0f74123ad80664acdeeb10c29f3e1e73a98d76e5d22169723977371a88768944</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/electrical-page-text.json</td><td>4b846819aab7e1306aebea617042f9f9ffe0c8aee1930e6f3db035bea3739153</td></tr><tr><td>sources/hmi-windows.csv</td><td>15f8d69b5c43d4fdbe550f9cd2717f855fea877ed8146973054cb6dbcaa9892e</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: f6a3e2b3b3bf755cb1e1665c7d4b90e01de78dd8c1828ba5f081bf916acea332</p><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>DB26 제어 멤버와 HMI 설정</h3><p>0641 `DepDBBlock RecipesDB RID15/TOD26`, 0642 GlobalAccess의 BAD15를 결속했다. 아래 RID와 대표 UID는 0642의 NID1 문맥이다. 요청비트의 0 대입은 SCL 정수상수 표기이며 LAD의 RCoil이라고 부르지 않는다.</p><div class="table-wrap"><table><thead><tr><th>멤버</th><th>형식/백업 주소</th><th>RID, 대표 UID</th><th>HMI 태그 / 실제 CSV행</th></tr></thead><tbody><tr><td>HMI_Index</td><td>Int DB26.DBW0</td><td>16; 4991 read/4693 Write</td><td>HMI_Index, DB26,INT0 /57</td></tr><tr><td>OldHmi_Idx</td><td>Int DB26.DBW2</td><td>18;4876 read/3345 Write</td><td>이번17행에 없음</td></tr><tr><td>Vis_SaveUndo</td><td>Bool DB26.DBX4.0</td><td>40;4488 read/4773 Write</td><td>Editor_Vis_SaveUndo /50</td></tr><tr><td>Vis_Modify</td><td>Bool DB26.DBX4.1</td><td>50;4747 Write</td><td>Editor_Vis_Modify /51</td></tr><tr><td>Vis_LoadRecipe</td><td>Bool DB26.DBX4.2</td><td>63;4000 read/4726 Write</td><td>Editor_Vis_LoadRecipe /52</td></tr><tr><td>Load_Recipe</td><td>Bool DB26.DBX4.3</td><td>65;3984 read/3384 Write</td><td>Editor_Load_Recipe /53</td></tr><tr><td>Save_Recipe</td><td>Bool DB26.DBX4.4</td><td>52;4479 read/4341 Write</td><td>Editor_Save_Recipe /54</td></tr><tr><td>Modify_Recipe</td><td>Bool DB26.DBX4.5</td><td>36;4566 read/4794 Write</td><td>Editor_Modify_Recipe /55</td></tr><tr><td>Undo_Modification</td><td>Bool DB26.DBX4.6</td><td>60;4274 read/4150 Write</td><td>Editor_Undo_Modification /56</td></tr><tr><td>Active_Recipe</td><td>Int DB26.DBW6</td><td>107;3433 Write</td><td>Editor_Active_Recipe, DB26,INT6 /58</td></tr></tbody></table></div><p>CSV 원본은 `all-in-one/sources/hmi_plc_tags.csv`, Access Name 모두 PLC, 원본 설명은 dde.cfg 설정/온라인 현재값 아님. 데이터 주소 대응은 확보했으나 버튼 Down/Up 이벤트, 쓰기권한, 값 범위, 데이터 품질, 통신 설정, 현재 화면 배치까지 증명하지 않는다. 위 CSV행은 헤더 포함 물리행이며 내부ID와 다르다.</p><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article><article id="review-2-2"><h3>Recipe 구조·8필드 적용</h3><p>0642 RID24의 형식은 Array[0..101] of Recipe, 배열 BO64/BS17952bit; RID26은 요소 BO64/BS176bit. 102×176=17952bit와 일치한다. 0643 Expression RID25, ED CV0는 RID26/78/89/91/95/98/100/102/104의 인덱스0 문맥을 보강한다. 0553 RecipesDB RID2/TOD26와 0554 Monitor NID=-2147483648의 별도 절대 AO를 함께 대조했다. Monitor는 실행 Writer가 아니다.</p><div class="table-wrap"><table><thead><tr><th>레시피 필드</th><th>Editor 태그/CSV행, DB26 주소</th><th>0642 읽기 RID/UID</th><th>Data 적용 멤버·DB1 주소</th><th>0642 쓰기 RID/UID</th></tr></thead><tbody><tr><td>BWF01</td><td>Editor_BWF01 /59, INT8</td><td>78/3929</td><td>SET_PERC_BWF01 DBW0</td><td>81/3966</td></tr><tr><td>BWF02</td><td>Editor_BWF02 /60, INT10</td><td>89/3872</td><td>SET_PERC_BWF02 DBW2</td><td>82/3902</td></tr><tr><td>RD01</td><td>Editor_RD01 /61, INT12</td><td>91/3814</td><td>SET_PERC_FR01 DBW6</td><td>92/3840</td></tr><tr><td>FN01</td><td>Editor_FN01 /62, INT14</td><td>95/3757</td><td>SET_PERC_VT01 DBW8</td><td>93/3788</td></tr><tr><td>PSH01</td><td>Editor_PSH01 /65, INT16</td><td>98/3685</td><td>PSH01_SETPOINT DBW32</td><td>96/3722</td></tr><tr><td>PSH02</td><td>Editor_PSH02 /66, INT18</td><td>100/3607</td><td>PSH02_SETPOINT DBW42</td><td>99/3641</td></tr><tr><td>TC03</td><td>Editor_TC03 /63, INT20</td><td>102/3536</td><td>TC03_SETPOINT DBW50</td><td>101/3571</td></tr><tr><td>TC01</td><td>Editor_TC01 /64, INT22</td><td>104/3467</td><td>TC01_SETPOINT DBW66</td><td>103/3505</td></tr></tbody></table></div><p>위 8개는 모두 Int(16bit). Data 대상은 0641 Data RID80/TOD1 +0642 BAD80이며 동일 NID1에서 AK=Write를 확인했다. RD01→FR01, FN01→VT01은 코드상의 이름 대응이며 설비 실물동일성 판정이 아니다. 단위·HMI 표시소수점·현행 허용범위는 Int 타입만으로 정하지 않는다.</p><p>0554 RID26…33은 편집 요소8개 AO64,80,96,112,128,144,160,176bit이며 위 DB26 INT8…22와 맞는다. RID34/35/36은 Spare/Spare_1/Spare_2, Word, AO192/208/224bit(DBW24/26/28)다. 따라서 전체 Recipe 동등비교를 ‘8개 숫자가 화면에서 같음’으로 대체할 수 없다. 이 셋의 실제 운용 의미·HMI 노출은 미확정이다. 같은0554의 AO11856 등 다른 Monitor 요소를 편집버퍼 시작주소로 오인하지 않는다.</p><p>Local `In_Range`와 `Differing`은0066 InterfaceAccess, RID47/62, Bool, NID1 UID5007/4956 Write이다. Data 또는 DB26의 Global 멤버로 병합하지 않는다. Differing은 그 선언에서 Write 참조만 있고 색인에서도 뒤 사용이 없다. 컴파일 최적화로 동적 참조가 제거된다고 단정하지 않는다.</p><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>선택·편집·저장·취소·적용의 정적 경로</h3><p>근거: `sources/live_index.json` segment `_7ev`, i364, deleted=false, values[&#x27;SCL Code&#x27;]; `block_summary.json` recipes handler Language=scl/Version0.1/filter103. recipesdb filter104는 DB번호104가 아니다. 색인 SHA256은 `748103b381c8a669a16a2e506ccb81f426c5e93a472d9cf54a0939cd2fa3139f`. 원문은 `extracts/SYS-RECIPES/index364.json`에 그대로 보존했다. 형식/주소/Write 선언은 §2의 원본으로 독립 대조했다. SCL 몸체에 LAD Part/Wire를 발명하지 않는다.</p><ul><li>In_Range는 hmi_index&gt;=1 AND &lt;=100. 그 다음 Differing 대입에서 recipes[0]과 recipes[hmi_index]를 참조한다. 범위보정 if보다 앞이다. 배열0…101 존재와 별개로 음수/102이상의 실제 예외·CPU 반응은 미확정이다.</li><li>번호가 oldhmi_idx와 다르고 범위 안이면 선택 저장본→recipes[0]. Modify/SaveUndo=0, Vis_Modify/Vis_LoadRecipe=1. 편집중 번호변경을 UI가 허용하는지는 미확정이다.</li><li>범위 밖이면 hmi_index=1. 이 호출 안에서 In_Range 재계산문은 없다. 번호를 고쳤다는 이유로 같은 호출의 버퍼복사·Load가 안전하게 완료된다고 단정하지 않는다.</li><li>범위 안이고 번호가 이전과 같으며 버퍼≠저장본 AND Modify_Recipe일 때 SaveUndo=1, Vis_Modify/Vis_LoadRecipe=0. 표시비트가 곧 접근권한/안전인터록인 것은 아니다.</li><li>Vis_SaveUndo AND Save_Recipe이면 버퍼→선택저장본. SaveUndo=0, Vis_Modify=1, Modify=0, Save=0, Vis_LoadRecipe=1. **여기서는 Data8개에 쓰지 않는다.**</li><li>별도의 다음 if에서 Vis_SaveUndo AND Undo_Modification이면 저장본→버퍼, 표시/Modify/Undo를 갱신한다. Save/Undo는 else-if 한 쌍이 아니다. 선행 Save가 SaveUndo를0으로 바꾸므로 동시 요청을 무조건 두 동작 완료라고 설명하지 않는다.</li><li>버퍼=선택저장본 AND Vis_LoadRecipe AND Load_Recipe이면 §2.2의 Data8개를 대입하고 Active_Recipe=hmi_index, Load_Recipe=0. 이 조건문에는 In_Range가 직접 없다. 저장 직후 별도 Load 요청이 남아있을 때 같은 호출에 적용될 가능성도 원형 소스/이벤트 확인 없이 배제하지 않는다.</li><li>마지막 oldhmi_idx=hmi_index. 전원 재기동 유지·저장매체 영속성·Retain의 증명이 아니다. 번호변경 분기에 Save/Undo/Load 요청을 모두 일괄 0으로 지우는 구문도 보이지 않는다.</li></ul><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article><article id="review-3-2"><h3>FC21 호출과 ENO</h3><p>0030-FlgNet.xml 문서1613/Main/NID19:</p><ul><li>Wire31 Powerrail→CRef21.en. CRef21 RID121/CodeBlock UID22 RID120;0688 FCBlock Recipes Handler TOD21 +0694 호출선언.</li><li>Wire32 CRef21.eno→CRef23.en(HMI FC11), Wire33 CRef23.eno→CRef25.en(HMI Output FC19).</li><li>Wire42 CRef25.eno→Contact37.in, Wire44 ORef45/RID140=Simulation(1)(0692 AO1440 Memory Bool, M180.0)→37.operand, 명시 Negated. Wire43 37.out→CRef28.en(HMI Inputs FC15).</li></ul><p>이 부정접점은 레시피 호출 뒤 HMI Inputs 가지에 있다. 미실행 시뮬레이션 블록을 조사·수정·시험한 것이 아니라 허가 오독 방지를 위해 해당 접점만 정적 확인했다. ENO는 Data8개 적용 완료 ACK로 정의되어 있지 않다. FC21 내부 반환/예외 동작과 현재 호출주기는 미확정이다.</p><p>0032/문서1621/NID8은 ON Contact352.out의 Wire353가 Valve Control loop CRef341.en과 Analog output conversion CRef344.en에 병렬 연결된다. 후자0688 RID88/CodeBlock349/TOD18이다. 둘을 직렬 ENO 체인이라고 만들지 않는다. 0024/문서1723은 ON ORef185→188.operand, Wire189→CRef183.en/CodeBlock186 RID39(0067 Auto start motors FC30). 서로 다른 OB의 전체 실행/인터럽트 우선순위는 이 연결만으로 확정하지 않는다.</p><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article><article id="review-3-3"><h3>대표 복수 Writer·형식·범위</h3><p>공통문맥:0460/0461/0463/0465/0466은 FC18, 선언0662 Global Data,0663 Local Prod_h/tmp,0664 ON/출력,0661 상수. RID는 이 블록 문맥으로만 사용한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>독립 대조한 핵심 핀</th><th>해석·경계</th></tr></thead><tbody><tr><td>0461 문서1680 NID2</td><td>ON Contact171→W172 Lt118/Gt126.pre. W155 Lt118.out→Move121.en, W158 121.out1→ORef143 RID10. W161 Gt126.out→Move129.en, W164→ORef147 RID10</td><td>SET_PERC_BWF01 Int를 &lt;0일 때0, &gt;100일 때100으로 직접 덮어쓴다. 0661 RID5=0/RID12=100. 레시피 저장본을 수정하는 것은 아님</td></tr><tr><td>0463 문서1682 NID4</td><td>ON316→W317 비교263/271.pre. Move266 W303→ORef288 RID30, Move274 W309→ORef292 RID30</td><td>BWF02에도0/100 쓰기. OFF Contact318은 별도 Mul280 경로에 있으며 클램프 전체의 허가가 아님</td></tr><tr><td>0465 문서1684 NID6</td><td>ON455→W456 비교406/414 및 Mul422. W441→Move409, W444→ORef430 RID43; W447→Move417, W450→ORef434 RID43</td><td>SET_PERC_FR01 Int &lt;5→5, &gt;100→100. RID44=5. Mul422 W451 입력 FR01/W452 상수272/W453→RD01_SP_SPEED Word(0664 RID48 AO2320)</td></tr><tr><td>0466 문서1685 NID7</td><td>ON506→W507 비교457/465 및 Mul473. W492→Move460/W495→ORef481 RID49; W498→Move468/W501→ORef485 RID49</td><td>SET_PERC_VT01 Int &lt;5→5, &gt;100→100. Mul473 W502/W503=VT01×272, W504→FN01_SP_SPEED Word(0664 RID53 AO2336). 현재 drive 스케일 보증 아님</td></tr><tr><td>0480 문서8 NID16</td><td>Powerrail W21→Lt22.pre, W27 ORef29 RID45 TC03_SETPOINT→in1, W28 ORef30 RID137 200→in2. W33→Move32.en, W34=200, W35→ORef37 RID45</td><td>TC03_SETPOINT Int&lt;200이면200 직접쓰기; Move32 DisableENO=true. 원문상수이며 현행 보호설정/권장값 아님</td></tr><tr><td>0460 문서1679 NID1</td><td>Div21 W22 BWF01/100→W24 Local Prod_h; W30 21.eno→Mul29.en, Mul29.out W33→Prod_h. 비교108→W37 Mul159.en; W40 159.eno→Div39.en; W43 39.out→ORef46 RID10 BWF01</td><td>Local Prod_h Real을 Data2.Set_TH와 연산하고 처리량 제한 경로에서 비율 자체를 다시 쓴다. 자동형식 Div/Mul, Int 입력/Real 임시/LReal literal100.0 혼합을 고정 정수식으로 축약하지 않는다</td></tr><tr><td>0460 동일</td><td>Move107 W126→BWF01; Move169 W193→BWF02; Mul171.eno W199→Div172.en; W203 172.out→BWF02</td><td>음수 계산시0 및 처리량상한 기반 재계산 후보. DisableENO=true여도 배선 ENO는 존재하므로 삭제해 해석하지 않는다. 분모0/형변환·overflow의 실제 진단은 미확정</td></tr></tbody></table></div><p>0460의 BWF01 분모 Div39.in2는 W42의 Data2.Set_MAX_TH(RID7), BWF02 Div172.in2는 W202의 같은 멤버다. 분자 계산의 Set_MAX_TH1/2와 구별한다. Local Prod_h/tmp는 동일 FC 안에서 재사용된다. 이름이 같다는 이유로 다른 블록 Local과 결합하지 않았다.</p><p>**자동 단계·예열·건조 공유근거와 이번 대조:**</p><ul><li>0164/문서1843 NID3: Eq472 Tempo_presetting=21의 W718→Move481, W720=25/W721→FR01. Eq521=30의 W745→Move530, W747=35/W748→VT01.</li><li>0165/문서1844 NID4: Eq820=35의 W1080→Move829 FR01=25(W1082/1083), Eq858=49의 W1104→Move867 VT01=35(W1106/1107). 단계허가 전체는 SYS-AUTO를 공유 참조하며 단순 무조건 쓰기로 설명하지 않는다.</li><li>TC01=850/TC03=500 쌍의 Move568/573(0164 W771…774),912/917(0165 W1131…1134)도 존재하지만 바로 앞 Contact791/1151의 operand는 **비반전 OFF**다(W770/1130). ‘항상 초기850/500’이라고 쓰지 않는다. ON/OFF는 현재값 증명 없는 메모리 선언이다.</li><li>0169/문서1845 NID11의 Move60/65/70/74는 각각 timer58/63/68/72.Q로 enable(W126/137/148/156), HMI_DB의1~4단계 speed→Data.SET_PERC_VT01. Move78은 timer76.Q W164 뒤 상수15(W166)→VT01(W167). 선택 온도/예열조건 전체는 FN01/SYS-AUTO 공통근거 재사용이며 실제 타이머 경과시험 없음.</li><li>0190/0191/0192(문서1875…1877) 건조 TC01_SETPOINT 다중쓰기 네트워크도 원본 핀 추출에 보존했다. 이 셋의 모든 분기·조건은 이번 의미검토 범위가 아니다. BR01/TC01 공통근거 연결 후 현재 원형 소스로 최종 Writer 순서를 추가 확인해야 한다.</li><li>파생 recipe-settings의 LAD Writer 목록은 BWF01 4핀, BWF02 4핀, FR01 4핀, VT01 9핀, TC03 3핀, TC01 23핀이며 PSH01/02는 그 목록에서0이다. 이는 전체 SCL/HMI/온라인 Writer가0이라는 뜻이 아니다. 색인 SCL364는 이 LAD계수 밖의8개 쓰기다.</li></ul><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article><article id="current-native-review"><h3>현재 원본 독립 대조와 소유 경계</h3><p>Recipes Handler는 공통 소프트웨어입니다. 원본 색인에서 recipes[0] 편집 버퍼, 선택 저장본과 Data 운전 설정값의 역할을 구분합니다. HMI DB26 별칭과 실제 컴파일된 DB 배치·화면 쓰기는 별도 근거로 확인합니다.</p><p>현재 2차 대상은 실제 대장129개입니다. 원초안의 v1.12.0·133개·과거 게시 상태는 당시 조사 이력입니다.</p><ul><li>원본 main의 호출 연결은 명시된 en/eno로 Recipes Handler→HMI→HMI Output 순서를 이룹니다. HMI Inputs 호출 앞에는 백업 시험 모드 비트의 별도 반전 조건이 있습니다. 1613 원본 0030 Powerrail W31→CRef21.en(CodeBlock22 RID120 Recipes Handler 원본 0688), W32 CRef21.eno→CRef23.en(CodeBlock24 RID124 HMI), W33 CRef23.eno→CRef25.en(CodeBlock26 RID128 HMI Output)입니다. W42 CRef25.eno→Part37 Negated operand/W44 ORef45 RID140 Simulation(1)→W43 CRef28.en(CodeBlock29 RID135 HMI Inputs)입니다. 기존 시험 모드 심볼은 원본 호출 경계로만 보존했습니다. simulation 블록이나 실행 상태는 조사하지 않았습니다. 원본 main 기록 순서와 원본 NID19를 구분합니다. 같은 네트워크 안의 연결 근거이며 전체 OB의 실행 우선순위를 증명하지 않습니다.</li><li>색인의 Recipes Handler는 저장 버퍼→저장본, 취소 저장본→버퍼, 불러오기 버퍼→Data 설정값 8개를 구분합니다. 저장만으로 운전 적용이 완료되지는 않습니다. live_index segment _7ev record364 SCL Code 원문에서 save 분기는 recipes[hmi_index]:=recipes[0], undo 분기는 recipes[0]:=recipes[hmi_index]입니다. load 분기의 동일 비교 AND vis_loadrecipe AND load_recipe는 Data.SET_PERC_BWF01/BWF02/FR01/VT01, PSH01_SETPOINT/PSH02_SETPOINT, TC03_SETPOINT/TC01_SETPOINT를 쓰고 active_recipe:=hmi_index, load_recipe:=0을 수행합니다. 선택 구문의 정확한 문자 범위를 첨부했습니다. 주석·줄바꿈이 평탄화된 색인입니다. 배열 범위, 구조, 컴파일·이벤트 실행, 현재 HMI 버튼 의미와 Retain을 이 문자 자료로 증명하지 않습니다.</li><li>범위 검사 대입 뒤에 보호 조건 없는 #differing 동적 배열 비교가 있습니다. 번호 보정 후 #in_range를 다시 계산하지 않으며, load 조건에는 #in_range가 명시되어 있지 않습니다. 364 원문은 #in_range(1..100), #differing recipes[0]&lt;&gt;recipes[hmi_index], 선택 변경 AND in_range의 if, elsif not in_range에서 hmi_index:=1 순서입니다. 뒤의 load 동일 비교·vis·load 조건에는 #in_range가 없습니다. 소스 순서의 검토 사항과 현재 TIA 선언·컴파일된 소스 확인 필요로만 설명합니다. 잘못된 번호를 주입하거나 현재 CPU 고장으로 확정하지 않습니다. 평탄화된 원문에서 버퍼 분기의 end_if 경계가 불명확한 상태도 보존합니다.</li><li>선택한 Data 설정값에는 별도 원본 쓰기 위치가 있습니다. 주기 블록에서 TC03_SETPOINT&lt;200이면 200을 쓰므로 active_recipe만으로 현재 설정값과 저장본이 같다고 확인할 수 없습니다. 8 원본 0480 Lt22 Data ORef29/W27 &lt;상수 200 ORef30/W28→W33 Move32입니다. value 200 ORef36/W34→Data ORef37/W35입니다. 200은 원본 매개변수이며 승인된 정상 한계가 아닙니다. 다른 쓰기 위치 1843/1844/1845/1875..1877/1684/1685는 선택한 필드와 현재 호출 순서에 따라 확인해야 합니다.</li></ul><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 끝점·실제 PDF 범위</h3><p>SYS-RECIPES 직접 기능은 DB26→DB1의 소프트웨어 전달이다. 전용 전원·릴레이·코일·터미널·케이블·물리접점 FG는 대장에서도 지정되지 않았다. 따라서 직접 끝점은 **기능경계상 비해당**, 주변 모터/센서 회로와 현재 실물 연결은 **별도 설비 근거/미확정**이다.</p><p>이번 고유 주장에 필요한 실제 PDF 렌더 페이지는0쪽이며 실제 열람도0쪽이다. 검토하지 않은 PDF의 footer/개정란을 본 것처럼 쓰지 않는다. 저장/적용 알고리즘과 DB 배치를 증명하는 자료는 XML/SCL원형/HMI프로젝트이지 임의 전기도면 페이지가 아니다. RD01/FN01 출력 후 전기 끝점, PSH01/02 및 TC01/03 센서/최종 제어요소는 각 고정판본 초안의 확인 페이지·개정란을 참조하고 SYS-RECIPES 완료로 중복 집계하지 않는다. 향후 물리 출력까지 사용자 요구가 확대되면 그 설비의 정확한 OEM/시공 PDF 페이지를 별도 지정하여 재확인한다.</p><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>레시피 편집 오류 전용 알람·저장 실패코드·통신품질 경고·인덱스 예외처리는 이번 원형자료에서 미확보다. 표시비트 Vis_*를 알람 비트로 바꾸지 않는다.</p><p>관련되는 공급비율 알람은 독립 확인했다. 0541-FlgNet.xml/문서1993/NID15:</p><ul><li>ON Contact1227→W1228→BWF01 RUN Contact22→W24→BWF02 RUN Contact26→W28→Add1174.en.</li><li>W1209 ORef1196(Data.SET_PERC_BWF01 RID122)와 W1210 ORef1197(BWF02 RID123) Int Add, W1211→Local Somma_Perc_alim(RID124,0685).</li><li>Add1174.eno W1212→Ne1178.pre, W1213 합계/W1214 Int100(RID125,0683); Ne.out W1215→SdCoil1184 및 timer접점1229.</li><li>W1216 상수RID175 `S5T#5S`, W1217 Tag_113 RID127 Timer AO50(0686, T50). 접점1229.out W1230→SCoil1189; W1220→Allarm.Formula_Fault RID128(0684 AO103, DB3.DBX12.7).</li><li>별도 ON 분기→Contact1231(Flag.RESET_ALLARM)→W1232→Contact1233(Formula_Fault)→W1234→RCoil1194, W1225→같은 Formula_Fault. 원인 소멸만으로 래치가 자동해제된다고 해석하지 않는다. 동일 네트워크 S/R 동시조건의 현행 스캔 결과·ACK 표시·최종 정지 영향은 SYS-ALARM/관련 모터에 연결하고 여기서 현장 복구를 확정하지 않는다.</li></ul><p>이 알람은 RUN조건·현재 Data 비율 합계에 관한 경로다. ‘어떤 저장 레시피의 합계가100이 아니면 언제나 경보’ 또는 ‘레시피 Load 성공/실패’ 알람으로 바꾸지 않는다. 합계를 맞추기 위한 실제 설정 변경·리셋시험은 하지 않았다.</p><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰: 변경 없이 확보할 자료</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰할 기존 자료/같은 시각 항목</th><th>구분 기준·추가 자료</th></tr></thead><tbody><tr><td>저장했지만 운전값 그대로</td><td>HMI Save/Load 이벤트 로그, hmi_index/active_recipe, recipes[0]/선택 저장본, Data8개</td><td>Save 분기는 archive만 갱신. 버튼이 Load까지 요청하는지 현재 HMI 이벤트 필요</td></tr><tr><td>화면8개는 같은데 Load 안 됨</td><td>전체176bit Recipe 구조와 Spare3Word, Vis_LoadRecipe/Load_Recipe</td><td>8개 숫자 일치만으로 전체 동등비교 성공을 단정하지 않음</td></tr><tr><td>편집중 내용 바뀜</td><td>hmi_index/oldhmi_idx 변경시각, modify/표시비트, 편집버퍼 이전자료</td><td>선택변경 복사/Undo/외부Writer를 구분. 신규 번호·값 주입시험 금지</td></tr><tr><td>활성번호는 맞지만 값이 다름</td><td>Load 시각과 FC18 clamp/FC30 단계/FN01예열/BR건조 흔적, 현재Data</td><td>active_recipe는 연속 동등성 보증이 아님. 스캔/OB 우선순위와 온라인 추적은 별도 허가/자료 필요</td></tr><tr><td>범위밖 번호/CPU진단 기록</td><td>이미 남은 오류로그, 원형SCL, 배열선언, HMI 입력제한</td><td>범위검사 이전 참조·Load의 별도조건을 검토. 잘못된 번호를 넣어 재현하지 않음</td></tr><tr><td>저장/취소 요청이 남음</td><td>요청 Down/Up/펄스 정책, 번호변경, Vis_SaveUndo, 처리시각</td><td>조건이 만족될 때만0으로 소비하는 경로를 확인. 강제비트조작 금지</td></tr><tr><td>전원복귀 뒤 값이 달라짐</td><td>승인된 DB 시작값/Retain 설정/프로젝트 버전·기존 추세</td><td>백업 저장값과 당시 운전값·현행 보호값을 분리. 임의 전원사이클/재시작 금지</td></tr><tr><td>Formula_Fault 발생</td><td>BWF1/2 RUN 처리비트, Data 두비율, 합계, T50, RESET_ALLARM</td><td>SCL저장본/실제 설정/펄스실물 구별. 알람해제와 공정안전·재기동은 별도</td></tr></tbody></table></div><p>관찰기록은 관찰자·실제시각/시간대·프로젝트 식별·위치·값/단위·품질·버퍼/저장/적용/출력 구분·관련로그·복구증거를 보존한다. 여기는 수집 계획이며 실제 관찰·수리실적이 아니다. 운영기록/사진/SEJIN 데이터 복사 없음.</p><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>Recipes Handler는 공통 소프트웨어입니다. 원본 색인에서 recipes[0] 편집 버퍼, 선택 저장본과 Data 운전 설정값의 역할을 구분합니다. HMI DB26 별칭과 실제 컴파일된 DB 배치·화면 쓰기는 별도 근거로 확인합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>원래 줄바꿈·주석 경계를 보존한 컴파일 소스, recipesdb 배열의 실제 상·하한·형식·Retain과 DB 멤버 절대 주소는 미확인입니다.</li><li>HMI 선택·편집 제어 요청 이벤트, 권한, 펄스·래치와 실제 Data 운전 쓰기 주체는 미확인입니다.</li><li>원본 DB 선언 없이 HMI DB26 절대 주소 범위를 이름만으로 recipesdb 멤버에 대응시키지 않습니다.</li><li>동시에 들어온 save/undo/load 요청의 순서와 end_if 경계의 불명확성은 현재 TIA에서 확인해야 합니다.</li><li>현재 OB 실행 일정과 외부 쓰기는 미확인입니다. active_recipe가 설정값의 지속적인 일치를 보장하지 않습니다.</li></ul><p><a href="../catalog-sources/SYS-RECIPES-DOTS-DRAFT.md">SYS-RECIPES 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1613.html#gme-fn06-wire-32">Recipe.eno→HMI.en</a> · <a href="../networks/network-8.html#gme-mv01-wire-35">별도TC03설정 Writer</a></p></article></section><section id="step-symptom-1"><h2>저장은됐는데운전값이안바뀜</h2><p>buffer/선택archive/save·load요청/visLoad/activeindex/Data8개같은시각</p><p>364save와load분기구분;실제버튼이자동load쓰는지는원본화면프로젝트필요</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section><section id="step-symptom-2"><h2>선택번호또는설정값이되돌아감</h2><p>hmi_index/oldhmi_idx/modify/buffer/DataSetting/다른Writer시각</p><p>번호변경버퍼copy·범위보정·nativeclamp·AutoWriter대조; 잘못된번호주입시험하지않음</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section></main></body></html>