<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-SAFETY 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>SYS-SAFETY · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=SYS-SAFETY&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id SYS-SAFETY, kind software, 공통 시스템, parent null, phase2. INVENTORY catalog index45, equipment index237. em_ok 별칭 2회는 같은 ID 안의 중복 문자열이다. 독립 실물 2개가 아니다.</li><li>기준: `gme-research/source-mv06`, Git `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 사용자 보고 최신 게시나 로컬 기능 검증과 구별한다. 로컬2차133 통합 제외를 유지한다.</li><li>AGENTS, 저장소 스킬, 작업표준/템플릿, INVENTORY, 최신 인계 최상단, 배치13 지시/범위 및 중복검토 해당 행을 읽었다. 이번 자체 문서조사 승인 범위만 적용했고 원본 코드·공개대장·버전·운영기록은 수정하지 않았다. 모델 런타임 증명 미확인.</li><li>실제 PDF 렌더 열람 11쪽: 13/14/15/16/97/100/136/143/178/237/239. PDF139는 탐색용 렌더 생성만 했으므로 시각 의미검토 수에서 제외한다. 핵심 LAD 6개와 보조 경계 핀 1개를 검토했다. 검색 hit 수·선정 원본43개 해시를 모든 프로그램 의미검토 수로 바꾸지 않는다.</li><li>이번 원본 위치의 XML 약칭은 모두 `all-in-one/sources/decoded-original/`, 도면은 `all-in-one/sources/Electrical_Rev2.pdf`, HMI 표는 `all-in-one/sources/hmi_plc_tags.csv`를 뜻한다.</li></ul><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Rev2-P013.png</td><td>133eb79b41c5ec042b47952bc2f103ef52b0c109f7fefa752ed846fdd86ed11c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P014.png</td><td>4e636b0c3a7405dac623f0f99a07576c116b60b9de6ec1e44a41ba288b6403fe</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P100.png</td><td>fb5268d4b6fd78f605eae88a0fee01fdc0cc959952e3d86250558af6bda53956</td></tr><tr><td>catalog-profiles/SYS-SAFETY.json</td><td>980aaa691672d743b0cbbc9b0f9c5b17f062f5bbd85994083e9343df803bf6a9</td></tr><tr><td>catalog-sources/DOTS-REMAINING-HANDOFF-20261012.json</td><td>e8cd64813694c0c5027b2f200cbe232a80e204a165f928966c8b13b6a7353ad7</td></tr><tr><td>catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json</td><td>0d66c6780fd41440eaf43e83c1396d50b64857bd5abd2e2d4de7abe9733e835c</td></tr><tr><td>catalog-sources/SYS-SAFETY-DOTS-DRAFT.md</td><td>5bd5ac42ff003b5c2d1d1457ab2abc5717f51ea35b1247bfa35eb9f6646f9b30</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/block_summary.json</td><td>68253f9366908244a27ed461c66d465da7ec1723571f27deaa9a6f81a542de63</td></tr><tr><td>sources/decoded-original/0000-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0001-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0002-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0003-FlgNet.xml</td><td>a1bfce0bdd5b227f391b5b51933216c63cf4357747f954abbcc49522f81e5d1d</td></tr><tr><td>sources/decoded-original/0004-FlgNet.xml</td><td>35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0033-FlgNet.xml</td><td>e7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108</td></tr><tr><td>sources/decoded-original/0043-IdentXmlPart.xml</td><td>c71c75f0b13763a806cc984f933fd0ec785f77a0fe6915267ebf7648189ddb33</td></tr><tr><td>sources/decoded-original/0044-IdentXmlPart.xml</td><td>80ed7b8be0e4988ac52ac84cbc7e68a29a15755c821d9b0452247d9f362638c2</td></tr><tr><td>sources/decoded-original/0045-IdentXmlPart.xml</td><td>334d3c31a4dc1084cd9e6d870058e32f5e96c17ece69e5fc52038965416a1c79</td></tr><tr><td>sources/decoded-original/0046-IdentXmlPart.xml</td><td>1df29e9d0382743dcf42b287223f63f9880740616318769d8e23fdb8a68a97b1</td></tr><tr><td>sources/decoded-original/0049-IdentXmlPart.xml</td><td>d4c49fa00735537ee8cce4baba526b0027e4fe25343074e83de5719cafd1bacc</td></tr><tr><td>sources/decoded-original/0055-IdentXmlPart.xml</td><td>9baf3104be3c8a3457c3eea021f23fbd6a60c665e81a293bd7f2cae52c64be29</td></tr><tr><td>sources/decoded-original/0151-FlgNet.xml</td><td>227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904</td></tr><tr><td>sources/decoded-original/0152-FlgNet.xml</td><td>2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f</td></tr><tr><td>sources/decoded-original/0153-FlgNet.xml</td><td>3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6</td></tr><tr><td>sources/decoded-original/0154-FlgNet.xml</td><td>b0a163ffa382b722eaa34df4bdc4c3dd06039b296b791d26d68639a7b0502746</td></tr><tr><td>sources/decoded-original/0155-FlgNet.xml</td><td>fd669dc6d8bc9e2486fda4691bf91927c195fd5cb1b6ee57535b52ec9b40e3c6</td></tr><tr><td>sources/decoded-original/0156-FlgNet.xml</td><td>67a008f612f8f278825b3f4f1b8298460272b653504e3c112415760ac28e4d2d</td></tr><tr><td>sources/decoded-original/0157-FlgNet.xml</td><td>ba7e71fc52ea96bcc2faf598f00a38a7516a1bb0fa7a09b33fbce7ea57611bf7</td></tr><tr><td>sources/decoded-original/0158-FlgNet.xml</td><td>d3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651</td></tr><tr><td>sources/decoded-original/0168-FlgNet.xml</td><td>6e69605abd053c1d85f668b8e29bf98975e7e6b9ec1903b017af2048602d4847</td></tr><tr><td>sources/decoded-original/0180-FlgNet.xml</td><td>b3141dffaf1a7d0583e3d03ab5bf3b8dcab62e42f3722c45ce0a9d3f8b608e58</td></tr><tr><td>sources/decoded-original/0195-FlgNet.xml</td><td>fc40707c4c248625ff2a5ec39a7451e02ee2cd9670d41e0354021027d3cc5ea7</td></tr><tr><td>sources/decoded-original/0255-FlgNet.xml</td><td>ea2200a136d7b4e8b498107e8a53c5fa192e501beb039fbd17d1fb35e0277ada</td></tr><tr><td>sources/decoded-original/0308-FlgNet.xml</td><td>4594c2942fa2de3937b61830619fbd26c17b59a2617fec33f76d8cefebecab80</td></tr><tr><td>sources/decoded-original/0335-FlgNet.xml</td><td>6f0214de436cfaac95750cc25ba3d6f306d33174472618754fac38ad4caf4781</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0457-FlgNet.xml</td><td>498e0618c56b6a898373d4fa4745e749d0654da17b1f1cd148e9d9617dccb86d</td></tr><tr><td>sources/decoded-original/0458-FlgNet.xml</td><td>681fb4a754ebd79a6446982b3203afa5e549607cfc1254ccebb0d591be49f5ca</td></tr><tr><td>sources/decoded-original/0465-FlgNet.xml</td><td>6f48f2b9fc031e4dcef47cff8c9b56e2fbe67fd1802aac999b95836dd9a7458a</td></tr><tr><td>sources/decoded-original/0466-FlgNet.xml</td><td>4e4461435e68831cab0be6171c58c8f25803a5f3da811001a73ae0bd3fe43e61</td></tr><tr><td>sources/decoded-original/0476-FlgNet.xml</td><td>0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a</td></tr><tr><td>sources/decoded-original/0477-FlgNet.xml</td><td>e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a</td></tr><tr><td>sources/decoded-original/0480-FlgNet.xml</td><td>c14d2fee14b38b7c597edb46626676f0cf550b5831668884cb2fac341b559273</td></tr><tr><td>sources/decoded-original/0524-FlgNet.xml</td><td>34dcc9bbe4bfc73ec332d0ca1dc44ea6a12eb11643bf99f7a196a740c2c9e19f</td></tr><tr><td>sources/decoded-original/0542-FlgNet.xml</td><td>49d01523b89e14a4aae3120853c397c2b73725f1948493ec48f80c1f4ff0890f</td></tr><tr><td>sources/decoded-original/0544-FlgNet.xml</td><td>7eea2ea628a9c9ba7b9df66e20f7bab670da7dc7a155084d80119943ed45e6ca</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0567-IdentXmlPart.xml</td><td>5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e</td></tr><tr><td>sources/decoded-original/0568-IdentXmlPart.xml</td><td>4ea2540c76f86ab5b17a30c7c9182cc0026bc6b05e605eddcd4af6fc3b919f89</td></tr><tr><td>sources/decoded-original/0569-IdentXmlPart.xml</td><td>2e77bb83cf9a7aecd228dac33fe1c897e1149f2063786f4f4e54c66be618a2c7</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0576-IdentXmlPart.xml</td><td>c8b5f9b9ead0e124f1f817b49d89611ed7b2ce04ecd91ddaa139f2ec89d48dbe</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0583-IdentXmlPart.xml</td><td>0a34a2b7ad17eba6198dbe53d5c6aa8e87710c7436b832b9d39a075074ab58a8</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0586-IdentXmlPart.xml</td><td>f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250</td></tr><tr><td>sources/decoded-original/0588-IdentXmlPart.xml</td><td>def5646a0d1eacaae81518f0952c4ba8ada5ea38852463a1d463ff439f3d1905</td></tr><tr><td>sources/decoded-original/0589-IdentXmlPart.xml</td><td>846630f3832df93ccdcb0bf86a029546886f8cdba51cd952eed63257ee4540e2</td></tr><tr><td>sources/decoded-original/0590-IdentXmlPart.xml</td><td>baff7271b3db646e8953c31d20b72f7b044b1154b689b15ca0fb38ebb44ad81c</td></tr><tr><td>sources/decoded-original/0591-IdentXmlPart.xml</td><td>2e165c44fc9df852ea3729b3ddb33dc0a74e4f8826676f9c5c5626e1dce033f8</td></tr><tr><td>sources/decoded-original/0592-IdentXmlPart.xml</td><td>d157e3d92df9e4a6ce46567b8611a51b0a10abf4dd7f9c4e613087b2df9583a8</td></tr><tr><td>sources/decoded-original/0593-IdentXmlPart.xml</td><td>504568b5b50bb25a6880e9da724f79438fbb07e7a311a9391681143d713499e9</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0614-IdentXmlPart.xml</td><td>c6de26f74d75f5be858a406de75eaf6faf62ba9b89c8f9a085b5dd206e93d294</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0655-IdentXmlPart.xml</td><td>38e9f323024fba19582b473f39b1ed03ffe6a0b390218894029a6edb0b1ff9fb</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0660-IdentXmlPart.xml</td><td>0bf4f4c46531f55324602f4f7b1a1e0b9e63df2c6278126f6e5cf1bc9a06509f</td></tr><tr><td>sources/decoded-original/0661-IdentXmlPart.xml</td><td>90672199fee355011f581d3287046894772f3f3b4cb78bbe0dd0d71bd488ac93</td></tr><tr><td>sources/decoded-original/0662-IdentXmlPart.xml</td><td>1838040bfee800fdb3f13b126eaf69a9d178b17cecc0d59ae03e9185216a48a5</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0666-IdentXmlPart.xml</td><td>19a9ccb83ad7070d23726250870d0ca0c33d797ab9ffe679c9d2c0d109cc95e6</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0675-IdentXmlPart.xml</td><td>b1902886927d8403fab736d9c8ffe73f2fbc8ce4b7ca7c345144964668b051c3</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0689-IdentXmlPart.xml</td><td>f0cc6f770c2759b92a9a79f4e289dbfa0ca270d90e0e89496f94a13a8d839d51</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/identifier-declarations.json</td><td>0f74123ad80664acdeeb10c29f3e1e73a98d76e5d22169723977371a88768944</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/electrical-page-text.json</td><td>4b846819aab7e1306aebea617042f9f9ffe0c8aee1930e6f3db035bea3739153</td></tr><tr><td>sources/hmi-windows.csv</td><td>15f8d69b5c43d4fdbe550f9cd2717f855fea877ed8146973054cb6dbcaa9892e</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 014ae987ec2488a591812e8be04baaa8c5321214b4acd3e63d26cb8286e175ea</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><div class="table-wrap"><table><thead><tr><th>구분</th><th>선언 NID/RID/UID·형식·주소</th><th>의미와 한계</th></tr></thead><tbody><tr><td>원시 EM_OK</td><td>0678 SimpleAccess, S=Global, RID173, NID30 UID940 등, Bool AO156, SAD Input SAM=None</td><td>%I19.4 프로세스 이미지. 안전 모듈 상태 관찰; 안전 기능 자체 아님</td></tr><tr><td>입력 Word</td><td>0627 SimpleAccess RID25/NID1 UID81, Tag_276 Word AO144, Input SAM=None</td><td>%IW18. PIW 직접 접근이라고 쓰지 않음</td></tr><tr><td>내부 Word</td><td>0629 GlobalAccess RID26/NID1 UID82 AK=Write, Word AO144 BAD4;0628 DepDBBlock RID4 TOD13</td><td>DB13.DBW18. Word 복사로 DB13.X19.4 범위를 갱신</td></tr><tr><td>처리 EM_OK</td><td>0657 GlobalAccess RID250/NID51 UID27, Bool AO156 BAD247;0655 Inputs RID247 TOD13</td><td>Inputs.EM_OK=DB13.DBX19.4 읽기. 원시 I19.4와 동일 이름이어도 저장 위치가 다름</td></tr><tr><td>비상 모듈 경보</td><td>0657 RID253/NID51 UID49 Set,41 Reset AK=Write,40 read, Bool AO134 BAD10;0655 Allarm TOD3</td><td>Allarm.Emergency_module_fault=DB3.DBX16.6</td></tr><tr><td>Reset 요청</td><td>0657 RID13/NID51 UID39, Bool AO48 BAD12;0655 Flag TOD2</td><td>DB2.DBX6.0. 물리 비상 회로 리셋 접점과 별도</td></tr><tr><td>온도 원시 입력</td><td>0627 SimpleAccess RID141/NID1 UID87, Bool AO228 Input SAM=None</td><td>177T1_OK=%I28.4</td></tr><tr><td>온도 처리 비트</td><td>0629 RID148/NID1 UID126 Write, AO180 BAD4;0604 RID266/NID41 UID31 read</td><td>Inputs.177T1_OK=DB13.DBX22.4. raw byte28을 그대로 DB byte28이라고 간주하지 않음</td></tr><tr><td>ER01 명령</td><td>0602 SimpleAccess RID185/NID41 UID1136 Write, Bool AO40 Output</td><td>Start ER-01=%Q5.0. 요청 출력이며 가열부 실동작 피드백 아님</td></tr><tr><td>버너 온도 허가</td><td>0582 SimpleAccess RID26/NID3 UID154 Write, Bool AO54 Output</td><td>Temperature Interlock OK=%Q6.6</td></tr><tr><td>온도 허가 원인</td><td>0585 RID24/NID3 UID152 AO71, RID25/NID3 UID153 AO65</td><td>Allarm.MAX_MAX_TC09=DB3.X8.7, MAX_MAX_TC01_TEMP=DB3.X8.1</td></tr><tr><td>에지 기억</td><td>0575 SimpleAccess RID109/NID10 UID51 AK=RW, Bool AO725 Memory</td><td>Tag_292=%M90.5. HMI 태그나 타이머 아님</td></tr></tbody></table></div><p>GlobalAccess와 SimpleAccess 모두 S=Global인 위 선언을 Local 임시 변수로 취급하지 않는다. SSD.AO는 위 Bool/Word에서 bit offset이며 byte/bit로 환산했다. 0628/0655/0576의 DepDBBlock TOD와 결속했다. UID는 파일·NID·RID 문맥 안에서만 연결한다.</p><p>HMI CSV에서는 `Allarmi_190,&quot;DB3,X16.6&quot;,PLC,00407`이 비상 모듈 경보 주소에 대응한다. `Allarmi_140,&quot;DB3,X17.4&quot;,PLC,00102`는 공동 TC1/2 EmergencyStopTC1_2의 주소이며 다른 경보다. EB19(00374), EB28(000BB)은 원시 입력 byte 설정이다. 이 주소표만으로 화면 버튼/ACK/Reset 스크립트·알람 메시지 문구·쓰기 권한이나 실제 통신 정상은 확인되지 않는다. Allarmi 숫자를 PLC 비트 번호로 그대로 읽지 않는다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>원시 EM_OK의 Word 전달</h3><p>0397-FlgNet, 색인 LAD1070/NID1. P78 Move(Cardinality1, DisableENO=true), W21 Powerrail→en, W88 ORef81/RID25→in, W90 out1→ORef82/RID26: IW18→DB13.DBW18. W89 eno→P79.en 연쇄도 보존한다. 일반 Word 복사이지 EM_OK 전용 코일이 아니다. CRef 호출 없음. 현행 호출순서와 ENO 실행 결과를 단편만으로 입증하지 않는다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article><article id="review-3-2"><h3>비상 모듈 알람 기억</h3><p>0458-FlgNet, 색인 LAD1824, block allarms1 index44, 선언 NID51. index44를 선언 NID44로 바꾸지 않는다.</p><ul><li>ORef27/RID250→W25→Contact26.operand, Negated operand. W21 rail→26.in, W42 out→SCoil31.in, W48 ORef49/RID253→31.operand. `NOT Inputs.EM_OK`가 Set 경로다.</li><li>별도 W21 rail→Contact36.in. ORef39/RID13 Reset→W43→36.operand, W44→Contact37.in. ORef40/RID253 경보→W45→37.operand. W46→RCoil38.in, W47 ORef41/RID253→38.operand.</li><li>Reset 경로는 RESET_ALLARM AND 현재 경보다. 이 가지에는 EM_OK 회복 접점이 없다. Set/R가 모두 성립하는 경우를 단일 OR 식으로 줄이지 않는다. 네트워크 출력 쓰기 순서/스캔/다른 Writer·현행 CPU는 별도 확인 사항이다. 이 LAD에는 타이머·환산·CRef가 없다.</li></ul><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article><article id="review-3-3"><h3>비상 알람의 일반 자동 정지 요청</h3><p>0168-FlgNet, LAD1846, NID10. PContact21.operand에 W50 ORef52/RID108 비상경보, bit에 W49 ORef51/RID109 Tag_292가 연결된다. 상승 에지 out→W48→Move22.en. W34의 literal0→in, W36 out1→ORef27/RID7 Data.Tempo_presetting. W35 eno→Move23.en, W37 literal5→in, W39 out1→ORef29/RID12 Data.Tipo_preset. W38 eno→SCoil24.in, W40 ORef30/RID4 Flag.Auto_ON1.</p><p>0577/0576: Tempo는 Int AO768=DB1.DBW96, Tipo는 Int AO784=DB1.DBW98, Auto는 Bool AO59=DB2.DBX7.3. Move22/23 DisableENO=true와 ENO 연쇄를 보존한다. Auto Set은 이 문맥에서 정지 타입5를 진행시키는 요청이다. 생산 자동재기동 승인으로 읽지 않는다. 전체 0164/65/66/69 조건/다른 쓰기는 SYS-AUTO 기존 문서 범위에 연결하고 여기에서 전부 검증했다고 주장하지 않는다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article><article id="review-3-4"><h3>버너 온도 허가 출력</h3><p>0173-FlgNet, LAD1856/NID3. P160 Contact ON, P162 NOT MAX_MAX_TC09, P164 NOT MAX_MAX_TC01_TEMP, P150 Coil이다. W166 rail→160.in; W155 ORef151→160.operand; W161→162.in; W156 ORef152→162.operand; W163→164.in; W157 ORef153→164.operand; W165→150.in; W159 ORef154→150.operand.</p><p>이 네트워크의 Q6.6 식은 `ON AND NOT MAX_MAX_TC09 AND NOT MAX_MAX_TC01_TEMP`. ON은 0582 RID1/NID3 UID151 Memory AO0=%M0.0이며 literal TRUE로 바꾸지 않는다. 네트워크 제목 `a 56.3 max.temperaturefilter`는 선언 Q6.6 및 FG142 A6.6과 주소 표현이 상충한다. 원문 제목을 보존하고 현재 주소를 제목에서 추정하지 않는다. TC별 경보 임계·지연 생성은 해당 TC 문서 소유다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article><article id="review-3-5"><h3>177T1 입력과 ER01 출력</h3><p>0397 P86 Contact→P125 Coil: W21 rail→86.in, W85 ORef87/RID141→operand, W129 out→125.in, W128 ORef126/RID148→operand. NOT 없음. I28.4가 DB13.X22.4로 bit 복사된다.</p><p>0271-FlgNet, LAD1971/NID41. W1159 rail→P1149(ON), W1150→P1157 Flag.M_ER01. W1145 ORef1135/RID192→1157.operand, W1158→P30.in, W29 ORef31/RID266 Inputs.177T1_OK→30.operand, W32→Coil1129.in, W1147 ORef1136/RID185→operand. 따라서 이 출력 가지는 ON AND M_ER01 AND Inputs.177T1_OK다.</p><p>다른 가지: ON 뒤 OFF(Contact1151), Allarm.ER01_run(Contact22), NOT Inputs.FN-05 RUN(Contact26) AND NOT UNDER TESTING(Contact1155)이 OR1120.in1/2/3로 모인다(W1152/24/1156). W1142 OR.out→RCoil1125, W1144 ORef1134/RID192 Flag.M_ER01. 요청 Reset과 현재 출력 허가는 별개다. 이 LAD에는 온도 숫자 설정이나 타이머가 없다. ER01 전력회로 전체·가열부 정상은 이번 범위에서 미확인이다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article><article id="review-3-6"><h3>EM_OK의 부수 사용과 조사 경계</h3><p>0511-FlgNet NID30: ORef940/RID173 EM_OK→W951→NOT Contact963, W965 rail→in, W964 out→Move917/922/927/932/937.en. W952/953에서 CNT_Act_0→Memory encoder.Encoder_CH00, 이후 같은 네트워크의 W954~961로 CH01~04에 각각 저장한다. 제목 power-off라는 이유만으로 정전 전체 감지나 비휘발 보존을 보증하지 않는다.</p><p>0506에는 EM_OK ORef26/RID173→W53→P22 Contact.operand, P22.out→W54→TM 계열 LRef23.en 연결이 있다. SwGate는 별도 ORef27/RID207→W55로 연결되므로 EM_OK와 직접 동일시하지 않는다. 전체 TM 진단/환산은 SYS-PLC-IO와 개별 MV 소유다. 0507~0510,0512~0516은 검색 색인에서 EM_OK 사용처로 확인했지만 이번 전체 의미검토 대상이 아니다.</p><p>0635 NID18 UID43/RID353에 Inputs.EM_OK 추가쓰기 선언이 검색되었다. 중지 simulation 문맥의 흔적이므로 현재 실행 Writer로 인정하지 않는다. 해당 블록을 실행·수정·생성·행동시험하지 않았다. 0650의 Manage_TC1_2.EmergencyStop RID95와 Allarm.EmergencyStopTC1_2 RID96은 NID9 쓰기 선언이다. 기존 TC01 조사처럼 SCL 검색 색인과 실행 원본을 구분하고 이번에는 선언/별도 경계까지만 확인했다. 다른 일반 온도 알람을 물리 13KA1의 입력 조건으로 창작하지 않는다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article><article id="current-native-review"><h3>현재 원본 독립 대조와 소유 경계</h3><p>공통 비상 입력 감시 래치와 자동 정지 요청 소프트웨어입니다. 실물의 일반 안전 제어기와 외부 버너 제어기를 구분합니다. 일반 CPU·PLC 비트만으로 인증된 안전 기능을 확인하지 않습니다.</p><p>현재 2차 대상은 실제 대장129개입니다. 원초안의 v1.12.0·133개·과거 게시 상태는 당시 조사 이력입니다.</p><ul><li>NOT 처리 신호 Inputs.EM_OK는 공통 Emergency_module_fault 래치를 Set합니다. RESET_ALLARM AND 기존 래치는 같은 고장을 Reset합니다. Reset 분기에는 EM_OK 복귀 조건이 없습니다. 1824 원본 0458 Part26 Negated operand W25/ORef27 RID250 Inputs.EM_OK→W42 SCoil31, operand W48/ORef49 RID253 Allarm.Emergency_module_fault입니다. Reset Part36 Flag.RESET_ALLARM W43/ORef39 RID13→W44 Part37 같은 알람 W45/ORef40 RID253→W46 RCoil38 operand W47/ORef41 RID253입니다. 0655 Inputs TOD13 + 0657 BO156→처리 DB13.DBX19.4, Allarm TOD3 BO134→DB3.DBX16.6입니다. 소프트웨어 래치 감시, 실물 비상 접점, 원시 %I19.4와 인증된 안전 논리는 구분합니다. 원인 복귀 없이 Reset하면 실제 순서에 따라 다시 래치될 수 있으며, 현장 복구 완료를 뜻하지 않습니다.</li><li>비상 고장의 상승 에지는 직렬 쓰기 3개로 자동 정지 시퀀스 상태를 설정합니다. Tag292는 PContact의 에지 메모리이며 OR 원인이 아닙니다. 1846 원본 0168 PContact21.pre W31 Powerrail, operand W50/ORef52 RID108 Allarm.Emergency_module_fault, bit W49/ORef51 RID109 Tag292 메모리입니다. PContact.out W48→Move22.en, in W34/ORef26 상수 0→Data.Tempo_presetting W36/ORef27, eno W35→Move23.en, in W37/ORef28 상수 5→Data.Tipo_preset W39/ORef29, eno W38→SCoil24 Flag.Auto_ON1 W40/ORef30입니다. 부모 DB 0576, 멤버 0577, 상수 0578과 에지 메모리 0575를 대조했습니다. 자동 정지 요청·상태를 모든 최종 출력 OFF, 하드웨어 전원 차단이나 검증된 비상 복구로 판단하지 않습니다. 현재 시퀀스 호출과 하위 출력은 별도로 관찰해야 합니다.</li><li>원본 IW18→DB13.DBW18 워드 복사는 처리 EM_OK가 저장된 byte19 범위를 포함합니다. 원시 EM_OK I19.4와 처리 DB13 비트는 별도 관찰 단계로 구분합니다. 1070 Move78 en W21, in W88 ORef81 RID25 Word IW18의 선언은 0627입니다. out W90 ORef82 RID26 절대 DB13DBW18은 0629 BIRID4/0628 TOD13으로 확인했습니다. 1824의 처리 Inputs.EM_OK BO156은 bit19.4이며, 원시 EM_OK 0678 SAD Input AO156과 구분합니다. 정적 워드 전체 복사의 근거입니다. 개별 Boolean 코일, 실제 호출·다른 쓰기·현재 최종값, 안전 인증이나 정상 극성은 증명하지 않습니다.</li></ul><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>아래 페이지의 footer를 실제 렌더로 확인했다. FG12/13/14/15/96/99/135/142/177/234는 기본 DATA 27.05.2024, 개정란에 별도 Rev 기입을 보지 못했다. 파일명 Rev2만으로 모든 쪽을 Rev2라고 하지 않는다. FG236 계산서는 일반 회로 footer 양식/개정란이 없고 하단 번호236이다.</p><div class="table-wrap"><table><thead><tr><th>FG / 실제 PDF</th><th>실제 문서 경로·끝점</th><th>해석·미확정</th></tr></thead><tbody><tr><td>12 /13</td><td>12SB1 두 접점, X20 2003–2004·2005–2006, X1 1–4의12SB2(PB4),5–8의12SB3(PB5),9–12의12SB4(PB6); 이어 EMERGENCY AVAILABLE 단자 경로 X1 13~40; 12.1/12.2/12.23/12.24→13/0</td><td>실제 설치된 추가 비상장치 종류·단자 사용·점퍼 상태 미확인</td></tr><tr><td>12 /13</td><td>12SH1 접점13–14, X20 2007–2008; 14KA1/2/3/4/5/9 및14KA6/7/8·15KA1/2·14KA10의31–32 접점열,12.37/12.38→13/3</td><td>물리 feedback/start 경로를 PLC RESET_ALLARM과 동일시하지 않음</td></tr><tr><td>13 /14</td><td>13KA1 도면 표기 SIEMENS 3SK1111-1AB30. +24Vdc10.7→13FU1 1A→A1+, A2−→0Vdc10.6. T1/IN1 및 T2/IN2에12.1/.23/.2/.24, T3–IN3 도면 연결, T4/IN F/S에12.37/.38</td><td>도면 모델 표기이며 현장 모델·AUTO/MONITORED 선택 실제 위치·인증 증거 아님</td></tr><tr><td>13 /14</td><td>110Vac9.8→13FU2 6A의 두 경로→13/23, 출력14→13.5(14/0),24→13.6(14/5). +24Vdc→33,34→E19.4(135/5)</td><td>부하 제어와 PLC 상태 관찰을 분리. 접점 동작·차단 성능·정상 극성 현장 미확인</td></tr><tr><td>13 /14</td><td>41–42 접점 출력→13.7→X20 2009→12SH1 파랑 램프→0Vdc10.6</td><td>램프 상태만으로 모든 기계 안전확인 불가</td></tr><tr><td>14 /15</td><td>13.5→14KA1/2/3/4/9 A1,13.6→14KA5/6/7/8/10 A1,각 A2→0Vac9.9</td><td>코일/하단접점표와 실제 개별 부하 회로는 별도; 전체 부하 차단 검증 아님</td></tr><tr><td>15 /16</td><td>110Vac→15FU1 16A→14KA4의3–4와14KA8의3–4→15KA1 A1; 병렬 두 번째는 각각5–6→15KA2 A1; A2→0Vac</td><td>보호값은 원문 표기만. 현행 선정/보호 정정·변경 지시가 아님</td></tr><tr><td>135 /136</td><td>E19.4←13/5, 도면 CPU515/MOD12 단자35 GENERAL EMERGENCY SAFETY MODULE OK</td><td>현재 CPU 형식/실제 장착 검증 아님. E19.5~19.7 전압/음소거/Reset와 다른 입력</td></tr><tr><td>177 /178</td><td>+24Vdc152.5→X3:117 퓨즈2A F→177T1 접점11–12→X3:118→X22:4007→E28.4 단자5, Rack3 MOD4</td><td>THERMOSTAT ELECTRICAL RESISTANCE ER-01. 설정값/정상극성/검교정 미확인</td></tr><tr><td>142 /143</td><td>A6.6 단자27→99/3, MAX.TEMPERATURE FILTER</td><td>선언 %Q6.6과 연결. 모듈 전원 X21:3034 4A F 및24Vdc10.9는 도면 값</td></tr><tr><td>99 /100</td><td>A6.6→99KA2 A1,A2→0Vdc10.6; 외부 X/1/2→X1:390→99KA2 부하5–9→X1:391→X/1/4</td><td>외부 도면010-390/BP N300 참조. 외부 버너 내부 순서·안전등급 미확인</td></tr><tr><td>99 /100</td><td>99KA1/3/4도 부하5–9,99KA5는1/5/9 전환 배선으로 X1:396/397/398</td><td>하단 접점표1/5/9를 모든 부하1–9로 읽지 않음. 다른 출력은 BR01 소유</td></tr><tr><td>234 /237</td><td>QG–X23 PLC BOX JB2 TERMINAL BOARD, E30/31와A23 단자표</td><td>FG236 찾기 과정에서 확인한 다른 쪽. 비상정지 회로 근거로 채택하지 않음</td></tr><tr><td>236 /239</td><td>CEI17-43 enclosure temperature-rise assessment, OVER TEMPERATURE CONTROL BOARD. Ambient25, maximum acceptable39, 계산 without cooling112.03/selected fan36.93,LEGRAND034863/2500m³h</td><td>설계 계산값이다. 실제 측정·공정 trip 값·인증·현장 정상 근거 아님</td></tr></tbody></table></div><p>PDF97/FG96은 질소 수동 주입 EMERGENCY PUSH-BUTTON(6SB1~3)과96KA1, PV05/06,96KT1 경로였다. 이 장치들을 FG12 비상정지 접점열과 같은 기능으로 합치지 않는다. 기존 PV05/PV06 문서의 소유 경계에 남기며 이 문서에서는 PDF 탐색에서 확인한 구분만 기록한다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../sources/Electrical_Rev2.pdf#page=13">FG12 · PDF13 · EMERGENCY CIRCUIT</a> · <a href="../sources/Electrical_Rev2.pdf#page=14">FG13 · PDF14 · GENERAL SAFETY CONTROL UNIT</a> · <a href="../sources/Electrical_Rev2.pdf#page=100">FG99 · PDF100 · BURNER INTERLOCK OUTPUT</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><div class="table-wrap"><table><thead><tr><th>항목</th><th>문서상 발생/유지/영향</th><th>복구 판단 경계</th></tr></thead><tbody><tr><td>Emergency_module_fault</td><td>0458 NOT 처리EM_OK로 S; RESET 요청 AND 경보로 R, 타이머 없음;0168 상승에지 정지 타입5 요청</td><td>입력 회복, 경보 Reset, 물리13KA1 상태, 기계 정지, 재기동 승인 각각 별도 증거 필요</td></tr><tr><td>온도 허가 Q6.6</td><td>0173 ON AND 두 상한 경보 부정.99KA2 외부허가</td><td>TC 원인 해소·일반 PLC 출력 변화만으로 버너 내부 안전 회복 확정 금지</td></tr><tr><td>177T1_OK</td><td>0397 처리 후0271 ER01 명령 직렬 조건</td><td>177T1의실물 설정/온도/접점과 입력 비교 필요. 강제신호·접점우회·보호값변경 금지</td></tr><tr><td>EmergencyStopTC1_2</td><td>공동 온도 선택기 별도 Bool, HMI DB3.X17.4</td><td>물리 비상정지와 이름만으로 병합 금지; SCL 원본/현재실행 미확정</td></tr></tbody></table></div><p>운전자 알람 확인(ACK), 내부 요청 Reset, 물리 start/reset 및 재기동은 같은 작업이 아니다. 반복 Reset이나 시험 운전을 복구법으로 제안하지 않는다. 이 조사에는 실제 조치·복구 기록이 없다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 경계</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>기록할 관찰점</th><th>비교 근거 / 필요한 다음 증거</th></tr></thead><tbody><tr><td>HMI 비상 경보가남음</td><td>시각, Allarmi_190,DB3.X16.6, DB13.X19.4,I19.4</td><td>0458 S/R과0397 Word 전달 대조. HMI 표시 지연/현재 프로젝트 결속은 별도 확인</td></tr><tr><td>입력값은복귀했는데경보유지</td><td>원시와처리값,RESET 요청의 실제발생시각</td><td>기억형 S/R이므로 신호 복귀와 경보 해제 분리. 안전담당자의 승인 절차 없이 Reset/기동 지시하지 않음</td></tr><tr><td>Auto_ON1이비상후Set됨</td><td>Tipo_preset,Tempo,Auto,M90.5</td><td>0168 정지 타입5 진행용 Set 여부와 전체정지 문맥 확인. 생산재개로 추정하지 않음</td></tr><tr><td>버너온도허가가안나옴</td><td>ON(M0.0),DB3.X8.7/X8.1,Q6.6,외부허가응답 기록</td><td>0173→FG142/99. 외부010-390 확보 전 내부버너 고장을 단정하지 않음</td></tr><tr><td>ER01요청은있는데출력없음</td><td>M_ER01,Inputs.177T1_OK,I28.4,Q5.0,FN05관련입력</td><td>0271 직렬조건/Reset 가지와FG177 대조.177T1 설정값 추정·변경 금지</td></tr><tr><td>13KA1또는램프와PLC표시가다름</td><td>승인된안전관찰기록,도면판본,장치명판,시각</td><td>33–34/E19.4와41–42/램프는 별도접점. 활선측정/우회시험은 본문 범위 밖</td></tr></tbody></table></div><p>관찰 기록 양식: 관찰자,시각·시간대,장치·위치,값/단위,수집방법,프로젝트/도면판본,비교근거,배제한원인,승인조치,후속복구증거. 현장 미지 필드를 0/정상으로 채우지 않고 운영기록은 공개원본에 복사하지 않는다.</p><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>공통 비상 입력 감시 래치와 자동 정지 요청 소프트웨어입니다. 실물의 일반 안전 제어기와 외부 버너 제어기를 구분합니다. 일반 CPU·PLC 비트만으로 인증된 안전 기능을 확인하지 않습니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p><ul><li>정적 IW18→DB13.DBW18은 EM_OK의 byte19 범위를 포함합니다. 실제 Boolean 최종 쓰기 위치, 현재 호출, 극성과 승인 회로는 여전히 미확인입니다.</li><li>OEM 일반 제어기의 정확한 현행 모델, category·performance level·SIL·인증과 승인 배선 구성은 미확인입니다.</li><li>EM_OK 복귀, 래치 Reset, Auto의 Tipo5 요청, 실제 전원 차단과 현장 복구는 각각 확인해야 합니다.</li><li>정확한 현행 온도 인터록 값·177T1 경로·전기 승인과 외부 010-390 버너 제어기의 내부 기능은 미확인입니다.</li><li>현재 OB·순서, 에지 메모리 Retain과 다른 쓰기 위치는 미확인입니다. 안전 시험이나 실제 PLC 명령은 수행하지 않았습니다.</li></ul><p><a href="../catalog-sources/SYS-SAFETY-DOTS-DRAFT.md">SYS-SAFETY 원초안</a> · <a href="../catalog-sources/REMAINING-SOFTWARE-NATIVE-REVIEW.json">현재 독립 원본 대조</a> · <a href="../networks/network-1824.html#gme-sys-safety-wire-42">NOT processedEM_OK→faultSet</a> · <a href="../networks/network-1846.html#gme-vr02-wire-35">emergencyedge→Move0→ENO Move5</a></p></article></section><section id="step-symptom-1"><h2>비상정지복귀후운전재개불가</h2><p>rawEM_OK/processedEM_OK/latchedfault/internalreset/TipoTempoAuto/실제전원·허가같은시각</p><p>원인복귀·Reset·자동정지상태·최종출력/응답따로대조; 비상회로우회또는보호값변경하지않음</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section><section id="step-symptom-2"><h2>온도허가와버너정지상태불일치</h2><p>현재전용온도기/실제허가접점/최종Q6.6및99KA2외부끝점</p><p>FG99X1:390391/010-390경계확인;일반PLCbit만으로안전보장·외부순서판정금지</p><p>같은 시각·자료 판본·관찰 위치를 기록하고 해당 근거 공백을 담당자 자료와 대조합니다. 보존 백업의 문서·정적 참조입니다. 현재 호출·최종 Writer·HMI 이벤트·실물·정상 극성·TIA 컴파일·현장 복구는 확인 전입니다.</p></section></main></body></html>