<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>TC02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>TC02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=TC02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog TC02, sensor, 계측, parent 없음, depth0, phase2, priority 없음. INVENTORY.json catalog[13], 범위표 equipment[77], 별칭 tc_02. same-name TC01/03/04/05/06/07/09/10/11은 별개 ID다.</li><li>고정 읽기 원본 gme-research/source-mv06, Git abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 원본 백업 GME_20250506.zap18; 백업·도면·시공자료 시점은 서로 다르다.</li><li>root AGENTS, repository skill와source-map, WORK-STANDARD / WORK-ITEM-TEMPLATE / INVENTORY 및 버전·인계·게시·진행 최상단, BATCH07 지시·범위를 읽었다. 최신 부모 지시의5개 병렬 직접 조사 범위를 따르되 이 작업은 TC02만 담당했다.</li><li>실행 모델/추론 수준은 런타임 증명을 별도로 확보하지 못했다. 사용자 컴퓨터·로컬TIA 추가접근 없음. 새 Work/Codex/재위임 없음.</li><li>쓰기 범위는 drafts/TC02-DOTS-DRAFT.md와 extracts/TC02/뿐. 원본/코드/대장/버전/게시/운영기록 변경0, 시뮬레이터 작성·수정·생성·실행·행동시험0, PLC/현장/보호값/SEJIN 변경0. 저장소 generator/test/build 미실행.</li></ul><h3>7영역 적용</h3><div class="table-wrap"><table><thead><tr><th>영역</th><th>상태</th><th>근거와 경계</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>고유 TC02와 자료시점 확인, 실물 동일성 미확정</td></tr><tr><td>IO/HMI</td><td>적용·일부 미확보</td><td>PIW/IW/DB/형식/CSV 결속, 실제 이벤트·권한·온라인값 미확인</td></tr><tr><td>제어</td><td>적용·일부 미확보</td><td>TC02 환산/공통 선택/비교·호출, SCL 원형/스캔/간접쓰기 미확정</td></tr><tr><td>전기끝점</td><td>적용·일부 미확보</td><td>OEM 양끝과 시공KX 독립 확인, 현행 장치·보상·변환기 위치 누락</td></tr><tr><td>알람/복구</td><td>적용·일부 미확보</td><td>OFR와 비교 S/R·공통 선택온도/버너 경계, 실제 복구 미확인</td></tr><tr><td>증상관찰</td><td>적용·관찰설계</td><td>기록 항목·비교 위치 제안, 관찰·조치 수행 없음</td></tr><tr><td>완료/누락</td><td>적용</td><td>정적 자체대조와 미완료 영역 분리</td></tr></tbody></table></div><p>아래 네 자리 XML 번호는 all-in-one/sources/decoded-original/ 접두어다. 선언 번호는 -IdentXmlPart.xml, 회로 번호는 -FlgNet.xml을 뜻한다. LAD/document_id·NID·UID는 별개 식별자다. BO/AO는 bit offset이며 주소는 고정 백업 해석이다.</p><p><a href="../devices/TC02.html">TC02 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P056.png</td><td>0c4a3e90ea392abfbd1f23af0e0fded4e9a895bf82ec00521779a006dcf1c2b3</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P078.png</td><td>c09d500c738023044329790566ceb0b4181ebf7e8ddda974ac8e98f5baada9c6</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P107.png</td><td>1a145917cfd6c49f715c1ebec876c6c1226c4e2c97b2c58d4e4d7a3b982a0f15</td></tr><tr><td>catalog-profiles/TC02.json</td><td>ab8908decc810d85f72b14f1d352a3045a961fb48ae1bed4a61301bf584a95af</td></tr><tr><td>catalog-sources/TC02-DOTS-DRAFT.md</td><td>20b75a4b841f61a7315537533cb92a44b618a8bd582dc95ea714dd7dc348138b</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>a9e8f485f066d47f6b6df0cee5f728a2f3ab24b681491e7756762313782483b4</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0056-IdentXmlPart.xml</td><td>c5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a</td></tr><tr><td>sources/decoded-original/0057-IdentXmlPart.xml</td><td>1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b</td></tr><tr><td>sources/decoded-original/0064-IdentXmlPart.xml</td><td>ce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0490-FlgNet.xml</td><td>8c3423f973afdf6356c1fdf0d303203c9561ddc197b3566da5e6cbc25b737655</td></tr><tr><td>sources/decoded-original/0527-FlgNet.xml</td><td>a91f3876643dbdb796d24833a5d67301ff72a3e41365e52f12ec4509b0f41196</td></tr><tr><td>sources/decoded-original/0534-FlgNet.xml</td><td>f46e2d9c9dbe465d1068ecf0cc52909e0f8a2691347b533028a908937461a611</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0565-IdentXmlPart.xml</td><td>0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149</td></tr><tr><td>sources/decoded-original/0566-IdentXmlPart.xml</td><td>a1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0635-IdentXmlPart.xml</td><td>1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457</td></tr><tr><td>sources/decoded-original/0648-IdentXmlPart.xml</td><td>afaa47ae737d9333fe831ffac2b1d1388f108bb6a2b23d03554fa862f7edb454</td></tr><tr><td>sources/decoded-original/0650-IdentXmlPart.xml</td><td>86f53657eb7afb0798da0e215ba226721076c2ab1b25b74eb83e7b3c4b2d8a2d</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0685-IdentXmlPart.xml</td><td>2003d5741a0d707755c5e6e8b737fa106414b87b5b431b97271d9f1a5d343448</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 187dbe6dc848972b0f58f05d5908d05c66fcc4fdce0a74d1013c5a338d1f12b5</p><p><a href="../devices/TC02.html">TC02 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>IO/HMI와 정확한 선언</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>선언·위치</th><th>형식/주소·방향</th></tr></thead><tbody><tr><td>TC02 환산입력</td><td>0678 RID71 AO2192, SAD Input SAM=Peripherie; NID10 UID344</td><td>Global Int PIW274, 읽기</td></tr><tr><td>TC02 HMI raw</td><td>0627 RID62 AO2192, SAD Input SAM=None; NID2 UID58</td><td>Global Int IW274, 읽기</td></tr><tr><td>Inputs.TC_02</td><td>0629 RID66 BO304 BAD4;0628 DepDBBlock RID4 TOD13; NID2 UID59 Write</td><td>Global Word DB13.DBW38, raw 복사 쓰기</td></tr><tr><td>Data.Temp_TC02</td><td>0676 RID74 BO864 BAD11;0674 Data TOD1; NID10 UID347 Write</td><td>Global Int DB1.DBW108, 환산값</td></tr><tr><td>Coeff.COEFF_TC02 / ZERO_TC02</td><td>0676 RID72 BO144 /RID73 BO128, BAD8;0674 Coeff TOD4; UID345/346</td><td>Global Int DB4.DBW18 /16, 환산 시 읽기</td></tr><tr><td>Allarm.TC02_OFR</td><td>0676 RID375 BO171 BAD354;0674 Allarm TOD3; UID23 Write</td><td>Global Bool DB3.DBX21.3, FC 출력</td></tr><tr><td>Manage_TC1_2.EnableTC02</td><td>0650 RID76 AO1/BAD74;0648 DepDBBlock RID74 TOD39; NID9 UID3857 Write 및4127/3805/3728 Read</td><td>Global Bool DB39.DBX0.1; 선택상태/외부쓰기 미확정</td></tr><tr><td>Manage_TC1_2.PID_Ref_Temp</td><td>0650 RID91 /0684 RID169 AO16;0648/0682 TOD39</td><td>Global Real DB39.DBD2; 선택온도, raw Int와 다름</td></tr><tr><td>TC01-TC02control disable</td><td>0686 RID73 AO642, SAD Memory; NID8 UID782</td><td>Global Bool M80.2; 비교회로 반전접점</td></tr><tr><td>Allarm.TC01_TC02_COMP_FAULT</td><td>0684 RID81 AO73/BAD10;0682 Allarm TOD3; NID8 UID797/800 Write,799 Read</td><td>Global Bool DB3.DBX9.1; 비교 공동 래치</td></tr><tr><td>app02</td><td>0685 RID77 Local, AO32, NID8 UID789 Write /790/792 Read</td><td>Local Int 차 계산 임시값; 물리 입력 아님</td></tr><tr><td>Tag_108</td><td>0686 RID80 SAD Timer AO116 NID8 UID795 Write/796 Read</td><td>T116 PLC S5 Timer; HMI 태그가 아님</td></tr><tr><td>Flag.RESET_ALLARM</td><td>0684 RID24 AO48/BAD15;0682 Flag TOD2; UID798</td><td>Global Bool DB2.DBX6.0; 공통 요청</td></tr></tbody></table></div><h3>HMI 백업주소와 실제 표시의 경계</h3><p>sources/hmi_plc_tags.csv는 dde.cfg에서 나온 주소설정이며 현재값/쓰기 이벤트 증명이 아니다. line은 헤더 포함 실제 CSV행이다.</p><div class="table-wrap"><table><thead><tr><th>CSV행·태그/내부ID</th><th>주소</th><th>성격</th></tr></thead><tbody><tr><td>200 data_DB1_DBW108 /002D3</td><td>DB1,INT108</td><td>TC02 환산 Int</td></tr><tr><td>222 Coeff_DB4_DBW16 /002BA</td><td>DB4,INT16</td><td>TC02 Zero</td></tr><tr><td>236 Coeff_DB4_DBW18 /002A5</td><td>DB4,INT18</td><td>TC02 Coeff</td></tr><tr><td>265 Allarmi_209 /0027F</td><td>DB3,X21.3</td><td>TC02_OFR와 동일주소</td></tr><tr><td>321 EnableTC02 /00239</td><td>DB39,X0.1</td><td>선택 비트</td></tr><tr><td>351 EnableTC01 /00211</td><td>DB39,X0.0</td><td>공유 선택 상대; TC02 고유 태그 아님</td></tr><tr><td>411 TC_PID_REF /001C0</td><td>DB39,REAL2</td><td>선택/평균 Real</td></tr><tr><td>531 Allarmi_74 /00143</td><td>DB3,X9.1</td><td>비교 공동 알람</td></tr><tr><td>732 I_TC_02 /00062</td><td>DB13,INT38</td><td>PLC 선언은 Word인 raw미러를 HMI가 INT로 설정</td></tr></tbody></table></div><p>명칭·주소 일치로 실제 화면 버튼/입력창·권한·쓰기 트리거·현재 단위·경보문구를 확정하지 않는다. 이 조사에서 HMI 실행·화면/기록 기능 검증은 하지 않았다.</p><p><a href="../networks/network-1740.html">환산원문</a> · <a href="../networks/network-1071.html">HMI 미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>TC02 환산 고유 결속</h3><p>0490 LAD1740 NID10 Contact355는 W349/ORef342(0678 RID1 ON)을 읽는다. W357 rail→355.in, W356 355.out→CRef336.en. CRef336 RefId351→0680 BlockInterfaceInfo RID351, CodeBlock348 RefId5→0672 FCBlock RID5/TOD63 Signal linearization을 직접 확인했다.</p><ul><li>W350 O343(ON)→336.IN0 Bool</li><li>W351 O344(TC02 PIW274)→336.Analog_input Int</li><li>W352 O345(COEFF_TC02)→336.Coeff Int</li><li>W353 O346(ZERO_TC02)→336.Zero Int</li><li>W354 336.OutValue→O347(Data.Temp_TC02 Int)</li><li>W24 336.Out_of_range→O23(Allarm.TC02_OFR Bool)</li></ul><p>ON은 M0.0의 이름이며 현재 참을 가정하지 않는다. EN과 IN0는 별도 핀이다. FC 호출 안 됨과 IN0 false는 같은 동작으로 처리하지 않는다.</p><p>FC63 공통본0291 LAD1658 NID1과0014 LAD1659 NID2는 공유 근거를 이용하고 원본 타입·고유 호출 결속을 재대조했다. 0291은 IN0 Contact255 하에서 Analog_input &gt;−1382(Gt258) AND &lt;=32767(Le161)일 때 Int→DInt Convert164/167, DInt Add170(Analog+Zero), Convert174(Coeff), DInt Mul177, DInt Div181(/28000), Move185→OutValue 순서다. W227/230/234/237/241/245는 ENO 연쇄다. Real 계산·일반 반올림·0–1300 단순비례로 바꾸지 않는다.</p><p>범위 가지 Gt190 &gt;32767 OR Le259 &lt;=−1382→OR47→Move193(−9999)→OutValue. **OFR Coil23은 Move193.eno(W21)**를 받으며 값(out1 W253)과 다르다. 오류상수와 단선/모든 하드웨어진단/TC소자 고장을 등치하지 않는다. Int에서 &gt;32767 조건의 실제 도달성·변환 overflow·온라인 진단은 미확정이다.0014 NOT IN0(Contact171)→Move162 상수0→OutValue. 이 가지에서 OFR를 별도 Reset한다고 덧붙이지 않는다. 공통 선언0611/0612의 Local/상수/입출력형식을 참고하며 추출표의 RID만 같은 타블록 후보를 자동 채택하지 않는다.</p><p><a href="../networks/network-1740.html">1740</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1986.html">1986</a> · <a href="../networks/network-1979.html">1979</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-2"><h3>raw HMI 미러와 호출</h3><p>0398 LAD1071 NID2 Move51.in은 W70/O58→IW274, out1은 W71/O59→DB13.DBW38이다. Move51.en은 W68의 Move50.eno를 받는다. 전 단계 TC01의 ENO와 raw복사 형식 때문에 이 값을 환산 온도로 표시하거나 독립 무조건 주기 갱신으로 쓰지 않는다.</p><p>main0030 LAD1613: Recipes Handler→HMI→HMI Output ENO연쇄 뒤 NOT Simulation(1) Contact37/W44/O45→CRef28 HMI Inputs.en(W43). main0031 LAD1619 NID6: ON Contact282/W280 O271→W283에서 CRef261 Analog input conversion과264/267/270 Allarms1/2/3에 각각 en 분기. 앞 호출의 ENO 연쇄로 만들지 않는다. 0549 LAD1620의 ON350→W351은 Burner control CRef328에도 분기된다. 이 호출·주소 근거는0692/0694 선언과 공통 AB01 근거에 연결한다. 실제 스캔주기·OB우선순위·현재 CPU 일치는 미확정이다.</p><p>0635 RID292에는 Data.Temp_TC02의 기존 simulation NID14 UID76 Write가 별도로 있다. 이번에는 선언만 읽어 다른 쓰기 가능성을 보존했으며 해당 자산 실행/행동시험은 하지 않았다. 환산 출력이 항상 최종값이라 단정하지 않는다. HMI/통신·간접쓰기까지 전수 증명한 것은 아니다.</p><p><a href="../networks/network-1740.html">1740</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1986.html">1986</a> · <a href="../networks/network-1979.html">1979</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-3"><h3>공통 선택온도, TC02-only 원문 이상과 한계</h3><p>live_index.json segment _7ev i1719의 SCL Code는 검색색인 문자 근거다. 0650·0648 네이티브 선언이 관련 읽기/쓰기를 뒷받침하지만 SCL 원형 전체·연산 승격·실행순서·현행 적용을 증명하지 않는다.</p><ul><li>두 Enable이 참이고 두 OFR가 거짓이면 PID_Ref_Temp := (Temp_TC01+Temp_TC02)/2라는 문자다.</li><li>두 Enable 안의 OFR분기는 TC01_OFR 우선 elsif 뒤 TC02_OFR이며 해당 Enable을 false로 쓴다. 그 분기에는 PID_Ref_Temp 대입이 없다. 두 OFR 동시 상태의 검증을 발명하지 않는다.</li><li>TC02만 선택이면 PID_Ref_Temp := Temp_TC02, EmergencyStop := false지만 후속 문자는 if TC01_OFR then EnableTC01 := false다. 원문 그대로 남긴다.</li><li>아무 채널도 선택되지 않으면 EmergencyStop := true, 마지막에 Allarm.EmergencyStopTC1_2로 전달한다.</li></ul><p>1274의 true/true/0.0/false는 백업 인터페이스 저장값이며 현재 Enable·보호설정을 나타내지 않는다. TC02 선택 버튼을 조작하거나 계수·선택·보호값 변경을 제안하지 않는다.</p><p><a href="../networks/network-1740.html">1740</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1986.html">1986</a> · <a href="../networks/network-1979.html">1979</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로와 실제 PDF</h3><p>세 페이지는 이번 TC02 작업에서 실제 렌더하여 시각 검토했다. FG와 PDF를 각각 적었으며 렌더는 extracts/TC02/render에 있다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=78">FG77 · PDF78</a> · <a href="../sources/Electrical_Rev2.pdf#page=107">FG106 · PDF107</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a></p></article><article id="review-4-1"><h3>OEM Electrical_Rev2.pdf FG77 / 실제PDF78</h3><p>제목 THERMOCOUPLE, TC02 부분 SAFETY TEMPERATURE CONTROL CHAMBER AB-01. footer DATA27.05.2024 / FG77 / TOT262 / 별도 개정란 공란이다. 파일명 Rev2를 모든 시트 개정으로 대신하지 않는다.</p><p>전원 +24Vdc10.7(좌76/9→우78/0)→X1:189의 5×20 50mA F→선77.2→TC02 +5. TC02 −6→X1:190→+PEW274 /106/3. 차폐 X1:191→77SCH2 /106/3. 센서 도형은 OUTPUT4–20mA, 0/1300°C라고 적혀 있다. 이 +5/−6은 출력루프 단자 표기이며 열전대 소자 자체의 보상케이블 단자와 합치지 않는다. 차폐를 신호−나 전원0V로 임의 배선하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=78">FG77 · PDF78</a> · <a href="../sources/Electrical_Rev2.pdf#page=107">FG106 · PDF107</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a></p></article><article id="review-4-2"><h3>OEM FG106 / 실제PDF107</h3><p>제목 ANALOG INPUT MODULE, footer DATA27.05.2024 / FG106 / TOT262 / 개정란 공란. CPU515 MOD3 표기이고 TC02 PEW274는 채널1 **I1+ 단자6**, 귀로 **U1−/I1− 단자8**, 공통 −0Vdc10.6 및 MANA18이 도면상 연결된다. 77SCH2는 차폐 도형, +PEW274는 단자6으로 내려오며 두 참조는77/5다. FG77의106/3와 상호참조 위치를 그대로 보존한다.</p><p>모듈의 정확한 현행 주문번호/설정·채널 진단·활선상태는 미확인이다. 도면 CPU515 표기를 현재 CPU 모델 증명으로 사용하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=78">FG77 · PDF78</a> · <a href="../sources/Electrical_Rev2.pdf#page=107">FG106 · PDF107</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a></p></article><article id="review-4-3"><h3>시공 Electrical_Can_Decoating_20241118.pdf 실제PDF56</h3><p>도번 CANDC-CONS-C006-056, 제목 CABLE SCHEDULE(5), D-PAGE6 / TOTAL56/64. footer Rev1 /24.11.11 /first draft design, CHECKED·APPROVED 공란을 실제 렌더로 확인했다.</p><p>가시적인6_24 행: =FLA+HE01-TC02A, FROM CR→TO HE-01 / TC-02, current type TC, KX /2S /1.0 /spare0, route100 LCD1→E600, Adjustment10 /LEN50. 단위를 새로 붙이지 않는다. OEM의 AB01 기능명과 시공 HE01 구역을 동일실물 위치 또는 부모 변경 근거로 단정하지 않는다. KX 문자만으로 현행 센서 Type K·보상/접속·극성/허용온도를 확정하지 않는다.</p><p>6_7~6_10은 렌더에서 검게 가려져 있다. 텍스트층에 나온6_8 등의 문자열을 현행 유효 케이블 근거로 채택하지 않았다. OEM4–20mA 출력루프와 시공KX 열전대 구간 사이의 실제 변환기/접속함 위치·단자 연결은 확보 전이다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=78">FG77 · PDF78</a> · <a href="../sources/Electrical_Rev2.pdf#page=107">FG106 · PDF107</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>TC02_OFR</h3><p>0490 CRef336.Out_of_range→DB3.X21.3는 TC02 고유 출력이다. 공유 FC63의 ENO/−9999 및 IN0 경계를 §3.1대로 적용한다. TC02_OFR 자체를 비교경보 DB3.X9.1 또는 MAX_TC01/MAXMAX와 혼동하지 않는다. 본 검토의 TC02_OFR 쓰기는0676 NID10 UID23이다. 선언/범위검색에서 확인한 결과이며 온라인 외부쓰기 배제 증명은 아니다.</p><p><a href="../networks/network-1986.html">공동비교</a> · <a href="../networks/network-1740.html">OFR</a> · <a href="../networks/network-1979.html">선택온도경보관련</a></p></article><article id="review-5-2"><h3>TC01/TC02 비교경보 0534 LAD1986 NID8</h3><ul><li>Contact832=ON(W801/O781), Contact834=**NOT** M80.2(W802/O782), W835→Gt745/748.pre.</li><li>Gt745 TC01&gt;400(W803/804), Gt748 TC02&gt;400(W806/807)→OR744.in1/2(W805/808). “둘 다400 초과”가 아니다.</li><li>W809 OR744.out은 Sub754.en과 Lt761/Gt764.pre로 분기. W810 TC01−W811 TC02→W812 Local app02.</li><li>Lt761 app02&lt;−100(W813/814), Gt764 app02&gt;100(W816/817)→OR760(W815/818). ±100과 정확히 같은 경계는 이 두 비교의 참 조건이 아니다.</li><li>W819 OR760.out→SdCoil770.in와Contact836.in, W820 상수 S5T#1M→770.value, W821 Tag_108 T116→770.operand; Contact836가 T116을 읽고 W837→SCoil775, W824/O797→DB3.X9.1 Set.</li><li>별도 ON후 Contact838 RESET_ALLARM(W827/O798)→Contact840 같은 래치(W828/O799)→W841 RCoil780, W830/O800 Reset. 온도차 정상화 허가가 이 Reset 가지에 추가되어 있지 않다. 원인 지속이면 조건에 따라 재발 가능하며 자동 현장복구·버너재시작을 보증하지 않는다.</li></ul><p>0683 상수 RID74=400 Int, RID140=−100 Int(원문 SV와 부호 보존), RID125=100 Int, RID46=S5T#1M;0685 RID77 Local Int;0686 RID80 T116을 각 NID8/UID로 대조했다. 온도값의 실제°C 교정/현재 설정은 도면과 별도이다.</p><p>0148 startup의 DB3.DBW8 쓰기(0563 RID32 AO64 Word/BAD23,0562 Allarm TOD3; NID3 UID294, Move267.out1/W316)는 DB3.X9.1을 포함한다. 공통 startup의 Word zero 경로를 BF01/BF02의 같은 고정원본 근거와 연결하며, 비교 S/R만 유일한 쓰기라고 표시하지 않는다. OFR byte21.3을 이 Word8 범위에 넣지 않는다. 0148의 map NID 미추론은 선언 NID3과 구별한다.</p><p><a href="../networks/network-1986.html">공동비교</a> · <a href="../networks/network-1740.html">OFR</a> · <a href="../networks/network-1979.html">선택온도경보관련</a></p></article><article id="review-5-3"><h3>선택온도 알람과 버너는 관련 소유</h3><p>0527 LAD1979 NID1은 0684 RID169 DB39.DBD2 Real을 O210/220/227/229/231로 읽는다. Gt149/W241 입력, Lt169/W256 입력, Gt186/W265·Gt189/W268·Lt192/W271 입력 모두 선택온도다. MAX/MAXMAX의 타이머/상수/설정은 이 공통 회로 소유이며 본 초안에 TC02 전용 설정으로 복제하지 않는다.</p><p>0175 LAD1858 NID5에서 비교경보 O245/RID40→Contact297(W263)→OR219.in8(W298), EmergencyStopTC1_2 O23→Contact22→OR219.in12; OR219.out W267→ON305→OR213.in5→RCoil232 Flag.Start_Burner(W272/O250)라는 GME 버너 요청 해제 경로를 확인했다. 비교경보가 곧 가스 밸브/화염/현장안전 차단기의 직접 출력은 아니다. 실제 Q6.5와 외부010-390 전용반, 가스/공기·점화·퍼지·내부 복구는 BR01 조사 소유로 연결하며 TC02 소유로 편입하지 않는다.</p><p>공통 HMI reset 요청0158과 자동해제0154는 기존 AB01 원본 조사 연결을 재사용한다. 이 작업에서는 실제 HMI 이벤트·버너반 리셋·현재 보호회로를 시험하지 않았다. 래치해제, 선택온도 정상화, 새 요청, PLC출력, 외부 응답, 실제 공정복구는 각각 확인해야 한다.</p><p><a href="../networks/network-1986.html">공동비교</a> · <a href="../networks/network-1740.html">OFR</a> · <a href="../networks/network-1979.html">선택온도경보관련</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰 설계</h3><p>관찰은 승인된 안전절차와 적격 작업자가 수행할 후속 기록이다. 이 조사에서 실제 계측/조작/조치/복구는 없었다. 기록은 관찰자·시각/시간대·프로젝트/CPU 식별·위치·값/단위·근거·배제결과·조치·복구증거로 구분한다. 계수변경·강제입출력·보호우회·반복리셋은 제안하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각에 기록할 항목</th><th>비교 및 미확정</th></tr></thead><tbody><tr><td>TC02 표시가 −9999/고정값</td><td>PIW274, ON/FC호출, ZERO/COEFF, DB1W108, OFR, 채널진단</td><td>0490/0291 ENO·범위·다른쓰기와 비교; 표시만으로 센서교체 판정 금지</td></tr><tr><td>raw와 온도 표시가 다름</td><td>IW274/PIW274, DB13W38, DB1W108, HMI 주소/갱신시각</td><td>서로 다른 접근·raw/환산·Word/INT이므로 수치 동일 기대 금지</td></tr><tr><td>두 온도 차가 큰데 비교경보 없음</td><td>M0.0/M80.2, 두 Temp, app02, T116, X9.1, RESET</td><td>0534 &gt;400 OR와 엄격부등호·지연·현재 Reset 조건을 확인; 고장입력 OFR와 별개</td></tr><tr><td>Reset 뒤 경보 재발/버너요청 꺼짐</td><td>X9.1, Reset, T116, Enable1/2, PIDref, EmergencyStop, Flag.Start_Burner</td><td>래치 해제와 원인 해소/버너 직접출력 소유 분리</td></tr><tr><td>TC02-only 선택온도가 예상과 다름</td><td>EnableTC01/02, 두 OFR, 두 Temp, PIDref와 현재 프로그램 원형</td><td>SCL1719 TC01_OFR 문구 그대로 비교; 현장 프로그램 오류·자동변경 단정 금지</td></tr><tr><td>센서배선/위치 확인 불가</td><td>명판·변환기·접속함·X1 189/190/191·MOD3 6/8·케이블6_24 사진/승인도</td><td>OEM4–20mA와KX 구간 접속 증거 확보 전 임의연결/단자 대체 금지</td></tr></tbody></table></div><p><a href="../networks/network-1740.html">1740</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1986.html">1986</a> · <a href="../networks/network-1979.html">1979</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>TC02 고유 PIW274 환산·IW274 Word미러·DB39 Real 선택온도를 분리합니다. SAFETY 도면명으로 안전등급/독립차단을 단정하지 않습니다. TC02 OFR와 공동 TC01/TC02 비교·선택온도 경보·BR01 소유, SCL1719 혼재원문·Word8 다른쓰기·AB01/HE01/KX 상충 및 현재실물/보호값/복구미확정을 유지합니다.</p><ul><li>현행센서/송신기명판·열전대형식·교정·냉접점보상·정상극성</li><li>SAFETY 명칭만으로독립안전차단/등급/승인보호한계확정금지</li><li>OEM AB01 대 시공 HE01·KX/4–20mA 구간/접속함 미결속</li><li>PIW274 대IW274·Word38 대HMI INT38·환산W108 대선택Real 구분</li><li>SCL1719 TC02-only TC01_OFR/EnableTC01 원문혼재·네이티브SCL/CPU미확보</li><li>공동비교OR&gt;400·strict±100밖·1분 대TC01선택온도6초경보별도</li><li>발생disable 뒤와ON Reset분기별도·원인해소/버너복구별도</li><li>startupWord8 다른쓰기와X9.1겹침·OFR byte21은포함안됨</li><li>simulation명칭원본Writer 정적읽기만·생성/수정/실행/행동시험없음</li><li>TIA/현재CPU/실물/현장복구 미수행</li></ul><p><a href="../catalog-guides/TC02.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>TC02 표시가 −9999/고정값</h2><p>PIW274, ON/FC호출, ZERO/COEFF, DB1W108, OFR, 채널진단</p><p>0490/0291 ENO·범위·다른쓰기와 비교; 표시만으로 센서교체 판정 금지</p><p>0490/0291 ENO·범위·다른쓰기와 비교; 표시만으로 센서교체 판정 금지</p></section><section id="step-symptom-2"><h2>raw와 온도 표시가 다름</h2><p>IW274/PIW274, DB13W38, DB1W108, HMI 주소/갱신시각</p><p>서로 다른 접근·raw/환산·Word/INT이므로 수치 동일 기대 금지</p><p>서로 다른 접근·raw/환산·Word/INT이므로 수치 동일 기대 금지</p></section><section id="step-symptom-3"><h2>두 온도 차가 큰데 비교경보 없음</h2><p>M0.0/M80.2, 두 Temp, app02, T116, X9.1, RESET</p><p>0534 &gt;400 OR와 엄격부등호·지연·현재 Reset 조건을 확인; 고장입력 OFR와 별개</p><p>0534 &gt;400 OR와 엄격부등호·지연·현재 Reset 조건을 확인; 고장입력 OFR와 별개</p></section><section id="step-symptom-4"><h2>Reset 뒤 경보 재발/버너요청 꺼짐</h2><p>X9.1, Reset, T116, Enable1/2, PIDref, EmergencyStop, Flag.Start_Burner</p><p>래치 해제와 원인 해소/버너 직접출력 소유 분리</p><p>래치 해제와 원인 해소/버너 직접출력 소유 분리</p></section><section id="step-symptom-5"><h2>TC02-only 선택온도가 예상과 다름</h2><p>EnableTC01/02, 두 OFR, 두 Temp, PIDref와 현재 프로그램 원형</p><p>SCL1719 TC01_OFR 문구 그대로 비교; 현장 프로그램 오류·자동변경 단정 금지</p><p>SCL1719 TC01_OFR 문구 그대로 비교; 현장 프로그램 오류·자동변경 단정 금지</p></section><section id="step-symptom-6"><h2>센서배선/위치 확인 불가</h2><p>명판·변환기·접속함·X1 189/190/191·MOD3 6/8·케이블6_24 사진/승인도</p><p>OEM4–20mA와KX 구간 접속 증거 확보 전 임의연결/단자 대체 금지</p><p>OEM4–20mA와KX 구간 접속 증거 확보 전 임의연결/단자 대체 금지</p></section></main></body></html>