<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>TC03 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>TC03 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=TC03&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>catalog_id TC03, 온도 계측, sensor/계측, parent 없음/depth0/priority_key 없음, 별칭 tc_03. INVENTORY catalog[14], equipment[78], phase2/planned다. 대장 역할은 배출가스 온도·MV01 관련 제어값이다. TC01/02나 UC01, RD01, MV01, BR01과 동일 실물/완료 항목으로 병합하지 않는다. `TASK3-BATCH07-SCOPE.json`, `GME-CATALOG-OVERLAP-REVIEW.json` 고유 범위를 따르며 로컬 2차133 통합 제외를 유지한다.</p><ul><li>고정 원본: `gme-research/source-mv06`, commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, VERSION 1.12.0. 현재 main·현재 CPU·현행 도면이라는 뜻이 아니다.</li><li>AGENTS, 스킬/source-map, WORK-STANDARD/WORK-ITEM-TEMPLATE/INVENTORY/START-GPT61, VERSION/EXPANSION-WORK/WORKSPACE-HANDOFF/PUBLICATION_STATUS/ACTIVE-WORK 최신 항목을 읽었다. 최신 배치 지시가 이전 최대2 병렬과 통합 지시보다 우선한다.</li><li>실행 모델·추론 수준 런타임 증명은 미확인. 새 Work/Codex·재위임·사용자 Mac·로컬 TIA 접근 없음.</li><li>쓰기는 `drafts/TC03-DOTS-DRAFT.md`, `extracts/TC03/`뿐이다. 원본/공유코드/대장/버전/게시/운영 기록/SEJIN 변경0, 시뮬레이터 작성·수정·생성·실행·행동시험0, PLC/현장/보호값 변경0. 원본 build/test/generator 실행0.</li><li>이하 원본 경로 기본은 `source-mv06/all-in-one/`. `0491` 등은 `sources/decoded-original/0491-FlgNet.xml`, 선언은 별도 `NNNN-IdentXmlPart.xml`이다. LAD 문서번호와 NID를 구분한다. 추출 refs의 RID 충돌 후보는 해당 블록 선언 파일/UID/NID로 재선별했다.</li></ul><div class="table-wrap"><table><thead><tr><th>7영역</th><th>적용 상태</th><th>확보/미확정</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>고유 ID·역할·판본/현행 실물 미확정</td></tr><tr><td>I/O·HMI</td><td>적용/일부 미확보</td><td>주소·형식·쓰기·미러/실제 화면 이벤트 미확정</td></tr><tr><td>제어</td><td>적용</td><td>환산·호출·소비·복수 쓰기/현재 순서 미확정</td></tr><tr><td>전기 끝점</td><td>적용/일부 미확보</td><td>OEM2쪽·시공2쪽 실제 렌더/현행 센서·변환기 상세 미확정</td></tr><tr><td>알람·복구</td><td>적용/복구 미확보</td><td>OFR+3온도경보·소비/현장 복구 미수행</td></tr><tr><td>증상 관찰</td><td>적용</td><td>읽기 전용 비교지침/조치·운전시험 없음</td></tr><tr><td>완료·누락</td><td>적용</td><td>문서·검사·현장 분리/제품 통합·독립 검토 별도</td></tr></tbody></table></div><p><a href="../devices/TC03.html">TC03 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P032.png</td><td>8c908de68f8d529ec31680198c2e95ecacf24c65c14e3cf7ba82a396be1a0105</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P058.png</td><td>02a61e1f508b76c11f90ced3f4ddb8ea9745f71a8515351fac3bc99032125a07</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P078.png</td><td>c09d500c738023044329790566ceb0b4181ebf7e8ddda974ac8e98f5baada9c6</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P107.png</td><td>1a145917cfd6c49f715c1ebec876c6c1226c4e2c97b2c58d4e4d7a3b982a0f15</td></tr><tr><td>catalog-profiles/TC03.json</td><td>1f364e2554c1c3ab527ba44d88c649f298708925d0313916bf613b2e8b05b9fe</td></tr><tr><td>catalog-sources/TC03-DOTS-DRAFT.md</td><td>8699ec48dc82b692994f4762593f1a9c060e3044eb649521b306f93101b094d4</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>a9e8f485f066d47f6b6df0cee5f728a2f3ab24b681491e7756762313782483b4</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0178-FlgNet.xml</td><td>36752e04a38e486ad4a0857d6baa8119d9b757678300358bcc95881f23e266c9</td></tr><tr><td>sources/decoded-original/0181-FlgNet.xml</td><td>98e839ee13a05db05768503e768e9238d892c4788dc7b6c9d3017fc86d3b722b</td></tr><tr><td>sources/decoded-original/0186-FlgNet.xml</td><td>932f8756ee0e4385553944bd166109c45684766a136bfddd68cdf08552a83883</td></tr><tr><td>sources/decoded-original/0238-FlgNet.xml</td><td>8f6a5537084e092c352552dc469bbe8469b33412971219e51bba211ef607dfa8</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0342-FlgNet.xml</td><td>9ef93abad16cc055509ef98c388417c716cb03d23cb02aed6d95888beb43bef8</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0477-FlgNet.xml</td><td>e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a</td></tr><tr><td>sources/decoded-original/0480-FlgNet.xml</td><td>c14d2fee14b38b7c597edb46626676f0cf550b5831668884cb2fac341b559273</td></tr><tr><td>sources/decoded-original/0491-FlgNet.xml</td><td>f7395b1dc4f33553114a108c61691cb24b830d2152b31e6e9cd9f7718ecc9b1d</td></tr><tr><td>sources/decoded-original/0528-FlgNet.xml</td><td>cc856c9e70accae5f3f3ff16cb1d4f6d3c00ab7f5b538ff9d58cdf97b23845d0</td></tr><tr><td>sources/decoded-original/0554-IdentXmlPart.xml</td><td>4ae3e7d0bca0f78c9e94617abeb70bdd228d85d74bff2224174fa1bb0076e78c</td></tr><tr><td>sources/decoded-original/0564-IdentXmlPart.xml</td><td>2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0583-IdentXmlPart.xml</td><td>0a34a2b7ad17eba6198dbe53d5c6aa8e87710c7436b832b9d39a075074ab58a8</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0586-IdentXmlPart.xml</td><td>f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0617-IdentXmlPart.xml</td><td>10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9</td></tr><tr><td>sources/decoded-original/0619-IdentXmlPart.xml</td><td>85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0633-IdentXmlPart.xml</td><td>9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc</td></tr><tr><td>sources/decoded-original/0642-IdentXmlPart.xml</td><td>c922483c261c8ddb98c239a7b4dc3d7f73f9a45261dd5b4d669f39d6918a1c21</td></tr><tr><td>sources/decoded-original/0665-IdentXmlPart.xml</td><td>50e88d5f50f555151b35cfb17225e766c34ef6b490bd3a48e0a4e335fd17e3dd</td></tr><tr><td>sources/decoded-original/0667-IdentXmlPart.xml</td><td>ef924ced3e0e2b17e9c8440eb4946cd50d55df644c6ec24a1c4fd288fa6b73a3</td></tr><tr><td>sources/decoded-original/0668-IdentXmlPart.xml</td><td>2248e994a0a02cd37c5c5edaca199b3421068feea91e2e8616560e814ef9f6ed</td></tr><tr><td>sources/decoded-original/0669-IdentXmlPart.xml</td><td>754c513339d00918717010047b8f9d865d8674c6978a6f86c6f1fa5d683506e2</td></tr><tr><td>sources/decoded-original/0670-IdentXmlPart.xml</td><td>e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841</td></tr><tr><td>sources/decoded-original/0671-IdentXmlPart.xml</td><td>26cb51706305c372d512c19770648bb0dbb74df8bd2277b1e0da1b8c88cca293</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0685-IdentXmlPart.xml</td><td>2003d5741a0d707755c5e6e8b737fa106414b87b5b431b97271d9f1a5d343448</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: f94bfcd0eb64f3100cd68ee5e1d7bca4e3fa2341984a06d2af6c8d5cae5ec7ef</p><p><a href="../devices/TC03.html">TC03 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>고유 선언·주소</h3><p>SSD.AO와 AOS.BO는 bit offset이다. BAD BIRID는 DepDBBlock.TOD로 대조: 0674 RID8/11/354→Coeff DB4/Data DB1/Allarm DB3, 0628 RID4→Inputs DB13, 0682 RID3/10/15/135→DB1/3/2/13. 현재 DB 구성까지 증명하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·백업 주소</th><th>선언·핀</th></tr></thead><tbody><tr><td>TC03 환산 원시</td><td>Int IW276:P</td><td>0678 RID76 AO2208 Input SAM=Peripherie, NID11 UID364;0491 W371→356.Analog_input</td></tr><tr><td>TC03 HMI 원시 읽기</td><td>Int IW276</td><td>0627 RID67 AO2208 SAM=None, NID2 UID76</td></tr><tr><td>Inputs.TC_03</td><td>Word DB13.DBW40</td><td>0629 RID69 AO320 NID2 UID77 Write;0398 Move 원시전달. 환산값 아님</td></tr><tr><td>Coeff.ZERO_TC03 / COEFF_TC03</td><td>Int DB4.DBW20/22</td><td>0676 RID78/77 AO160/176;0491 UID366/365 W373/W372→Zero/Coeff</td></tr><tr><td>Data.Temp_TC03</td><td>Int DB1.DBW112</td><td>0676 RID79 AO896 NID11 UID367 Write, W374 OutValue;0684 RID27 소비</td></tr><tr><td>TC03_OFR</td><td>Bool DB3.DBX21.4</td><td>0676 RID377 AO172 NID11 UID23 Write,0491 W24 Out_of_range</td></tr><tr><td>TC03_SETPOINT</td><td>Int DB1.DBW50</td><td>0668 RID45 AO400 NID16 UID37 Write;0577 RID74 NID3 UID662/NID4 UID1011 Write;0642 RID101 NID1 UID3571 Write</td></tr><tr><td>TC03_MIN_ALL / MAX_ALL</td><td>Int DB1.DBW72/74</td><td>0684 RID28/33 AO576/592;MIN은0528 UID32 Write도 있음</td></tr><tr><td>LOW / MAX / MAX_MAX_TC03_TEMP</td><td>Bool DB3.DBX8.3/8.4/8.5</td><td>0684 RID31/35/42 AO67/68/69;0528 UID434·441/448·455/469·472 S/R</td></tr><tr><td>Tag_101/102/103</td><td>Timer T87/T88/T89</td><td>0686 RID30/34/41 SAD Timer AO87/88/89;HMI 태그가 아님</td></tr><tr><td>app00 / max_max_tc3</td><td>Local Int BO0/64</td><td>0685 RID14/39;NID2 UID438/452 및459 Write. DB 설정주소를 임의 부여하지 않음</td></tr><tr><td>Real_SP_TC03xMV01 / Real_TC03xMV01</td><td>Local Real BO64/608</td><td>0669 RID62/63 NID7 UID255/271 Write, NID8 UID401/402 Read</td></tr><tr><td>Disable_Load_RD01</td><td>Local Bool</td><td>0605 RID16 NID2 UID77 Write;0238 Coil66. RD01 소유 내부 금지이지 TC03 출력 접점 아님</td></tr></tbody></table></div><p><a href="../networks/network-1741.html">환산 원문</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article><article id="review-2-2"><h3>HMI 연결</h3><p>`sources/hmi_plc_tags.csv`의 Access Name PLC 설정 행 8개를 확인했다: I_TC_03 DB13,INT40(00063), data_DB1_DBW112 DB1,INT112(00248), SETPOINT DB1,INT50(002A9), MIN DB1,INT72(002A8), MAX DB1,INT74(0028C), ZERO DB4,INT20(00210), COEFF DB4,INT22(001EE), Editor_TC03 DB26,INT20(00413). CSV는 dde.cfg 설정 추출이며 온라인 현재값·실제 화면 버튼·소수점·사용자 권한·쓰기 이벤트의 증거가 아니다. Editor_TC03는 레시피 편집 버퍼이고 실행 SETPOINT와 동일 저장부가 아니다.</p><p>레시피 보충 텍스트 `live_index.json` `_7ev/364`는 Recipes[0]=Recipes[HMI_index] AND vis_loadrecipe AND load_recipe 때 Recipes[0].TC03→Data.TC03_SETPOINT를 기록한다. 0642 RID101 Write 선언이 이를 보충한다. 실제 화면의 Load 버튼 이벤트·현재 선택 레시피·외부 Writer는 미확인이다. Bool 경보 비트와 Word 단위 HMI 전달/쓰기의 간접 영향도 별도 대조가 필요하다.</p><p><a href="../networks/network-1741.html">환산 원문</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>TC03 환산의 직접 핀</h3><p>0491 LAD1741 NID11: ORef362(0678 RID1 ON)→Contact375.operand W369;375.out W376→CRef356.en. ORef363 ON W370→356.IN0. TC03/계수/제로는 W371/372/373, OutValue W374→ORef367, Out_of_range W24→ORef23이다. CRef356 RID351의 BlockInterfaceInfo는 0680, CodeBlock368 RID5는 0672의 Signal linearization이다. EN과 IN0 모두 ON을 쓰지만 이름만으로 현재 TRUE를 보장하지 않는다.</p><p>공통 함수 0291 및 0014는 같은 고정 원본으로 재사용하되 핵심 핀을 다시 확인했다. 0291 IN0 접점255→W256에서 범위를 분기한다. 유효범위 `raw&gt;-1382 AND raw&lt;=32767`(Gt258/Le161). Convert164/167/174와 Add170/Mul177/Div181는 ENO 연쇄 W227/230/234/237/241/245, `(DInt(raw)+DInt(zero))*DInt(coeff)/28000`를 계산하고 Move185로 Int OutValue에 전달한다. Real PID 입력 변환과 같은 계산이 아니다. 정수 오버플로/절삭·ENO/호출 비활성 때 최종값·리텐션은 현재 CPU에서 미검증이다.</p><p>범위 이탈 `raw&gt;32767 OR raw&lt;=-1382`는 OR47→Move193(-9999). OutValue W253, **Move193.eno W21→Coil23→Out_of_range**다. OFR를 단순 비교기 출력으로 치환하지 않는다. 0014는 NOT IN0 Contact171 W172→Move162(0)→OutValue W170이다. -9999/0은 원본 코드 대체값이며 현장 안전 대체값이 아니다. raw Int 상한 초과 가지가 존재한다는 정적 사실과 그 가지의 실제 도달성을 구분한다.</p><p><a href="../networks/network-1741.html">1741</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1980.html">1980</a> · <a href="../networks/network-8.html">8</a> · <a href="../networks/network-11.html">11</a> · <a href="../networks/network-1702.html">1702</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1862.html">1862</a> · <a href="../networks/network-1865.html">1865</a> · <a href="../networks/network-1870.html">1870</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-2"><h3>MV01·VT02 관련 소비</h3><p>0477 LAD11 NID8 CONT_S LRef366(0671 RID113), Instance412 PIDMV01(0665 RID71, DB21). ON Contact463 W464→en, NOT Flag.MV01_Auto Contact465 W466→COM_RST. W442/443이 SP_INT/PV_IN에 Local Real62/63을 넣고 W457/458은 UP/DOWN MV01 PID로 전달한다. CYCLE T#100MS, GAIN3.0, TI T#3M, DEADB_W1.0, PULSE_TM T#500MS, BREAK_TM T#1S, MTR_TM T#31S, DISV1.0은 원본 호출 인자다. 현행 튜닝값이나 조정 권고가 아니다. LMNR_HS/LS는 실제 처리 Open/Close OR OFF가지의 Pot_MV01&gt;=100/&lt;=10이고, 아홉 미결속 파라미터는 이번에도 추정하지 않는다.</p><p>0342 LAD1702 NID1은 이 PID 요청·수동 요청·MV01_FAULT 반전·반대 방향 반전·리미트 반전·ResetEncoderProcedure를 소비하여 Start Open/Close MV-01을 쓴다. TC03 자체가 모터 전원이나 방향 출력을 직접 소유한다는 뜻이 아니다. 상세 MV01 전기/교정은 기존 MV01 초안의 범위이고 이번에 함께 완료로 집계하지 않는다.</p><p>보충 `live_index` `_7ex/10` STL텍스트는 TC03_SETPOINT에 0을 +I하고 ITD/DTR해 Real_SP_TC03xMV01에 전달, Temp_TC03를 ITD/DTR해 Real_TC03xMV01에 전달한다. Temp_T6 로드는 주석이다. 0668 RID45/48 Read 및0669 RID62/63 NID7 Write가 결속되지만 FlgNet 핀 문서가 없는 텍스트이므로 별도 증거등급으로 둔다. `_7ex/9`의 Real_*MV04 명칭은 `_7ex/13` CONT_C PID_VT02의 SP/PV로도 소비된다. MV04 명칭만으로 실제 MV04 물리제어 소유를 단정하지 않는다.</p><p><a href="../networks/network-1741.html">1741</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1980.html">1980</a> · <a href="../networks/network-8.html">8</a> · <a href="../networks/network-11.html">11</a> · <a href="../networks/network-1702.html">1702</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1862.html">1862</a> · <a href="../networks/network-1865.html">1865</a> · <a href="../networks/network-1870.html">1870</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-3"><h3>설정의 여러 쓰기</h3><p>0480 LAD8 NID16은 rail→Lt22(SETPOINT&lt;200)→Move32(200)→UID37로 쓴다. ON 접점을 임의 추가하지 않는다. 별도0528의 MIN_ALL&lt;200→Move27(200)은 SETPOINT와 다른 저장부다. 0164/0165 LAD1843/1844 NID3/4는 예열/생산의 ON·긴급모듈고장 반전·Auto_ON1·Tipo_preset·Tempo_presetting(45/62) 뒤 **OFF 가지**의 Move500→SETPOINT(UID662/1011)가 존재한다. `OFF` 이름 때문에 제거하거나 무조건 실행이라고 보지 않는다. 레시피/HMI/전체 DB전달 등 다른 쓰기도 가능하므로 백업 초기값·상수500·현재 운전 설정을 혼동하지 않는다.</p><p><a href="../networks/network-1741.html">1741</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1980.html">1980</a> · <a href="../networks/network-8.html">8</a> · <a href="../networks/network-11.html">11</a> · <a href="../networks/network-1702.html">1702</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1862.html">1862</a> · <a href="../networks/network-1865.html">1865</a> · <a href="../networks/network-1870.html">1870</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-4"><h3>RD01·버너·UC01의 관련 소유</h3><p>0238 LAD1931 NID2: ON91 이후 LOW_TC03_TEMP95의 출력 W96→OR56.in1. 다른 7가지(Oxigen_Fault, Oxigen_Too_high, STANDBY_ON, MAX_MAX_TC09, HYDROGEN_BOX_FAULT, NOT R1 Gate ON, NOT RD01_Fbk)와 OR이고 W88→Coil66→W90 Local Disable_Load_RD01. 하나의 TC03 경보가 이 투입 금지 조건의 충분한 OR 가지이나 실제 RD01 정지·투입차단·복구는 RD01의 후속 소비까지 별도 확인해야 한다.</p><p>0175 LAD1858에서 MAX_MAX_TC03_TEMP ORef242는 버너정지 OR 조건에 들어가 Start_Burner RCoil232를 구동한다. 0178 LAD1862에서 MAX_TC03_TEMP는 고화염 해제/패널 설정0 및 고화염 재Set 금지에 사용되고50ms·8s는 이 버너 소유 타이머다. TC03 고유3초와 혼합하지 않는다.0186 LAD1870에서 MAX_TC03 반전은 AutoBurner Coil1172 직렬 허가, 정방향은 Panel_SetPoint=0 Move1181 OR 가지다.0181 LAD1865 Lock Burner에는 OFF 가지와 ON OR 가지가 있어 단순 “고온=무조건 lock”으로 축약하지 않는다. 버너 외부 화염/점화/안전 순서를 이 PLC 자료로 발명하지 않는다.</p><p>UC01은 시공 케이블 목적 위치의 관련 소유 표기다. 본 조사에서 `UC01` 이름의 TC03 전용 PLC 조건·출력을 입증하지 않았다. 케이블 LOC를 별도 온도제어기나 자동 복구 로직으로 만들지 않는다.</p><p><a href="../networks/network-1741.html">1741</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1980.html">1980</a> · <a href="../networks/network-8.html">8</a> · <a href="../networks/network-11.html">11</a> · <a href="../networks/network-1702.html">1702</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1862.html">1862</a> · <a href="../networks/network-1865.html">1865</a> · <a href="../networks/network-1870.html">1870</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 끝점·실제 PDF</h3><div class="table-wrap"><table><thead><tr><th>자료·실제 페이지</th><th>직접 경로·판본</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf FG77 / PDF78</td><td>+24Vdc10.7(76/9→78/0)→5×20 50mA F→X1:192→77.3→TC03 +5. TC03 -6→X1:193→+PEW276(106/5). 실드→X1:194→77SCH3(106/4). OUTPUT4–20mA,0/750°C. 하단 THERMOCOUPLE,27.05.2024,FG77/TOT262,별도 개정 기입 관찰 없음</td></tr><tr><td>Electrical_Rev2.pdf FG106 / PDF107</td><td>+PEW276→모듈단자10 I2+, 77SCH3은 실드 접지. 채널 공통12(U2-/I2-)는8/4 및18 MANA와 -0Vdc10.6 연결. CPU515/MOD3 표기. 이 시트에서 정확한 제조사 주문번호는 확보 안 됨. 하단 ANALOG INPUT MODULE,27.05.2024,FG106/TOT262,별도 개정 기입 관찰 없음</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf PDF32</td><td>CANDC-CONS-E015-032, FLOW B ROUTE CONDUIT PIPING(2),행10 Pipe16 TC03,LOC FN01,케이블8_18=FLB+UC01-TC03A,KX1.0/2심. 하단 Rev1 24.11.11 first draft design;CHECKED/APPROVED 공란</td></tr><tr><td>같은 시공 PDF58</td><td>CANDC-CONS-C008-058 CABLE SCHEDULE(7),행8_18 CR→UC01/TC03,Type TC,KX2S1.0,spare0,route100→120RBD1→E1000,Adjustment8,LEN59. 수치를 현행 실측 길이로 표시하지 않음. 하단 Rev1 24.11.11 first draft design;CHECKED/APPROVED 공란</td></tr></tbody></table></div><p>네 페이지 모두 텍스트만이 아니라 실제 원본 렌더 이미지를 눈으로 대조했다(`extracts/TC03/render/`). PDF 페이지와 FG를 일반식으로 만들지 않았다. 시공 PDF32/58의 위치 불일치, OEM 송신출력/시공 열전대선 구분을 그대로 남긴다. +5/-6 도면 단자 극성은 자료상 사실이나 현재 센서 정상극성·배선·설치가 맞다는 검증은 아니다. 릴레이 부하접점은 이 온도입력 경로의 핵심 구성으로 확인되지 않아 타 설비의5/9 또는1/5/9를 복제하지 않는다. 센서 타입, 송신기 모델·위치·전원·분리기, 열전대 보상, 단선/역극성 반응, 승인 보호설정, 교정이력은 별도 확보 대상이다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=78">FG77 · PDF78</a> · <a href="../sources/Electrical_Rev2.pdf#page=107">FG106 · PDF107</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공·배관 · PDF32</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공·케이블 · PDF58</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>고유 경보·복구</h3><p>모두0528 LAD1980 NID2, ON ORef426→Contact543→W544 분기다. 선언0684/0685/0686 및 상수0683을 원본 대조했다.</p><div class="table-wrap"><table><thead><tr><th>경보</th><th>발생·지연·Set</th><th>해제·영향 경계</th></tr></thead><tbody><tr><td>LOW_TC03_TEMP</td><td>Inputs.BWF01 RUN545 또는 BWF02 RUN547→OR333 W476→Lt336(Temp&lt;MIN). W479→SdCoil342,상수UID431 S5T#3S,Tag101 T87 UID432. 같은Lt 출력+Tag101 Contact549→SCoil347/UID434</td><td>ON AND LOW Contact551→Add352(MIN+5),**ENO W491**→Gt356(Temp&gt;app00)→W494 RCoil360/UID441 및STOP_HORN SCoil362/UID442. BWF가 꺼졌다는 사실만으로 Reset 가지를 대신하지 않음</td></tr><tr><td>MAX_TC03_TEMP</td><td>Gt366(Temp&gt;MAX) W500→SdCoil372(T88/S5T#3S),Contact553→SCoil377/UID448</td><td>ON AND MAX Contact555→Sub382(MAX-5),**ENO W512**→Lt386(Temp&lt;app00)→W515 RCoil390/UID455 및STOP_HORN SCoil392/UID456</td></tr><tr><td>MAX_MAX_TC03_TEMP</td><td>ON→Add396(MAX+50) W521→Local max_max_tc3. Gt403(Temp&gt;local),Gt406(Temp&gt;750),Lt409(Temp&lt;-60)→OR402 W531→SdCoil415(T89/S5T#3S),Contact557→SCoil420/UID469</td><td>ON→RESET_ALLARM Contact559→기존MAX_MAX Contact561→RCoil425/UID472. 이 Reset 가지에 온도정상 비교는 없음. 원인 지속 시 재Set 가능성/실제 우선순서는 실행검증 전 미확정</td></tr><tr><td>TC03_OFR</td><td>0491 Signal linearization Out_of_range→DB3.DBX21.4</td><td>0291 Move193 ENO 코일과0014 경로를 분리. 세 온도경보와 같은 래치/RESET이라고 하지 않음</td></tr></tbody></table></div><p>LOW/MIN 하한강제는 Gt/Lt의 등호 경계와 별개다. 각 온도 비교는 strict Lt/Gt이므로 같은 값에서는 비교가 참이 아니다. MAX_MAX 상수750은 OEM0/750°C 상한표기와 숫자가 같지만 이것만으로 현재 보호등급·안전설정 승인·센서 타입을 확정하지 않는다. Add/Sub는 Int이고 ENO·오버플로의 동작을 생략하지 않는다. STOP_HORN Set은 온도 정상, 전체 경보 해소, 안전 재시동 또는 현장 복구를 뜻하지 않는다. 실제 경보문자·ACK·음향·램프·전체 Word 복사·간접 Reset은 이번 고유경보 범위를 넘어 미확정으로 남긴다.</p><p><a href="../networks/network-1980.html">세 온도경보</a> · <a href="../networks/network-1741.html">OFR</a> · <a href="../networks/network-1931.html">RD01 관련 금지</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 읽기 전용 관찰</h3><p>아래는 관찰 계획이며 센서 탈거·회로주입·보호값 변경·리셋·시동 지시가 아니다. 위험구역/전기 접근은 승인된 현장 절차·자격을 따른다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각에 모을 값·위치</th><th>비교·원인 배제·남길 증거</th></tr></thead><tbody><tr><td>HMI 온도와 PLC가 다름</td><td>IW276:P, IW276, DB13W40, DB1W112, HMI 태그주소/표시,통신시각</td><td>원시 미러와 환산값 혼동,접근/갱신주기·스케일·계수 확인;값을 임의 덮어쓰지 않음</td></tr><tr><td>-9999 또는 OFR</td><td>호출EN/IN0,raw,zero/coeff,OFR 및MAX_MAX/T89</td><td>입력범위 가지와 MoveENO,호출비활성,송신기/루프/보상선 단절을 구분;실물 원인 단정 금지</td></tr><tr><td>온도 낮지만 LOW 없음</td><td>BWF01/02 처리Run,Temp/MIN,T87,LOW</td><td>Run OR 전제와3초 지연,MIN하한 강제 확인;경보가 없다고 공정 안전 판정 금지</td></tr><tr><td>온도 내려와도 MAX_MAX 유지</td><td>Temp/MAX/local MAX+50,T89,RESET_ALLARM,MAX_MAX</td><td>LOW/HIGH 자동 히스테리시스와 MAX_MAX 수동요청 가지를 구분;승인 없이 Reset 금지</td></tr><tr><td>RD01 투입 금지</td><td>LOW와0238 OR8가지,Local Disable_Load_RD01,후속 RD01 상태</td><td>TC03 이외 OR 원인을 함께 확인;금지비트와 실물 정지/완료 피드백 구분</td></tr><tr><td>MV01 동작/버너고화염 기대와 다름</td><td>TC03 SP/PV,Auto,UP/DOWN 요청,리미트·고장·교정요청,MAX/MAX_MAX,버너응답</td><td>TC03측 데이터,타 설비 허가/전기/기구를 분리. PID 임의 튜닝·강제 출력 금지</td></tr></tbody></table></div><p>관찰 기록 틀: 관찰자, 실제 시각/시간대, 위치·태그·주소, 수치/단위·신선도, 수집장치, 프로젝트/CPU 식별, 비교 원본·개정, 사진·원인배제 결과, 승인조치와 별도 복구확인. 지금 실제 운영 기록은 만들거나 복제하지 않았다.</p><p><a href="../networks/network-1741.html">1741</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1980.html">1980</a> · <a href="../networks/network-8.html">8</a> · <a href="../networks/network-11.html">11</a> · <a href="../networks/network-1702.html">1702</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>TC03 고유 IW276:P 환산·SAM=None HMI 원시미러를 분리합니다. 세 온도경보와 OFR·RD01 금지·BR01 및 MV01 소유를 구분합니다. 시공 FN01/UC01 위치 상충과 OEM 송신출력/시공 KX 구간 미확정을 유지하며 현재 CPU·안전설정·실물·현장복구는 미확인입니다.</p><ul><li>현재 센서·송신기명판/단위·계수·제로·교정·냉접점/보상선 구간</li><li>시공 FN01/UC01 위치상충 및 OEM 4–20mA 대 TC/KX 구간 구분</li><li>ON호출/주기·Peripherie와SAM=None 원시미러·HMI 이벤트/권한 미확정</li><li>SETPOINT/MIN·예열생산OFF·레시피·HMI 복수쓰기와현재최종값</li><li>LOW/HIGH ENO±5 자동회복 대 MAXMAX RESET 가지·정상온도조건없음</li><li>−9999/0·750/−60/3초는원본값·현행안전/보호권장값 아님</li><li>Local Real SP/PV는보충STL·현재원형객체/CPU 미확정</li><li>RD01금지·BR01고화염/정지·MV01 PID는관련별도소유</li><li>MV04 명칭의관련VT02 경계·제외MV04 재개없음</li><li>TIA/현재CPU/실물/현장복구 미수행</li></ul><p><a href="../catalog-guides/TC03.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI 온도와 PLC가 다름</h2><p>IW276:P, IW276, DB13W40, DB1W112, HMI 태그주소/표시,통신시각</p><p>원시 미러와 환산값 혼동,접근/갱신주기·스케일·계수 확인;값을 임의 덮어쓰지 않음</p><p>원시 미러와 환산값 혼동,접근/갱신주기·스케일·계수 확인;값을 임의 덮어쓰지 않음</p></section><section id="step-symptom-2"><h2>-9999 또는 OFR</h2><p>호출EN/IN0,raw,zero/coeff,OFR 및MAX_MAX/T89</p><p>입력범위 가지와 MoveENO,호출비활성,송신기/루프/보상선 단절을 구분;실물 원인 단정 금지</p><p>입력범위 가지와 MoveENO,호출비활성,송신기/루프/보상선 단절을 구분;실물 원인 단정 금지</p></section><section id="step-symptom-3"><h2>온도 낮지만 LOW 없음</h2><p>BWF01/02 처리Run,Temp/MIN,T87,LOW</p><p>Run OR 전제와3초 지연,MIN하한 강제 확인;경보가 없다고 공정 안전 판정 금지</p><p>Run OR 전제와3초 지연,MIN하한 강제 확인;경보가 없다고 공정 안전 판정 금지</p></section><section id="step-symptom-4"><h2>온도 내려와도 MAX_MAX 유지</h2><p>Temp/MAX/local MAX+50,T89,RESET_ALLARM,MAX_MAX</p><p>LOW/HIGH 자동 히스테리시스와 MAX_MAX 수동요청 가지를 구분;승인 없이 Reset 금지</p><p>LOW/HIGH 자동 히스테리시스와 MAX_MAX 수동요청 가지를 구분;승인 없이 Reset 금지</p></section><section id="step-symptom-5"><h2>RD01 투입 금지</h2><p>LOW와0238 OR8가지,Local Disable_Load_RD01,후속 RD01 상태</p><p>TC03 이외 OR 원인을 함께 확인;금지비트와 실물 정지/완료 피드백 구분</p><p>TC03 이외 OR 원인을 함께 확인;금지비트와 실물 정지/완료 피드백 구분</p></section><section id="step-symptom-6"><h2>MV01 동작/버너고화염 기대와 다름</h2><p>TC03 SP/PV,Auto,UP/DOWN 요청,리미트·고장·교정요청,MAX/MAX_MAX,버너응답</p><p>TC03측 데이터,타 설비 허가/전기/기구를 분리. PID 임의 튜닝·강제 출력 금지</p><p>TC03측 데이터,타 설비 허가/전기/기구를 분리. PID 임의 튜닝·강제 출력 금지</p></section></main></body></html>