<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>TC04 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>TC04 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=TC04&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>catalog_id TC04, sensor/계측, parent 없음, depth0, 별칭 tc_04. INVENTORY catalog[15], equipment[79], phase2/planned. 대장 역할 FN01 베어링 PT100 온도. FN01 본체·TC05 다른 베어링·변환기 79KA1을 각각 고유 소유로 구분한다. 이름이 같은 다른 TC 항목과 병합하지 않는다.</p><p>고정 읽기 전용 원본 `gme-research/source-mv06`, commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. BATCH08-RESEARCH-INSTRUCTIONS와 TASK3-BATCH08-SCOPE 및 고유 중복 검토 범위를 따른다. 로컬 2차133 통합 제외를 유지한다. 사용자가 보고한 최신 게시판의 현재 기능을 이 고정 백업으로 검증했다고 주장하지 않는다.</p><p>AGENTS.md, 저장소 스킬/SOURCE MAP, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY, START-GPT61, VERSION/WORKSPACE-HANDOFF/PUBLICATION_STATUS/ACTIVE-WORK/EXPANSION-WORK 상단을 읽었다. 최신 배치 허용 범위가 과거 통합·최대2 병렬 지시보다 우선한다. 원본 생성기/build/test를 실행하지 않았다. 모델 런타임/추론 수준 증명 미확인. 새 Work/Codex·재위임·사용자 Mac·로컬 TIA 접근 없음.</p><p>쓰기 범위는 이 MD와 `extracts/TC04/`뿐이다. 원본/공통 코드/대장/버전/게시·운영 기록/SEJIN 수정0. 시뮬레이터 작성·수정·생성·실행·행동시험0, 실제 PLC/현장/보호값 변경0.</p><p>이하 짧은 `0481` 표기는 `all-in-one/sources/decoded-original/0481-FlgNet.xml`, 선언 번호는 `NNNN-IdentXmlPart.xml`이며 원본 루트는 source-mv06이다. LAD 문서번호와 NID, 파일번호를 구분한다.</p><div class="table-wrap"><table><thead><tr><th>7영역</th><th>상태</th><th>확보/미확정</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>고유 ID/판본, 현행 실물 동일성 미확인</td></tr><tr><td>I/O·HMI</td><td>적용/일부 미확보</td><td>선언/주소/원시·환산 구분, 실제 화면 이벤트 미확인</td></tr><tr><td>제어</td><td>적용</td><td>호출 핀/선형화/사용처, 현재 실행 순서 미확인</td></tr><tr><td>전기 끝점</td><td>적용/일부 미확보</td><td>OEM/시공 4페이지 렌더, 3선/2심 상충</td></tr><tr><td>알람·복구</td><td>적용/복구 미확보</td><td>1분 Set/Reset·관련 소유, 실제 복구 미수행</td></tr><tr><td>증상 관찰</td><td>적용</td><td>읽기 전용 관찰 설계, 운전시험 없음</td></tr><tr><td>완료·누락</td><td>적용</td><td>문서/정적/현장 상태 분리</td></tr></tbody></table></div><p><a href="../devices/TC04.html">TC04 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P033.png</td><td>96f447b12a9359caa09d2d8768d2f271156432162d65b0489649b6eb694e5638</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P058.png</td><td>02a61e1f508b76c11f90ced3f4ddb8ea9745f71a8515351fac3bc99032125a07</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P080.png</td><td>a4d84e16658cfdeaaaccdc0b9b4fe550134e11d4f13f9edb358d97570e55aa25</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P105.png</td><td>7cdec2ebdecabddc463b4b94359f5d76992c31f492e8a0f86e05a012b07d4fe2</td></tr><tr><td>catalog-profiles/TC04.json</td><td>a2d3b7bc5daad2b949fc8dd5c7e7d4795f49eef8767b82c0b66a0e19107dbbc6</td></tr><tr><td>catalog-sources/TC04-DOTS-DRAFT.md</td><td>7950f92d915096e530cb6bea55be4480a324bc334355ba9808eb12f5bed835bd</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>11a68476883a5a47a762fd6f0e9d1745ffb2865d6235523a109be32424fe1021</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0252-FlgNet.xml</td><td>66b8bf7c1e033f2e6710ab6959e1f5ec2cf27bd6e90c8780eb1bd6daebf76749</td></tr><tr><td>sources/decoded-original/0253-FlgNet.xml</td><td>2d35470eb44fff79916b93fcf57a597b2b9a03211e8493c2283706dc2c875154</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0481-FlgNet.xml</td><td>190354dc7d59686f17368b7186bbc782a67ccef603f65a13f10e631446ee5d7d</td></tr><tr><td>sources/decoded-original/0529-FlgNet.xml</td><td>1309f69deb365b1fd63a45080ee1fb250a8de6c4d753a0d2bdc67f29be1b8815</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0599-IdentXmlPart.xml</td><td>32a693fe12134febbd9f5c7da10c3469ef4d5b164ab8b6bd9ea3867c358936c1</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0633-IdentXmlPart.xml</td><td>9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 889c4c37d62d9f8658722a6ccf7151981a1bc3acb8875cffc3a76f243a69881a</p><p><a href="../devices/TC04.html">TC04 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI</h3><p>SSD.AO/AOS.BO는 bit offset. DB 번호는 0674 DepDBBlock RID8→DB4, RID11→DB1, RID354→DB3; 0682 RID3/10/15→DB1/3/2, 0628 RID4→DB13의 TOD와 연결한다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·백업 주소</th><th>고유 원본 선언·연결</th></tr></thead><tbody><tr><td>TC04 직접 입력</td><td>Int IW256:P</td><td>0678 RID456 AO2048 SAD Input SAM=Peripherie, NID1 UID54;0481 W61</td></tr><tr><td>TC04 미러 원시</td><td>Int IW256</td><td>0627 RID156 AO2048 SAM=None, NID2 UID25;0398 W23</td></tr><tr><td>Inputs.TC_04</td><td>Word DB13.DBW24</td><td>0629 RID157 AO192 NID2 UID26 Write;0398 Move22 W24</td></tr><tr><td>Coeff.ZERO_TC04 / COEFF_TC04</td><td>Int DB4.DBW108/110</td><td>0676 RID10/9 AO864/880, NID1 UID56/55;0481 W63/W62</td></tr><tr><td>Data.Temp_TC04</td><td>Int DB1.DBW116</td><td>0676 RID12 AO928 NID1 UID57 Write;0684 RID43 NID3 UID490/492/494 Read</td></tr><tr><td>TC04_OFR</td><td>Bool DB3.DBX20.2</td><td>0676 RID355 AO162 NID1 UID23 Write;0481 W24</td></tr><tr><td>TC04_TC05_MAX_ALL</td><td>Int DB1.DBW84</td><td>0684 RID44 AO672 NID3 UID491/501 Read, 두 TC 공유 설정</td></tr><tr><td>MAX_TC04_TEMP</td><td>Bool DB3.DBX9.2</td><td>0684 RID48 AO74 NID3 UID499 Set Write/UID511 Read/UID512 Reset Write</td></tr><tr><td>Tag_104</td><td>Timer T76</td><td>0686 RID47 SAD Timer AO76, UID497 Write/498 Read;HMI 태그 아님</td></tr><tr><td>RESET_ALLARM</td><td>Bool DB2.DBX6.0</td><td>0684 RID24 AO48 NID3 UID510 Read</td></tr><tr><td>Prealarms_FN01</td><td>Bool DB3.DBX17.0</td><td>0604 RID111 AO136 NID21 UID669 Write, 관련 FN01 소유</td></tr><tr><td>Stop_Fan_FN01</td><td>Local Bool BO2</td><td>0605 RID114 NID21 UID673 Write/NID22 UID694 Read;전역 DB나 접점 출력으로 변경 금지</td></tr><tr><td>Tag_122</td><td>Timer T130</td><td>0602 RID113 AO130 NID21 UID671 Write/672 Read;관련 FN01 공통 지연</td></tr></tbody></table></div><p>HMI `sources/hmi_plc_tags.csv`: PLC Access의 I_TC_04 DB13,INT24(00065), data_DB1_DBW116 DB1,INT116(001F8), data_DB1_DBW84 DB1,INT84(00299), Coeff_DB4_DBW108 DB4,INT108(002DC), Coeff_DB4_DBW110 DB4,INT110(00282), Allarmi_75 DB3,X9.2(00142), Allarmi_200 DB3,X20.2(002B3)를 주소로 대조했다. 이 7행은 dde.cfg 설정 추출이며 실제 표시/색/경보문구/버튼 쓰기 이벤트/권한/현재값·통신 상태를 입증하지 않는다. 입력 미러 Word를 CSV가 INT로 읽는 것도 원문 구분이다.</p><p>보충 live_index `_7ev/1604`는 이름/값129개가 정렬되어 zero_tc04 index54=0, coeff_tc04 index55=250; `_7ev/1629` 이름/값162개에서 tc04_tc05_max_all index42=120, temp_tc04 index58=4다. 백업 저장값으로만 기록한다. 실제 보호설정이나 측정 온도가 아니다. `_7ev/1697` 알람 목록은 이름204/값203으로 미정렬이므로 위치로 TC04 현재/초기 Bool을 추출하지 않았다. `_7ev/896`는 reserved tc04 %IW258 Int, `/1512`는 tc04 %IW256 Int. 중복 도면 채널이 별도 센서라는 증거가 아니다.</p><p><a href="../networks/network-1731.html">고유환산</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>고유 환산 호출</h3><p>0481 LAD1731 NID1: rail W67→Contact65, ON ORef52 W59→operand, 65.out W66→CRef46.en. ON ORef53 W60→46.IN0. TC04 UID54 W61→Analog_input, COEFF UID55 W62→Coeff, ZERO UID56 W63→Zero, OutValue W64→UID57, Out_of_range W24→UID23. CRef46 RID351/0680 BlockInterfaceInfo는 CodeBlock58 RID5/0672의 FC63 Signal linearization이다. 동일 UID는 다른 파일/NID 문맥에 옮겨 쓰지 않는다.</p><p>공통 0291/0014는 같은 고정 입력의 앞선 분석을 연결 재사용하고 TC04 계수 핀과 대조했다. 0291 IN0 Contact255→W256, Gt258(raw&gt;-1382)→Le161(raw&lt;=32767)→Convert164가 정상범위 가지다. Int→DInt 변환164/167/174, Add170/Mul177/Div181 및 ENO W227/230/234/237/241/245를 통과해 `(DInt(raw)+DInt(zero))*DInt(coeff)/28000`를 Move185로 Int OutValue에 전달한다. Real 계산·소수 온도 표시와 같은 것으로 취급하지 않는다. 정수 절삭/오버플로·ENO/호출 비활성의 최종 보존 동작은 현 CPU 미검증이다.</p><p>raw&gt;32767 OR raw&lt;=-1382는 OR47→Move193(-9999)→OutValue W253. **Move193.eno W21→Coil23→Out_of_range**이며 OFR를 단순 비교 출력으로 줄이지 않는다. Int 상한 초과 비교의 실제 도달 가능성은 별도다. 0014는 NOT IN0 Contact171→Move162(0)→OutValue W170. -9999/0은 코드 대체값이지 안전 대체값 권고가 아니다.</p><p>백업 ZERO0/COEFF250만으로 도면 범위 -30…250°C와 올바른 교정이 성립한다고 보지 않는다. 하한 오프셋 및 송신기 실제 4–20mA 설정, PLC AI raw 범위를 함께 확보해야 한다. FG104는 4–20mA를 명시하지만 FG79 79KA1 출력은 OUT U,I라 실제 DIP 설정을 알 수 없다.</p><p>`live_index _7ev/401`에는 startup special flag initialization `SET S ON; CLR S OFF` 텍스트가 있다. 0401-FlgNet(출력 미러)와 다른 객체다. 백업 초기화 텍스트는 현재 ON 상태의 증명이 아니다. 0549의 ON 조건 여러 호출 구조는 공통 호출 맥락일 뿐 전체 OB 실행순서·다른 writer 부재를 보증하지 않는다.</p><p><a href="../networks/network-1731.html">1731</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1981.html">1981</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-2"><h3>FN01 지연 경로</h3><p>0252 LAD1950 NID21: ON662/Contact691 이후 MAX_TC04 UID663/Contact693.out W694→OR707.in1. TC05, ZT01, FN01 Run AND NOT VR01 Run, FN01 Run AND NOT VR02 Run과 합친다. OR707.out W683은 Coil653→Prealarms_FN01 UID669(W684), SdCoil656에 병렬 공급한다. W685=UID670 `S5T#1H_30M`, W686=Tag_122 UID671/T130. Timer 접점705.out W27→Coil661→W689 Local Stop_Fan_FN01 UID673.</p><p>0253 LAD1951 NID22: Stop_Fan_FN01 UID694 W705→Contact720→W721 OR676.in4; OR676.out W709→RCoil685→Flag.M_FN_01 UID697 W711. ON 이후 M_FN_01 Contact726→W727 Coil689→Start FN01 UID699 W714. 이는 FN01 요청/명령 처리이며 TC04가 모터 전력단자를 직접 소유한다는 뜻이 아니다. 최종 물리 드라이브·정지시간·현장 안전성은 이 문서에서 확인하지 않는다.</p><p><a href="../networks/network-1731.html">1731</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1981.html">1981</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-3"><h3>BR01 별도 소비</h3><p>0175 LAD1858 NID5: MAX_TC04_TEMP 0585 RID36 UID240→W258 Contact287.operand;287.out W288→OR219.in3, OR219.out W267→ON Contact305→W306 OR213.in5, OR213.out W270→RCoil232→Flag.Start_Burner UID250 W272. 앞단 ON273도 유지한다. TC04 경보는 버너 시작요청 Reset의 충분한 OR 가지이며 FN01 T130 만료를 기다리는 식이 아니다. 외부 연소제어기의 점화·퍼지·화염안전 내부 순서/복구를 발명하지 않는다.</p><p><a href="../networks/network-1731.html">1731</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1981.html">1981</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1620.html">1620</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 끝점·실제 PDF</h3><div class="table-wrap"><table><thead><tr><th>실제 자료</th><th>페이지·직접 끝점·개정</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf FG79/PDF80</td><td>제목 PROBE PT100, PROBE FAN FN-01 SUPPORT BEARINGS. TC04 세 선→X1:201/202/203, 선79.1/79.2/79.3→79KA1 단자1/3/4. 프로브 실드 X1:204→79SCH1 접지. 도면 PHOENIX CONTACT 2864273. +24Vdc10.7→7+, 0Vac9.9→8-/GND2. 출력5+/OUT U,I→+PEW256(104/2),6-/GND1→-PEW256(104/3), 실드79SCH2→104/2. 범위 -30…250°C. footer FG79/TOT262, DATA27.05.2024, Rev2 17.03.2025</td></tr><tr><td>같은 OEM FG104/PDF105</td><td>+PEW256→단자2 I0+ 및6 I1+ 병렬; -PEW256→단자4 U0-/I0- 및8 U1-/I1- 병렬. 79SCH2 실드. PEW256/258 두 채널 모두 TC04 -30…250°C/(4–20mA) 표기. CPU515 MOD2, MANA18은 -0Vdc10.6. footer ANALOG INPUT MODULE,FG104/TOT262,DATA27.05.2024,Rev2 17.03.2025</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf PDF33</td><td>CANDC-CONS-E016-033, FLOW B ROUTE CONDUIT PIPING(3), 행16 Pipe16, LOC FN01/TAG TC04, cable8_22 =FLB+FN01-TC04A, CVV-S1.0/2심. Rev1 24.11.11 first draft design;CHECKED/APPROVED 공란</td></tr><tr><td>같은 시공 PDF58</td><td>CANDC-CONS-C008-058,CABLE SCHEDULE(7),행8_22 CR→FN01/TC04, TypeTC/KX2S1.0/spare0, route100→120RBD1→E1600,Adjustment18/LEN69. Rev1 24.11.11 first draft design;CHECKED/APPROVED 공란</td></tr></tbody></table></div><p>위 네 페이지는 실제 렌더 이미지로 확인했다. FG+1 규칙을 일반화하지 않았다. PDF58 텍스트에 남은 8_7 =FLB+FN01-FLO4TB3A TC04는 렌더상 검정 처리된 구간이므로 유효 회로 근거가 아니다. 8_22의 CVV-S 대 KX, 2심 대 OEM3선 PT100을 미해결 상충으로 보존한다. 준공도·양끝 사진·케이블표 승인판·변환기 위치/명판/DIP·배선 점검 없이 어느 쪽이 현행인지 판단하지 않는다.</p><p>FG104 우측 TC05 범위 -30…350°C와 FG79의 -30…250°C 차이는 이 시트의 관련 TC05 경계다. TC04는 두 OEM시트에서 -30…250°C로 일치하며 TC05 상충을 TC04 상충으로 옮기지 않는다. 79KA1은 이 도면상 아날로그 변환기이며 릴레이 부하5/9·하단접점표1/5/9를 복제할 이유가 없다. 현행 정확한 제조사 모델·허용값은 명판/승인 자료 확보 전까지 도면 표기로만 남긴다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=80">FG79 · PDF80</a> · <a href="../sources/Electrical_Rev2.pdf#page=105">FG104 · PDF105</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=33">시공·배관 · PDF33</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공·케이블 · PDF58</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>0529 LAD1981 NID3의 TC04 식과 지연:</p><ul><li>ON489 W515→Contact557,557.out W558은 Gt438/Gt441/Lt444의 pre에 공급된다.</li><li>UID490 Temp W516 vs UID491 공유설정 W517, Gt438.out W518→OR437.in1.</li><li>UID492 Temp W519 vs UID493 상수120 W520, Gt441.out W521→OR437.in2.</li><li>UID494 Temp W522 vs UID495 상수-60 W523, Lt444.out W524→OR437.in3.</li><li>OR437.out W525→SdCoil450.in 및Contact559.in, UID496 S5T#1M W526→450.value, UID497 T76 W527→450.operand. T76 UID498 W528→559.operand,559.out W560→SCoil455, MAX_TC04 UID499 W530→455.operand.</li><li>Reset은 ON557→Contact563(RESET_ALLARM UID510,W548)→W564 Contact565(MAX_TC04 UID511,W549)→W566 RCoil484→MAX_TC04 UID512(W551). TC04 reset 가지에 온도 정상 비교·hysteresis를 추가하지 않는다. Set/Reset 동시 성립의 현재 실행 우선순위·재발/유지 동작은 CPU 확인 전 확정하지 않는다.</li></ul><p>TC05는 같은 네트워크의 별도 T77/ServiceBit Contact22 후 Set476이다. TC04에는 이 서비스 조건이 없으며 TC05 분석을 이름 치환하지 않았다. TC04_OFR DB3.X20.2와 MAX_TC04_TEMP DB3.X9.2는 별개 Bool이다. 환산 -9999가 Temp&lt;-60 가지에 들어갈 수 있는 구조이나 실제 단선반응·측정범위·현재 경보 여부는 별도 관찰 대상이다.</p><p>120/-60/1분/1시간30분은 고정 백업 코드 또는 값일 뿐 승인된 현행 보호값·안전 대기시간·리셋 권고가 아니다. Reset 요청, Bool 해제, 원인 제거, FN01/BR01 재요청과 실제 복구는 서로 다른 사건이다. 반복 리셋이나 강제기동 지시를 제공하지 않는다.</p><p><a href="../networks/network-1981.html">고유T76/SR</a> · <a href="../networks/network-1950.html">FN01소비</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 기록 설계</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>읽기 전용 관찰·비교</th><th>원인 배제/남은 근거</th></tr></thead><tbody><tr><td>HMI값과 온도 불일치</td><td>같은 시각 IW256:P·IW256·DB13.W24·DB1.W116, 화면 태그 주소/단위 기록</td><td>raw/환산 구분, 다른 취득시각·통신·계수/zero 비교;실제 쓰기 금지</td></tr><tr><td>-9999/OFR 또는 MAX경보</td><td>raw·IN0/ON·OFR·MAX·T76·세 비교 입력을 나란히 기록</td><td>범위이탈과 실제 과열 분리, 단선/변환기 전원/AI 채널은 자격자 승인 점검</td></tr><tr><td>FN01 경보 후 정지 관련</td><td>MAX_TC04/TC05/ZT01·VR01/02 Run·Prealarms_FN01·T130·Local Stop·M_FN01·Start 타임라인</td><td>다른 OR 원인 배제, 지연을 운전허용으로 취급하지 않음</td></tr><tr><td>버너 요청 해제</td><td>MAX_TC04,0175 다른 OR 조건,Start_Burner 및 외부 상태를 같은 시각 대조</td><td>FN01 장시간 지연과 버너 Reset 경로 분리, 외부 안전순서 미추정</td></tr><tr><td>reset 후 남음/재발</td><td>RESET_ALLARM/MAX/세 비교/T76/ON와 실제 메시지 변화 기록</td><td>코드 Reset와 실제 원인제거 구분,동시 Set/Reset·다른 writer 조사 필요</td></tr><tr><td>TC04/TC05 혼동·측정편차</td><td>센서 위치/명판,X1:201–204,79KA1,PEW256/258 채널,시공8_22 사진·승인판</td><td>3선/2심·KX/CVV-S 상충부터 해결,TC05와 실물 동일성 단정 금지</td></tr></tbody></table></div><p>각 기록은 관찰자·시각/시간대·위치·원시값/단위·수집장치·프로젝트/CPU 근거·비교 원본·원인 배제·승인된 조치·복구 증거를 분리한다. 미지 필드/note/repair_observation/기존 초안·타 설비 기록·저장키를 보존한다. 실제 운영 기록·사진·SEJIN 내용을 공개 Git에 복제하지 않는다. 이번에는 관찰값·정비·현장시험을 만들지 않았다.</p><p><a href="../networks/network-1731.html">1731</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1981.html">1981</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1620.html">1620</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>TC04 고유 ON EN/IN0·IW256:P 환산Int와 원시Word/HMI INT24를 구분합니다. T76 후 바로 Set하며 TC05 ServiceBit을 복제하지 않습니다. OEM 두쪽은 모두−30/250℃로 TC05 범위상충을 옮기지 않습니다. PT1003선 대 시공2심/CVV-S/KX·reserved IW258·0Vac표기를 보존하고 FN01 90분 지연/BR01직접Reset·현재 CPU/실물/복구는 별도입니다.</p><ul><li>현재CPU/ON/호출/Writer·ZERO/COEFF/공유임계·교정미확정</li><li>OEM두쪽TC04−30/250℃ 일치·TC05상충으로대체안함</li><li>PT1003선 대2심·CVV-S/KX 양끝/명판/승인준공도 필요</li><li>reservedIW258와PEW256/258관계·79KA1 OUT U,I 실제설정미확정</li><li>T76 직접Set 대TC05T77ServiceBit 조건 구분</li><li>FN01 T13090분 대BR01 직접요청Reset·실제정지/복구별도</li><li>알람값1697 배열이름204/값203 미정렬·현재Bool 추출안함</li><li>시공58 검은8_7 비채택·0Vac9.9 원문보존</li><li>TIA/CPU/실물/현장복구 미수행</li></ul><p><a href="../catalog-guides/TC04.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI값과 온도 불일치</h2><p>같은 시각 IW256:P·IW256·DB13.W24·DB1.W116, 화면 태그 주소/단위 기록</p><p>raw/환산 구분, 다른 취득시각·통신·계수/zero 비교;실제 쓰기 금지</p><p>raw/환산 구분, 다른 취득시각·통신·계수/zero 비교;실제 쓰기 금지</p></section><section id="step-symptom-2"><h2>-9999/OFR 또는 MAX경보</h2><p>raw·IN0/ON·OFR·MAX·T76·세 비교 입력을 나란히 기록</p><p>범위이탈과 실제 과열 분리, 단선/변환기 전원/AI 채널은 자격자 승인 점검</p><p>범위이탈과 실제 과열 분리, 단선/변환기 전원/AI 채널은 자격자 승인 점검</p></section><section id="step-symptom-3"><h2>FN01 경보 후 정지 관련</h2><p>MAX_TC04/TC05/ZT01·VR01/02 Run·Prealarms_FN01·T130·Local Stop·M_FN01·Start 타임라인</p><p>다른 OR 원인 배제, 지연을 운전허용으로 취급하지 않음</p><p>다른 OR 원인 배제, 지연을 운전허용으로 취급하지 않음</p></section><section id="step-symptom-4"><h2>버너 요청 해제</h2><p>MAX_TC04,0175 다른 OR 조건,Start_Burner 및 외부 상태를 같은 시각 대조</p><p>FN01 장시간 지연과 버너 Reset 경로 분리, 외부 안전순서 미추정</p><p>FN01 장시간 지연과 버너 Reset 경로 분리, 외부 안전순서 미추정</p></section><section id="step-symptom-5"><h2>reset 후 남음/재발</h2><p>RESET_ALLARM/MAX/세 비교/T76/ON와 실제 메시지 변화 기록</p><p>코드 Reset와 실제 원인제거 구분,동시 Set/Reset·다른 writer 조사 필요</p><p>코드 Reset와 실제 원인제거 구분,동시 Set/Reset·다른 writer 조사 필요</p></section><section id="step-symptom-6"><h2>TC04/TC05 혼동·측정편차</h2><p>센서 위치/명판,X1:201–204,79KA1,PEW256/258 채널,시공8_22 사진·승인판</p><p>3선/2심·KX/CVV-S 상충부터 해결,TC05와 실물 동일성 단정 금지</p><p>3선/2심·KX/CVV-S 상충부터 해결,TC05와 실물 동일성 단정 금지</p></section></main></body></html>