<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>TC05 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>TC05 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=TC05&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>catalog_id TC05, 별칭 tc_05, sensor/계측, parent 없음, depth0, priority_key 없음, phase2/planned. INVENTORY catalog[16], 장비 대장 equipment index80의 역할은 “FN01 다른 베어링 PT100 온도”다. 같은 이름의 TC04·TC06 등과 동일 실물로 단정하지 않는다. 조사 범위는 TASK3-BATCH08-SCOPE.json 및 GME-CATALOG-OVERLAP-REVIEW.json의 TC05; 로컬 2차133 통합 제외를 유지한다.</p><p>고정 입력은 `gme-research/source-mv06`, Git `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, VERSION 1.12.0이다. 사용자 최신 게시 진술과 이 고정 원본 검토를 구분한다. 현재 CPU/게시 기능을 검증했다고 주장하지 않는다. AGENTS·배치지시·스킬/source-map·WORK-STANDARD·WORK-ITEM-TEMPLATE·INVENTORY·START-GPT61 및 VERSION/인계/게시/ACTIVE-WORK 최상단을 읽었다. 배치의 최신 5개 병렬 허용 범위를 따른다.</p><p>쓰기 범위는 `drafts/TC05-DOTS-DRAFT.md`, `extracts/TC05/`뿐이다. 원본/공통코드/대장/버전/게시/운영기록 변경0, PLC/보호값/현장/SEJIN 변경0. 시뮬레이터 작성·수정·생성·실행·행동시험0. 원본 build/test/generator 실행0. 새 Work/Codex·재위임·사용자 Mac·로컬 TIA 접근 없음.</p><p>이하 XML 경로는 `all-in-one/sources/decoded-original/NNNN-FlgNet.xml` 및 `NNNN-IdentXmlPart.xml`, CSV/PDF는 `all-in-one/sources/` 기준이다. document_id와 원래 NID, UID/RID를 구분한다. network-map은 탐색 보조이며 주장은 원본 XML의 선언·실제 핀으로 확인했다.</p><div class="table-wrap"><table><thead><tr><th>영역</th><th>적용 상태</th><th>확보와 경계</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>고유 ID/판본 확인, 실물 동일성 미확정</td></tr><tr><td>I/O·HMI</td><td>적용/일부 미확보</td><td>채널·Word 미러·CSV 확인, 실제 화면 이벤트 미확보</td></tr><tr><td>제어</td><td>적용</td><td>OFF EN/ON IN0·환산·소유 확인, CPU 실행 미수행</td></tr><tr><td>전기 끝점</td><td>적용/일부 미확보</td><td>OEM/시공 실제4쪽, 현재 배선·기기 미확정</td></tr><tr><td>알람·복구</td><td>적용/복구 미확보</td><td>비교·타이머·S/R·소비 확인, 복구 미수행</td></tr><tr><td>증상 관찰</td><td>적용</td><td>읽기 전용 비교 지침, 조작/운전시험 없음</td></tr><tr><td>완료·누락</td><td>적용</td><td>문서·자체검사·통합·현장 상태 분리</td></tr></tbody></table></div><p><a href="../devices/TC05.html">TC05 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P033.png</td><td>96f447b12a9359caa09d2d8768d2f271156432162d65b0489649b6eb694e5638</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P058.png</td><td>02a61e1f508b76c11f90ced3f4ddb8ea9745f71a8515351fac3bc99032125a07</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P080.png</td><td>a4d84e16658cfdeaaaccdc0b9b4fe550134e11d4f13f9edb358d97570e55aa25</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P105.png</td><td>7cdec2ebdecabddc463b4b94359f5d76992c31f492e8a0f86e05a012b07d4fe2</td></tr><tr><td>catalog-profiles/TC05.json</td><td>d238f3a3ecfb8361a7bfae2f6f251a45196a943840ef046851178754fb771c17</td></tr><tr><td>catalog-sources/TC05-DOTS-DRAFT.md</td><td>593bf66079341f5c22fa181fb4790069343cd13019f99470b24af8f61e7d383c</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0252-FlgNet.xml</td><td>66b8bf7c1e033f2e6710ab6959e1f5ec2cf27bd6e90c8780eb1bd6daebf76749</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0482-FlgNet.xml</td><td>48234b3f06f523baa52a62340fa7117556016f7f153bb42f22a022e379b210cf</td></tr><tr><td>sources/decoded-original/0529-FlgNet.xml</td><td>1309f69deb365b1fd63a45080ee1fb250a8de6c4d753a0d2bdc67f29be1b8815</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: dbcf78f21f028fb81d4b6cf1b491b3c0c84c36dfa0b1ddcfd8dfc3ac28bc92d5</p><p><a href="../devices/TC05.html">TC05 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>선언·주소·쓰기</h3><p>SSD.AO/AOS.BO는 bit offset이다. BAD.BIRID의 DB 소유는 DepDBBlock.TOD와 대조했다: 0674 RID8→Coeff DB4, RID11→Data DB1, RID354→Allarm DB3;0628 RID4→Inputs DB13;0682 RID3/10/15→DB1/DB3/DB2.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·주소</th><th>원본 선언/결속</th></tr></thead><tbody><tr><td>TC05 환산 입력</td><td>Global Int IW260:P</td><td>0678 RID457 AO2080 SAD Input SAM=Peripherie;NID2 UID74→0482 W81 66.Analog_input</td></tr><tr><td>TC05 HMI 미러 입력</td><td>Global Int IW260</td><td>0627 RID158 AO2080 SAM=None;NID2 UID28→0398 Move27.in W31</td></tr><tr><td>Inputs.TC_05</td><td>Global Word DB13.DBW26</td><td>0629 RID159 AO208;NID2 UID29 Write;0398 W32 Move27.out1</td></tr><tr><td>Coeff.ZERO_TC05/COEFF_TC05</td><td>Global Int DB4.DBW112/114</td><td>0676 RID16/15 AO896/912;NID2 UID76/75→0482 W83/W82 Zero/Coeff</td></tr><tr><td>Data.Temp_TC05</td><td>Global Int DB1.DBW118</td><td>0676 RID17 AO944;NID2 UID77 Write,0482 W84;0684 RID49 NID3 UID500/502/504 Read</td></tr><tr><td>Allarm.TC05_OFR</td><td>Global Bool DB3.DBX20.3</td><td>0676 RID357 AO163;NID2 UID23 Write;0482 W24 Out_of_range</td></tr><tr><td>Data.TC04_TC05_MAX_ALL</td><td>Global Int DB1.DBW84</td><td>0684 RID44 AO672;NID3 UID491/501 Read;공유 임계명, 현행값 미확정</td></tr><tr><td>MAX_TC05_TEMP</td><td>Global Bool DB3.DBX9.3</td><td>0684 RID51 AO75;NID3 UID509/514 Write(S/R),513 Read;0604 RID106 NID21 UID664 및0585 RID37 NID5 UID241 소비</td></tr><tr><td>Tag_105</td><td>Global Timer T77</td><td>0686 RID50 SAD Timer AO77;NID3 UID507 Write/508 Read;HMI 태그가 아님</td></tr><tr><td>ServiceBit</td><td>Global Bool M1000.0</td><td>0686 RID161 AO8000 Memory;NID3 UID28,0529 Contact22. 현재값/쓰기 소유 미확정</td></tr><tr><td>Stop_Fan_FN01</td><td>Local Bool BO2</td><td>0605 RID114, NID21 UID673 Write/NID22 UID694 Read. 물리 출력/TC05 전용 DB가 아님</td></tr><tr><td>Tag_122</td><td>Global Timer T130</td><td>0602 RID113 AO130;NID21 UID671 Write/672 Read;FN01 공유 타이머</td></tr></tbody></table></div><p><a href="../networks/network-1732.html">고유환산</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article><article id="review-2-2"><h3>HMI 원시값과 환산값 분리</h3><p>`hmi_plc_tags.csv` 행738: `I_TC_05,&quot;DB13,INT26&quot;,PLC,0005B`다. 이는 dde.cfg 기반 주소 설정이지 온라인 값이 아니다. 0398/NID2/document1071의 TC05 Move27은 선행 Move22.eno→W33→27.en, 원시 UID28→W31→27.in, W32→Inputs.TC_05 UID29로 간다. 후행 W40은 다음 Move34.en이다. 따라서 이 CSV 태그를 DB1.DBW118 환산 온도로 설명하거나 PLC Word 미러를 별도 측정 채널로 세지 않는다. HMI 표시 단위·스케일·알람 텍스트·팝업·Ack/Reset 이벤트와 실제 통신은 미확보다.</p><p><a href="../networks/network-1732.html">고유환산</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>고유 호출 조건</h3><p>0482/document1732/NID2 `analog input conversion`: Powerrail W87→Contact85.in, OFF UID72/RID34→W79 operand, Contact85.out→W86 CRef66.en. Contact85에 Negated가 없다. ON UID73/RID1→W80 CRef66.IN0. `0678` ON은 M0.0, OFF는 M0.1로 선언된다. OFF라는 이름을 NOT ON이나 무조건 FALSE로 바꾸지 않는다.</p><p>CRef66 RefId351은 0680 BlockInterfaceInfo, nested CodeBlock78 RefId5는 0672 `Signal linearization` FC63, NID2 UID78 Call로 결속된다. IN0 Bool, Analog_input/Coeff/Zero Int, OutValue Int, Out_of_range Bool. UID74/75/76/77/23과 W81/82/83/84/24의 입력·출력 핀이 TC05 고유 결속이다.</p><p>보충 live_index `_7ev/401`의 startup STL은 `set s &quot;on&quot; clr s &quot;off&quot;`다. 현재 OFF=false가 확정된다는 뜻이 아니며 CLR 뒤 S를 R로 바꾸지 않는다. doc401을 0401-FlgNet과 혼동하지 않는다. TC05 환산의 OFF EN이 비활성일 가능성과 실제 호출/리텐션/현재값 확인 과제를 분리한다. ServiceBit의 Write는 이번 IdentXmlPart 탐색에서 직접 확인되지 않아 외부/다른 쓰기 경로를 단정하지 않는다.</p><p><a href="../networks/network-1732.html">1732</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1981.html">1981</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-2"><h3>공통 선형화와 결과 해석</h3><p>TC03 초안의 같은 고정원본 0291/0014 연결을 재사용하며 실제 XML 주요 핀을 재확인했다. 0291 Contact255 IN0→W256, Gt258/Le161은 `raw &gt; -1382 AND raw &lt;= 32767`. Convert164/167/174 → Add170 → Mul177 → Div181 → Move185가 ENO 연쇄 W227/230/234/237/241/245를 따른다. DInt 계산 `(DInt(raw)+DInt(Zero))*DInt(Coeff)/28000`를 Int OutValue에 전달한다. Real 온도 계산이나 명판 선형성 보증이 아니다.</p><p>범위 이탈 `raw&gt;32767 OR raw&lt;=-1382`는 Gt190/Le259→OR47→Move193(-9999)→W253 OutValue; Move193.eno W21→Coil23→Out_of_range W22이다. OFR를 단순 비교 출력으로 축약하지 않는다. Int에서 상한초과 가지가 존재한다는 정적 사실과 실제 도달성은 별개다. 0014 NOT IN0 Contact171→W172 Move162(0)→W170 OutValue는 별도 쓰기다. EN 비활성, ENO 실패, 정수 오버플로/절삭, 마지막값 유지, scan 순서/재시작은 미검증이다.</p><p>live_index Coeff 저장 필드에 TC05 계수 후보가 있어도 현재 승인 교정값으로 채택하지 않는다. FG79/104 범위 상충 때문에 -30°C~250/350°C 중 하나를 임의 선정하거나 ZERO/COEFF/모듈 범위를 변경하지 않는다.</p><p><a href="../networks/network-1732.html">1732</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1981.html">1981</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article><article id="review-3-3"><h3>관련 소비와 소유</h3><ul><li>0252/document1950/NID21: MAX_TC05_TEMP UID664→W676 Contact695→W25 OR707.in2. 다른 가지는 MAX_TC04_TEMP, ZT01_FN01_Vibration, FN01 Run AND NOT VR-01 RUN, FN01 Run AND NOT VR02 Run이다. OR707.out W683은 Coil653 Prealarms_FN01, SdCoil656, Contact705.in으로 나뉜다. W685의 S5T#1H_30M(0606 RID112 UID670)→656.value, W686 T130/Tag_122→656.operand, W687→705.operand, W27→Coil661 Stop_Fan_FN01. 관련 소유는 FN01이며 TC05 자체 1분 경보와 90분 공유 타이머를 합치지 않는다.</li><li>0175/document1858/NID5: MAX_TC05_TEMP UID241(0585 RID37)→W259 Contact289, W290 OR219.in4→W267 Contact305(ON)→W306 OR213.in5→W270 RCoil232 Flag.Start_Burner, W272 UID250. BR01 시작 래치 Reset 소비 경계다. 화염/퍼지/외부 연소제어기의 안전순서·최종 밸브 상태를 TC05 고유 제어로 만들지 않는다.</li><li>센서 자체 모터 Run/Stop·정역 출력은 비해당이다. 관련 팬/버너 제어가 있다는 이유로 그 설비를 조사완료로 세지 않는다.</li></ul><p><a href="../networks/network-1732.html">1732</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1981.html">1981</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4-1"><h3>OEM FG79 = PDF80</h3><p>`Electrical_Rev2.pdf`, 제목 PROBE PT100. 실제 렌더 `extracts/TC05/render/FG79.png`: footer FG79/TOT262, DATA27.05.2024, REV2/17.03.2025 확인. TC05는 우측 PROBE FAN FN-01 SUPPORT BEARINGS다. 좌측 TC04를 TC05 끝점에 합치지 않았다.</p><ul><li>TC05 세 센서선은 X1:205→79.4→79KA2:1, X1:206→79.5→79KA2:3, X1:207→79.6→79KA2:4. 실드 X1:208→79SCH3→접지 표기다. 현장 3선 결선/선색/RTD 정확도 등급은 확인하지 않았다.</li><li>79KA2는 도면 Phoenix Contact 2864273. 7+는 +24Vdc 10.7 (78/9→82/0), 8-는 도면 `0Vac 9.9` (74/9→80/0)다. 도면의 0Vac 표기를 DC로 임의 정정하지 않는다. 이는 아날로그 변환기 도식이며 릴레이 접점 5/9 규칙을 끌어오지 않는다.</li><li>OUT U,I의 5+→+PEW260/104/5, GND1의 6-→-PEW260/104/5, 출력 실드79SCH4→104/4. 센서와 변환기 출력, 공급전원을 각각 분리한다. FG79 범위 -30…250°C.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=80">FG79 · PDF80</a> · <a href="../sources/Electrical_Rev2.pdf#page=105">FG104 · PDF105</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=33">시공·배관 · PDF33</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공·케이블 · PDF58</a></p></article><article id="review-4-2"><h3>OEM FG104 = PDF105</h3><p>실제 렌더 FG104.png: ANALOG INPUT MODULE, FG104/TOT262, DATA27.05.2024, REV2/17.03.2025. 79/7의 +PEW260은 단자10/I2+ 및 분기14/I3+로, -PEW260은12/U2-/I2- 및16/U3-/I3-로 연결된다. 18 MANA는 상단 -0Vdc10.6(103/3→105/0). 79SCH4는 출력 실드 표기다. PEW260/PEW262 두 칸 모두 TC05 -30…350°C,4–20mA,CPU515/MOD2라고 쓰여 있다.</p><p>이 도면은 +/− 신호의 두 입력칸 연결을 보여주며 독립 센서 두 대의 증거가 아니다. 백업의 `%IW260` TC05와 `%IW262` reserved tc05를 구분한다. CPU515/MOD2 표기는 도면 식별이고 현행 CPU/모듈 형식·입력설정 확인은 아니다. FG79의 250°C, FG104의350°C 및 `%IW260` 주석의 TC04 명칭 혼재를 해소하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=80">FG79 · PDF80</a> · <a href="../sources/Electrical_Rev2.pdf#page=105">FG104 · PDF105</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=33">시공·배관 · PDF33</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공·케이블 · PDF58</a></p></article><article id="review-4-3"><h3>시공 PDF33·58의 고유 TC05 구간</h3><p>`Electrical_Can_Decoating_20241118.pdf` 실제 렌더 두 쪽은 각각 CANDC-CONS-E016-033 (D-PAGE16,TOTAL33/64)와 CANDC-CONS-C008-058(D-PAGE8,TOTAL58/64). 둘 다 Rev1 `24.11.11 first draft design`, CHECKED/APPROVED 공란이다. 승인 준공도로 취급하지 않는다.</p><ul><li>PDF33 FLOW_B ZONE03 행17: Pipe16, Pull Box01 TC-05, LOC FN-01/TAG TC-05, 케이블 `8_23=FLB+FN01-TC05A`, CVV-S,1.0,2core.</li><li>PDF58 행8_23: FROM CR→TO FN-01/TC-05, CurrentType TC,SPEC KX,CORE2S,SIZE1.0,SPARE0, ROUTE100→120RBD1→E1700,Adjustment18,LEN69. 단위 미표기 길이를 임의 m로 확정하지 않는다.</li><li>같은 번호의 CVV-S 대 KX 차이와 OEM PT100 3선+실드 대비2core 표기를 충돌로 남긴다. KX를 근거로 TC05를 열전대로 재분류하거나 접속구간을 발명하지 않는다. 현행 케이블명판/단자양끝/변환기명판/승인도면 필요.</li><li>PDF58 텍스트층 8_8 `=FLB+FN01-FLO4TB3B`,TC05는 실제 렌더에서 검게 가려진 행이다. 별도 현재경로·삭제확정·배선완료로 사용하지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=80">FG79 · PDF80</a> · <a href="../sources/Electrical_Rev2.pdf#page=105">FG104 · PDF105</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=33">시공·배관 · PDF33</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공·케이블 · PDF58</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>TC05 온도경보 고유 회로</h3><p>0529/document1981/NID3. ON UID489→W515 Contact557→W558 비교기 pre. TC05는 Gt459(Temp_TC05 UID500 &gt; shared MAX UID501), Gt462(UID502 &gt;120 UID503), Lt465(UID504 &lt; -60 UID505). W534/537/540→OR458.in1/2/3. 0683 상수 RID45/21의 Int120/-60, RID46의 S5Time `S5T#1M`을 실제 선언으로 구분한다.</p><p>OR458.out W541→SdCoil471.in 및 Contact561.in. W542 UID506→471.value;W543 UID507(Tag_105 T77)→471.operand;W544 UID508→561.operand. 이어 W25→Contact22.in, W27 UID28 ServiceBit M1000.0→22.operand, W26→SCoil476.in, W546 UID509→MAX_TC05_TEMP Set다. Contact22에 NOT이 없으므로 ServiceBit이 추가 참이어야 Set 경로가 통과한다. 이것은 TC04와 고유 차이다. 1분은 원본 S5Time 지연이며 현재 안전 승인 지연 또는 변경 지시가 아니다.</p><p>Reset은 같은 ON 전원 뒤 W548 RESET_ALLARM UID510→Contact563, W564→Contact567, W552 MAX_TC05_TEMP UID513→567.operand, W568→RCoil488, W554 UID514 MAX_TC05_TEMP다. 자동 온도 회복 히스테리시스가 있는 것처럼 만들지 않는다. 이 네트워크에서 Set과 Reset 두 쓰기가 있으며 실제 동시 조건·전체 호출순서·재발생·리텐션은 CPU 미검증이다. Reset 소거가 센서/배선/팬/버너의 현장 복구를 증명하지 않는다.</p><p><a href="../networks/network-1981.html">고유T77/ServiceBit</a> · <a href="../networks/network-1950.html">FN01 공유소비</a></p></article><article id="review-5-2"><h3>OFR·FN01·BR01 영향 경계</h3><p>TC05_OFR DB3.DBX20.3은 선형화 CRef66.Out_of_range 출력이다. MAX_TC05_TEMP DB3.DBX9.3의 S/R과 같은 알람이 아니다. -9999 값이 유효 환산 경로로 기록되는 경우 낮은 범위 비교(&lt;-60)와 연결 가능성이 있으나 OFF EN과 ServiceBit·타이머·현재값을 모두 관찰해야 한다. 이름만으로 단선 또는 과열 확정을 하지 않는다.</p><p>MAX_TC05_TEMP는 FN01 Prealarms 및 90분 타이머/Stop_Fan_FN01, BR01 Start_Burner Reset에 소비된다(3.3의 핀). 실제 정지/재기동 가능 조건, 외부 안전제어기 내부, 운전자 Ack와 Reset의 차이·재요청 이벤트는 미확보다. 보호값 변경, ServiceBit 토글, 강제입력, 시험운전 지시는 하지 않는다.</p><p><a href="../networks/network-1981.html">고유T77/ServiceBit</a> · <a href="../networks/network-1950.html">FN01 공유소비</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 기록 지침</h3><p>아래는 읽기 전용 조사·관찰의 비교표다. 실제 수리/현장시험을 수행한 결과가 아니다. 관찰 기록에는 관찰자·시각/시간대·위치·태그/주소·원시값/단위·프로젝트 식별·비교근거·원인배제·승인 조치·복구증거를 각각 둔다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 읽기 전용 관찰</th><th>비교/경계</th></tr></thead><tbody><tr><td>HMI와 PLC 온도 불일치</td><td>IW260:P/IW260,DB13W26,DB1W118,HMI I_TC_05 주소·표시·갱신시각</td><td>미러 원시와 환산값,Peripherie와 이미지 접근,통신/스케일 구분</td></tr><tr><td>환산값 정체</td><td>OFF/ON 및 FC63 호출,raw/Zero/Coeff/OutValue,마지막 갱신시각</td><td>OFF EN을 ON으로 임의 수정하지 않음. 리텐션/실행순서 미확정</td></tr><tr><td>TC04는 경보·TC05는 무경보</td><td>Temp/공유MAX,120/-60 비교,T77 경과,ServiceBit,Set/Reset 상태</td><td>ServiceBit 추가 직렬 및고유 채널을 먼저 비교. 비트강제/보호임계 변경 금지</td></tr><tr><td>-9999/OFR 또는 큰 오차</td><td>raw·OFR·EN/IN0·계수,79KA2 전원/출력/기기식별의 승인 수집자료</td><td>단선/모듈/범위 불일치 후보를 구분. 접지·활선 측정은 여기서 실행하지 않음</td></tr><tr><td>온도경보 후 팬/버너 영향</td><td>DB3X9.3,Prealarms_FN01,T130,Stop_Fan_FN01,Start_Burner 및외부상태의 동시각</td><td>1분경보와90분팬 타이머,버너 래치Reset 소유를 분리</td></tr><tr><td>Reset 후 다시 발생</td><td>RESET_ALLARM/TC05 S·R가지/원인 지속/ServiceBit·T77 타임라인</td><td>표시소거와 원인제거/운전복구·재기동을 구분</td></tr></tbody></table></div><p>0과 빈값, 미지 필드와 과거기록, note/repair_observation/다른 설비/초안/저장키를 보존한다. generated_with/saved_with가 관찰 당시 CPU를 증명하지 않는다. 실제 운영기록·사진·SEJIN 자료를 복제하거나 공개하지 않는다.</p><p><a href="../networks/network-1732.html">1732</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1981.html">1981</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>TC05 고유 OFF EN과 ON IN0를 구분합니다. T77 뒤 비반전 ServiceBit 직렬을 보존하며 TC04 조건으로 복제하지 않습니다. 원시Word/HMI 대 환산Int, OFR 대 고온S/R, 1분경보 대 FN01 90분 지연, BR01 시작래치Reset 소유를 분리합니다. PT1003선·시공2심·250/350℃·입력중복의 상충을 보존하고 현재 CPU/실물/교정/복구는 미확정입니다.</p><ul><li>현재 CPU/호출·OFF/ON/ServiceBit Writer와현행값·교정/계수·승인보호임계 미확정</li><li>OEM250/350℃·IW260주석TC04혼재·PEW260/262중복입력 미해소</li><li>PT1003선 대비2심·CVV-S/KX 구간/실물명판/양끝단자 필요</li><li>T77 1분경보 대 FN01 T13090분·BR01 시작래치 소유분리</li><li>startup CLR뒤 S OFF 원문보존·현재OFF=false 주장안함</li><li>OFR/−9999·HMIACK·RESET·원인제거·현장복구 분리</li><li>시공58 검은8_8 숨은경로 비채택·보호설정/강제입력/운전시험 없음</li><li>TIA/실제CPU/실물/현장복구 미수행</li></ul><p><a href="../catalog-guides/TC05.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI와 PLC 온도 불일치</h2><p>IW260:P/IW260,DB13W26,DB1W118,HMI I_TC_05 주소·표시·갱신시각</p><p>미러 원시와 환산값,Peripherie와 이미지 접근,통신/스케일 구분</p><p>미러 원시와 환산값,Peripherie와 이미지 접근,통신/스케일 구분</p></section><section id="step-symptom-2"><h2>환산값 정체</h2><p>OFF/ON 및 FC63 호출,raw/Zero/Coeff/OutValue,마지막 갱신시각</p><p>OFF EN을 ON으로 임의 수정하지 않음. 리텐션/실행순서 미확정</p><p>OFF EN을 ON으로 임의 수정하지 않음. 리텐션/실행순서 미확정</p></section><section id="step-symptom-3"><h2>TC04는 경보·TC05는 무경보</h2><p>Temp/공유MAX,120/-60 비교,T77 경과,ServiceBit,Set/Reset 상태</p><p>ServiceBit 추가 직렬 및고유 채널을 먼저 비교. 비트강제/보호임계 변경 금지</p><p>ServiceBit 추가 직렬 및고유 채널을 먼저 비교. 비트강제/보호임계 변경 금지</p></section><section id="step-symptom-4"><h2>-9999/OFR 또는 큰 오차</h2><p>raw·OFR·EN/IN0·계수,79KA2 전원/출력/기기식별의 승인 수집자료</p><p>단선/모듈/범위 불일치 후보를 구분. 접지·활선 측정은 여기서 실행하지 않음</p><p>단선/모듈/범위 불일치 후보를 구분. 접지·활선 측정은 여기서 실행하지 않음</p></section><section id="step-symptom-5"><h2>온도경보 후 팬/버너 영향</h2><p>DB3X9.3,Prealarms_FN01,T130,Stop_Fan_FN01,Start_Burner 및외부상태의 동시각</p><p>1분경보와90분팬 타이머,버너 래치Reset 소유를 분리</p><p>1분경보와90분팬 타이머,버너 래치Reset 소유를 분리</p></section><section id="step-symptom-6"><h2>Reset 후 다시 발생</h2><p>RESET_ALLARM/TC05 S·R가지/원인 지속/ServiceBit·T77 타임라인</p><p>표시소거와 원인제거/운전복구·재기동을 구분</p><p>표시소거와 원인제거/운전복구·재기동을 구분</p></section></main></body></html>