<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>TC06 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>TC06 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=TC06&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>TC06, sensor/계측, parent 없음, depth0, priority_key 없음, 별칭 tc_06. INVENTORY catalog[17], equipment[81], phase2/planned. 역할은 AB01 출구 온도다. 동일 이름 TC01~TC11이나 AB01/CC01과 동일 실물·완료 항목으로 병합하지 않는다. TASK3-BATCH08-SCOPE.json 및 GME-CATALOG-OVERLAP-REVIEW.json의 해당 행을 확인했다. 로컬 2차133 통합 제외를 유지한다.</p><p>원본은 `gme-research/source-mv06`, 고정 commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0이다. 사용자 진술의 최신 v1.16.0 게시와 이 고정 입력의 의미검토는 별개다. 런타임 모델·추론 설정의 실제 증명은 미확인이다.</p><p>AGENTS, 저장소 스킬/source-map, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY, START-GPT61과 VERSION/EXPANSION-WORK/WORKSPACE-HANDOFF/PUBLICATION_STATUS/ACTIVE-WORK 최신 항목을 읽었다. 최신 배치 지시가 과거 병렬수·제품통합 지시보다 우선한다. 새 Work/Codex/재위임/사용자 Mac/TIA 추가 접근 없음. 원본 build/test/generator 실행 없음. 시뮬레이터 작성·수정·생성·실행·행동시험, PLC/현장/보호값/SEJIN/운영기록 변경0. 쓰기는 이 MD와 extracts/TC06뿐이다.</p><p>아래 원본 경로는 별도 표기가 없으면 `source-mv06/all-in-one/sources/decoded-original/`의 `NNNN-FlgNet.xml` 또는 `NNNN-IdentXmlPart.xml`을 뜻한다. LAD 문서 번호, NID, RID, UID는 서로 다르며 같은 UID를 다른 블록으로 연결하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>7영역</th><th>적용·확보 수준</th><th>미확정 경계</th></tr></thead><tbody><tr><td>설비·자료</td><td>적용</td><td>실물 동일성·현행 자료</td></tr><tr><td>IO/HMI</td><td>적용</td><td>실제 화면·쓰기권한·통신</td></tr><tr><td>제어</td><td>적용, 환산과 미러 확인</td><td>전체 간접 Writer/CPU 최종값</td></tr><tr><td>전기끝점</td><td>적용, OEM·시공 4쪽</td><td>시공-변환기 연결 구간</td></tr><tr><td>알람·복구</td><td>OFR 적용, 고유 고온/타이머 근거 미확보</td><td>실제 경보/복구</td></tr><tr><td>증상관찰</td><td>읽기 전용 계획 적용</td><td>현장 관찰 미수행</td></tr><tr><td>완료·누락</td><td>문서초안 적용</td><td>통합·UI·게시·현장 별도</td></tr></tbody></table></div><p><a href="../devices/TC06.html">TC06 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P023.png</td><td>f26d7a87e7694f487fd94e3ec7cf37fde87f17aa5b94a63b41bf6e48c142ee32</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P053.png</td><td>8d7cf9f952cfe489654841c3977851a8212247963e10b26eece2e67529332f28</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P079.png</td><td>e4593b3889032da4eb51b5f82b079f229328f0e33be4bbfadd9e7714ef4bca6e</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P107.png</td><td>1a145917cfd6c49f715c1ebec876c6c1226c4e2c97b2c58d4e4d7a3b982a0f15</td></tr><tr><td>catalog-profiles/TC06.json</td><td>34ca870873502021f415dd452af5ab288866873d1fa14c5c45958ba5ef8eadf9</td></tr><tr><td>catalog-sources/TC06-DOTS-DRAFT.md</td><td>a08cae8fd18e644894e8f384e48a1c43efcae1971554bc75bcb66329fd448e47</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>ab4e648abb048d06aa977c393ea3a833e378734fc531ddd07361075f4aa1aedc</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0492-FlgNet.xml</td><td>f97288e870de4e6d3528ebc194428d0fb961b9893d661ed875ad8170fa90653b</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: c63449a1570381b73085bf8fa3b9ec17aa4317a7e021e278ab3a60d1d2987fa7</p><p><a href="../devices/TC06.html">TC06 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>선언과 저장부</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>원본 선언·NID/UID</th><th>형식/주소·쓰기</th></tr></thead><tbody><tr><td>TC06 환산입력</td><td>0678 RID81, NID12 UID384, SimpleAccess Global, AO2224, SAD Input SAM=Peripherie</td><td>Int, IW278:P/PIW278 읽기</td></tr><tr><td>TC06 미러입력</td><td>0627 RID70, NID2 UID78, SimpleAccess Global, AO2224, SAM=None</td><td>Int, IW278 읽기. 위 Peripherie와 구별</td></tr><tr><td>Inputs.TC_06</td><td>0629 RID72, NID2 UID79 AK=Write, AO336; BAD4→0628 TOD13</td><td>Word DB13.DBW42 쓰기</td></tr><tr><td>Coeff.COEFF_TC06</td><td>0676 RID82 NID12 UID385 AO208; BAD8→0674 TOD4</td><td>Int DB4.DBW26 읽기</td></tr><tr><td>Coeff.ZERO_TC06</td><td>0676 RID83 NID12 UID386 AO192; BAD8→0674 TOD4</td><td>Int DB4.DBW24 읽기</td></tr><tr><td>Data.Temp_T6</td><td>0676 RID84 NID12 UID387 AK=Write AO960; BAD11→0674 TOD1</td><td>Int DB1.DBW120 쓰기</td></tr><tr><td>Allarm.TC06_OFR</td><td>0676 RID379 NID12 UID23 AK=Write AO173; BAD354→0674 TOD3</td><td>Bool DB3.DBX21.5 쓰기</td></tr></tbody></table></div><p>0674 DepDBBlock의 TOD로 DB 번호를 결속했다. AO는 비트 단위이므로 Word 바이트 오프셋과 직접 혼동하지 않는다. 이 온도 계측에 전용 DO/접점 출력은 확보하지 못했다. TC06 자체 전동기 기동·정역·인버터 구성은 기능상 비해당이며, 주변 버너/밸브의 출력을 TC06 것으로 복제하지 않는다.</p><p><a href="../networks/network-1742.html">환산원문</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article><article id="review-2-2"><h3>원시 미러와 HMI</h3><p>0398 LAD1071 NID2의 Move73(`DisableENO=true`)는 W88 ORef78→73.in, W90 73.out1→ORef79를 연결한다. W86은 선행 Move72.eno→73.en, W89는73.eno→Move74.en이다. 따라서 독립 무조건 쓰기라 단정하지 않으며 원시 미러는 환산 결과가 아니다. SAM=None와 Peripherie가 다르므로 두 원시값이 모든 시각에 같다고 보장하지 않는다.</p><p>`sources/hmi_plc_tags.csv`의 설정주소·Access Name PLC 5행:</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>주소</th><th>내부 ID</th></tr></thead><tbody><tr><td>I_TC_06</td><td>DB13,INT42</td><td>00064</td></tr><tr><td>data_DB1_DBW120</td><td>DB1,INT120</td><td>00286</td></tr><tr><td>Coeff_DB4_DBW24</td><td>DB4,INT24</td><td>002D7</td></tr><tr><td>Coeff_DB4_DBW26</td><td>DB4,INT26</td><td>002C1</td></tr><tr><td>Allarmi_211</td><td>DB3,X21.5</td><td>002B4</td></tr></tbody></table></div><p>HMI Int 원시 표기와 PLC Word 저장을 보존한다. CSV는 dde.cfg 설정 추출이며 실제 위젯·표시 단위·소수점·버튼·ACK·쓰기 이벤트나 온라인 값의 증거가 아니다. 비트 OFR와 Word/블록 단위 간접 접근은 구분하며 외부 Writer·전체 DB전달을 이 명명 태그 검색만으로 배제하지 않는다.</p><p><a href="../networks/network-1742.html">환산원문</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>TC06 고유 호출</h3><p>0492 LAD1742 NID12:</p><ul><li>ON ORef382(0678 RID1) W389→Contact395.operand, rail W397→395.in. 395.out W396→CRef376.en.</li><li>ON ORef383 W390→376.IN0. EN과 IN0가 모두 ON이지만 현재 TRUE를 뜻하지 않는다.</li><li>ORef384 TC06 W391→376.Analog_input;385 계수 W392→Coeff;386 제로 W393→Zero.</li><li>376.OutValue W394→387 Temp_T6, 376.Out_of_range W24→23 TC06_OFR.</li><li>CRef376 RID351은 0680 BlockInterfaceInfo, 내부 CodeBlock388 RID5는0672 `Signal linearization`이다. Local 함수 인터페이스와 Global TC06 저장부를 섞지 않는다.</li></ul><p><a href="../networks/network-1742.html">1742</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-2"><h3>공유 함수 핵심 재대조</h3><p>0291 NID1 및0014 NID2, 0611 Local InterfaceAccess·0612 상수 선언을 확인했다. 0611 RID1 IN0 Bool, RID3 Analog_input Int, RID8 Zero Int, RID13 Coeff Int, RID19 OutValue Int, RID26 Out_of_range Bool이며 App5/App6/App3/App4는 Local DInt다.</p><p>0291 Contact255(IN0)→W256에서 유효 `raw&gt;-1382 AND raw&lt;=32767`를 Gt258/Le161로 검사한다. Convert164/167/174는 Int→DInt, Add170/Mul177/Div181의 계산은 `(DInt(raw)+DInt(zero))*DInt(coeff)/28000`, Move185→OutValue다. ENO 연쇄 W227/230/234/237/241/245를 생략하지 않는다. Real 계산이나 임의 °C 배율을 넣지 않는다. 정수 오버플로·절삭과 비활성 호출시 값 유지/초기화의 실제 결과는 CPU 미검증이다.</p><p>범위 이탈 raw&gt;32767(Gt190) OR raw&lt;=-1382(Le259)→OR47 W49→Move193.en; -9999 ORef218 W252→193.in;193.out1 W253→OutValue. **193.eno W21→Coil23.in**, ORef24 W22→Coil23.operand=Local Out_of_range다. 범위 비교 결과와 ENO 코일을 같다고 치환하지 않는다. Int 상한 초과 가지의 정적 존재와 실제 도달성도 별개다.</p><p>0014 NOT IN0 Contact171→W172→Move162(0)→W170 OutValue. TC06 호출 EN도 ON으로 묶이므로 IN0가 OFF일 때 0014가 반드시 실제 실행한다고 단정할 수 없다. 0/-9999는 원본 대체값이며 안전 대체값·현행 보호값을 뜻하지 않는다.</p><p><a href="../networks/network-1742.html">1742</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-3"><h3>소비·별칭의 경계</h3><p>고유 명명 선언 검색과 network-map 연결은 TC06에 대해0398/0492를 식별한다. live_index `_7ev/1543`은 IW278/int/temperature control outputab-01, `_7ev/1742`는 위 환산호출을 보충한다. `_7ex/10` STL의 Temp_T6 로드는 `//` 주석이고 활성 값은 Temp_TC03다. 이를 TC06→MV01 PID로 세지 않는다. `_7ev/1629`의 인터페이스 주석에는 t5_t6_max_all 같은 오래된 이름이 있으나 TC06 고유 선언·핀·타이머 결속은 확보되지 않았다. 전체 간접 주소·외부 Writer의 부재 증명으로 확대하지 않는다.</p><p>AB01은 OEM 측정 역할의 관련 설비이고 CC01은 시공 위치다. 어느 쪽도 TC06 조사 한 건으로 본체 완료가 되지 않는다. CC01 본체 전용 자료 미확보를 유지하고 추가 전체 검색은 하지 않는다.</p><p><a href="../networks/network-1742.html">1742</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 끝점·실제 PDF 판독</h3><p>4쪽 모두 실제 원본 PDF를 렌더하고 이미지로 확인했다. FG와 PDF 페이지는 아래처럼 개별 대조했으며 일반식으로 가정하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>자료·실제 페이지</th><th>양 끝점·판본</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf FG78/PDF79</td><td>+24Vdc10.7→X1:195의5×20 50mA F→78.1→TC06 +5. TC06 -6→X1:196→+PEW278/106.6. 차폐→X1:197→78SCH1/106.6. 4–20mA,0/1300°C. 제목 THERMOCOUPLE,DATE27.05.2024,REV2/17.03.2025,FG78/TOT262</td></tr><tr><td>같은 PDF FG106/PDF107</td><td>+PEW278→단자14 I3+, 채널 U3-/I3- 단자16→공통12/8/4 및18 MANA/-0Vdc10.6. 78SCH1은 차폐접지. CPU515/MOD3, TEMPERATURE CONTROL OUTPUT AB-01(TC-06),4–20mA. DATE27.05.2024,개별 개정란 기입 관찰 없음</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf PDF23</td><td>CANDC-CONS-E006-023,ENTRY ROUTE CONDUIT PIPING(3),TOTAL23/64,D-PAGE6. 행10 Pipe16 TC06,LOC CC01,TAG TC06,케이블3_14=ENT+CC01-TC06A,KX1.0/2심. REV1/24.11.11 first draft design,CHECKED/APPROVED 공란</td></tr><tr><td>같은 시공 PDF53</td><td>CANDC-CONS-C003-053,CABLE SCHEDULE(2),TOTAL53/64,D-PAGE3. 행3_14=ENT+CC01-TC06A,FROM CR→TO CC01/TC06,Current Type TC,SPEC KX,CORE2S,SIZE1.0,SPARE0,ROUTE100RBD1→E1000,Adjustment11,LEN41. REV1/24.11.11 first draft design,CHECKED/APPROVED 공란</td></tr></tbody></table></div><p>시공 PDF53의3_5는 검은 마스킹이다. 숨겨진 추출문자를 해석·복원하거나 근거로 쓰지 않는다. OEM 출력4–20mA와 시공 TC/KX를 자동으로 동일 배선구간으로 합치지 않는다. 프로브→송신기→PLC의 구간 분할, 열전대 실제 타입·냉접점 보상·연장/보상선 실제 접속, 송신기 위치·모델·교정이 필요하다. 도면의 +5/-6는 인쇄 극성이며 현재 정상극성 검증이 아니다. 이 TC06 입력회로에 릴레이 부하접점은 확인되지 않아 다른 설비의 부하5/9나 하단접점표1/5/9를 가져오지 않는다. LEN41도 현행 실측값이 아니다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=79">FG78 · PDF79</a> · <a href="../sources/Electrical_Rev2.pdf#page=107">FG106 · PDF107</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=23">시공·배관 · PDF23</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=53">시공·케이블 · PDF53</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>고유 경보·타이머·복구</h3><p>확보한 TC06 직접 경보는 `TC06_OFR` 한 개다. 0492 Out_of_range→DB3.X21.5 Bool 쓰기와 HMI Allarmi_211 주소를 연결했다. 생성 원리는0291 Move193 ENO→Coil23이며 SCoil/RCoil이 아니다. 고유 지연 타이머는 이 호출/함수에 없다. TC06 고온/저온 타이머의 전역 부재를 주장하는 것이 아니라, 고유 원본에서 확인되지 않은 상태다.</p><p>공통 HMI Reset 요청 전달(AB01 초안의0158/0154)과 TC06 OFR의 자체 생성은 별개다. 그 공유 설명을 TC06 전용 Reset 허가로 바꾸지 않는다. 본 호출/함수에는 RESET_ALLARM 입력이나 TC06용 수동 Reset 가지가 확인되지 않는다. 실제 ACK·혼/램프·전체 Word 쓰기·경보 표시·재발·안전정지 효과는 미확정이다. OFR 꺼짐, HMI ACK, 입력값 정상, 기계 복구 완료를 서로 대신하지 않는다.</p><p>현재 값·계수·제로·온도 안전설정·원인해소를 확인하지 않은 상태에서 Reset/강제값/시험신호/재시동을 권고하지 않는다. 실제 복구 판정에는 승인된 현장 원인확인·조치와 별도 운전 승인/관찰 증거가 필요하다.</p><p><a href="../networks/network-1742.html">고유OFR</a> · <a href="../networks/network-1658.html">공유함수ENO</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 읽기 전용 관찰 계획</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각의 관찰</th><th>비교·배제 및 미확정</th></tr></thead><tbody><tr><td>HMI 온도와 기대가 다름</td><td>IW278:P,IW278,DB13W42,DB1W120,HMI 주소·값·시간</td><td>원시/환산 혼동,접근·갱신주기,Int/Word 표시,제로/계수·단위를 대조</td></tr><tr><td>-9999 또는 OFR 표시</td><td>호출EN/IN0,raw,DB4W24/W26,DB3X21.5,MoveENO</td><td>범위·연산·비활성호출과 실제 단선/전원/보상 문제를 분리; 원인 단정 금지</td></tr><tr><td>값0/고정값</td><td>ON/호출상태,원시/환산 추세,통신 신선도</td><td>IN0=OFF 경로와 호출EN=OFF를 구별; 값0만으로 실제0°C 판정 금지</td></tr><tr><td>고온인데 경보 없음</td><td>실제 표시주소,온도·OFR·관련 설비 알람과 시각</td><td>TC01/02/03 알람을 TC06 것으로 기대하지 않음; 승인 보호계통 자료 필요</td></tr><tr><td>TC06 위치가 도면마다 다름</td><td>명판·태그·변환기 위치·케이블3_14·X1:195~197</td><td>AB01 기능/CC01 위치·KX/4–20mA 구간 확인; 본체 소유 배정 금지</td></tr><tr><td>ACK 후에도 표시 유지</td><td>raw/환산/OFR,실제 HMI ACK 이벤트 및 공통요청</td><td>OFR 직접 재계산과 래치 Reset을 혼동하지 않음; 현장 복구는 별도</td></tr></tbody></table></div><p>관찰 기록은 관찰자·시각/시간대·설비 위치·태그/주소·수치/단위/신선도·수집장치·CPU/프로젝트 식별·비교 원본/개정·원인배제·승인조치·복구확인을 분리한다. 이 표는 관찰 계획이며 전기 접근·센서 탈거·신호주입·보호값 수정·리셋·재시동 지시가 아니다. 실제 운영 기록을 생성/복제하지 않았다.</p><p><a href="../networks/network-1742.html">1742</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>TC06 고유 IW278:P 환산과 IW278 Word미러를 분리합니다. OEM AB01 출구 역할/시공 CC01 위치 상충을 보존하며 TC06를 CC01 전용 소유로 배정하지 않습니다. Temp_T6 주석을 MV01 소비로 세지 않고 고유 고온/타이머/버너 차단을 발명하지 않습니다. 현재 CPU/계수/교정/실물/복구 미확정을 유지합니다.</p><ul><li>현행센서/송신기명판·열전대보상선/냉접점·계수/제로·교정·정상극성</li><li>OEM AB01 출구역할 대 시공 CC01 위치상충·본체전용소유미확정</li><li>고유고온/저온·타이머/SR/버너 차단 직접소비근거미확보·인접TC복제금지</li><li>Temp_T6 STL로드는주석·MV01 PV로집계안함·간접소비전수부재주장안함</li><li>ON호출/IN0·Peripherie 대SAM=None·Word/HMI INT표시별도</li><li>OFR 재계산·HMI ACK·공통Reset·실제원인해소/복구를분리</li><li>0/−9999·0/1300℃/50mAF는보존값·현행보호권장값아님</li><li>시공3_5 검은마스킹유지·CC01전체반복부재검색없음</li><li>TIA/현재CPU/실물/현장복구 미수행</li></ul><p><a href="../catalog-guides/TC06.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>HMI 온도와 기대가 다름</h2><p>IW278:P,IW278,DB13W42,DB1W120,HMI 주소·값·시간</p><p>원시/환산 혼동,접근·갱신주기,Int/Word 표시,제로/계수·단위를 대조</p><p>원시/환산 혼동,접근·갱신주기,Int/Word 표시,제로/계수·단위를 대조</p></section><section id="step-symptom-2"><h2>-9999 또는 OFR 표시</h2><p>호출EN/IN0,raw,DB4W24/W26,DB3X21.5,MoveENO</p><p>범위·연산·비활성호출과 실제 단선/전원/보상 문제를 분리; 원인 단정 금지</p><p>범위·연산·비활성호출과 실제 단선/전원/보상 문제를 분리; 원인 단정 금지</p></section><section id="step-symptom-3"><h2>값0/고정값</h2><p>ON/호출상태,원시/환산 추세,통신 신선도</p><p>IN0=OFF 경로와 호출EN=OFF를 구별; 값0만으로 실제0°C 판정 금지</p><p>IN0=OFF 경로와 호출EN=OFF를 구별; 값0만으로 실제0°C 판정 금지</p></section><section id="step-symptom-4"><h2>고온인데 경보 없음</h2><p>실제 표시주소,온도·OFR·관련 설비 알람과 시각</p><p>TC01/02/03 알람을 TC06 것으로 기대하지 않음; 승인 보호계통 자료 필요</p><p>TC01/02/03 알람을 TC06 것으로 기대하지 않음; 승인 보호계통 자료 필요</p></section><section id="step-symptom-5"><h2>TC06 위치가 도면마다 다름</h2><p>명판·태그·변환기 위치·케이블3_14·X1:195~197</p><p>AB01 기능/CC01 위치·KX/4–20mA 구간 확인; 본체 소유 배정 금지</p><p>AB01 기능/CC01 위치·KX/4–20mA 구간 확인; 본체 소유 배정 금지</p></section><section id="step-symptom-6"><h2>ACK 후에도 표시 유지</h2><p>raw/환산/OFR,실제 HMI ACK 이벤트 및 공통요청</p><p>OFR 직접 재계산과 래치 Reset을 혼동하지 않음; 현장 복구는 별도</p><p>OFR 직접 재계산과 래치 Reset을 혼동하지 않음; 현장 복구는 별도</p></section></main></body></html>