<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>TC07 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>TC07 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=TC07&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><p>catalog_id=TC07, 온도 계측(sensor/계측), parent 없음/depth0/priority_key 없음, 별칭 tc_07, phase2/planned. INVENTORY catalog[18], 파생 equipment[82] 및 BATCH08-SCOPE/OVERLAP 해당 행은 유입 가스 온도·예비/운영 상태 확인으로 분류한다. 신규 조사대상이고 기존 명시제외90로 임의 편입하지 않는다. TC06/AB01/CC01/MV02 및 다른 TC를 함께 완료 집계하지 않는다.</p><p>고정 읽기전용 원본 `gme-research/source-mv06`, commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, VERSION 1.12.0. 사용자가 보고한 최신 실제 게시 상태나 현재 CPU를 검증한 것이 아니다. AGENTS, rollout 스킬/source-map, WORK-STANDARD/WORK-ITEM-TEMPLATE/INVENTORY/START-GPT61 및 VERSION/EXPANSION-WORK/WORKSPACE-HANDOFF/PUBLICATION_STATUS/ACTIVE-WORK 최상단을 읽었다. 최신 배치의 5개 병렬 자체조사·로컬2차133 통합제외 범위를 적용한다.</p><p>실행 모델·추론 런타임 증명 미확인. 로컬 TIA 추가권한·새 Work/Codex·재위임·사용자 Mac 접근 없음. 쓰기는 본 초안 및 `extracts/TC07/`뿐이다. 원본·공유코드·대장·버전·배포·운영기록·SEJIN 변경0, 시뮬레이터 작성/수정/생성/실행/행동시험0, PLC/현장/보호값 변경0. build/test/generator는 실행하지 않았다.</p><p>이하 경로 기본은 `source-mv06/all-in-one/`. `0493`은 `sources/decoded-original/0493-FlgNet.xml`; 선언은 별도 `NNNN-IdentXmlPart.xml`. LAD 문서번호와 원본 NID는 다른 식별자다. RID/UID의 전역 충돌을 피하고 해당 선언 블록·NID 문맥으로 결속했다.</p><div class="table-wrap"><table><thead><tr><th>7영역</th><th>적용</th><th>미확정 경계</th></tr></thead><tbody><tr><td>설비·자료</td><td>적용</td><td>현행 실물·예비/사용 상태</td></tr><tr><td>IO/HMI</td><td>적용</td><td>실제 화면·쓰기 이벤트·통신</td></tr><tr><td>제어</td><td>적용</td><td>호출·현재 ON/OFF·최종값/간접 Writer</td></tr><tr><td>전기끝점</td><td>적용/일부 미확보</td><td>설치·송신기/프로브·보상/교정</td></tr><tr><td>알람/복구</td><td>OFR 적용/고유 타이머 미확보</td><td>현재 알림·안전기능·복구</td></tr><tr><td>증상관찰</td><td>적용</td><td>실제 관찰·정비·운전시험 미수행</td></tr><tr><td>완료/누락</td><td>적용</td><td>제품통합·독립검토·현장 별도</td></tr></tbody></table></div><p><a href="../devices/TC07.html">TC07 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P003.png</td><td>8a2de172b7089fa3f90d2f7fb205feb31945c6713c597c6ef675d64bc7cd31fc</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P030.png</td><td>5ac389e7c5b36726c8701ec9763d11d3864bef7d61179a226fa7c4f9113f320f</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P056.png</td><td>0c4a3e90ea392abfbd1f23af0e0fded4e9a895bf82ec00521779a006dcf1c2b3</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P079.png</td><td>e4593b3889032da4eb51b5f82b079f229328f0e33be4bbfadd9e7714ef4bca6e</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P108.png</td><td>a9ba1f756c0096a180af2bfecab59e76308e83d2a87274026b90d82f7fa79c15</td></tr><tr><td>catalog-profiles/TC07.json</td><td>88f114e47f877e48543988351e4e4d6bba827967b39b5975f4ff1104d5a3fe0f</td></tr><tr><td>catalog-sources/TC07-DOTS-DRAFT.md</td><td>f2ba7d3ff33b237b1781fc2d0b4cabe64ca3dbb4af2ddc65c5838625cac97e04</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>446c7c68abf36bf6e57dffd896ba50e334b569f081d6ea6000787c21060d822b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0493-FlgNet.xml</td><td>991673aed363870b817d18e14865ffb8c89a955e3780331e5a3b25dfe8595a38</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 112d842e6e4c273ec58957f1017e74ea96bc1a043e7666986bba2236905a5567</p><p><a href="../devices/TC07.html">TC07 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>원본 선언·주소</h3><p>SSD.AO/AOS.BO는 bit offset이다. 0674 DepDBBlock RID8/11/354의 TOD N=4/1/3으로 DB4/DB1/DB3를, 0628 RID4 TOD13으로 Inputs DB13을 확인했다. 주소 표는 백업 기준이다.</p><div class="table-wrap"><table><thead><tr><th>역할·신호</th><th>형식·주소</th><th>원본 선언·접속</th></tr></thead><tbody><tr><td>환산 원시 TC07</td><td>Global Int IW280:P</td><td>0678 SimpleAccess RID86, AO2240, SAD Input/SAM=Peripherie, NID13 UID404</td></tr><tr><td>HMI 원시 읽기 TC07</td><td>Global Int IW280</td><td>0627 RID73 AO2240 Input/SAM=None, NID2 UID80</td></tr><tr><td>Inputs.TC_07</td><td>Global Word DB13.DBW44</td><td>0629 RID75 AO352 BAD4, NID2 UID81 Write</td></tr><tr><td>Coeff.ZERO_TC07</td><td>Global Int DB4.DBW28</td><td>0676 RID88 AO224 BAD8, NID13 UID406 Read</td></tr><tr><td>Coeff.COEFF_TC07</td><td>Global Int DB4.DBW30</td><td>0676 RID87 AO240 BAD8, NID13 UID405 Read</td></tr><tr><td>Data.TC_07</td><td>Global Int DB1.DBW190</td><td>0676 RID89 AO1520 BAD11, NID13 UID407 Write</td></tr><tr><td>Allarm.TC07_OFR</td><td>Global Bool DB3.DBX21.6</td><td>0676 RID381 AO174 BAD354, NID13 UID23 Write</td></tr><tr><td>ON / OFF</td><td>Global Bool M0.0 / M0.1</td><td>0678 RID1/34, Memory AO0/1; NID13 UID403/402</td></tr></tbody></table></div><p>TC07 고유 Local 선언은 이번 명명 검색에서 확인하지 못했다. 공통 FC 내부 Local Int/DInt·Bool은 함수의 임시값/인터페이스이지 TC07 전용 DB나 타이머가 아니다. 전체 이름 검색과 직접 절대주소 겹침 검사는 간접 포인터·블록복사·통신 Writer 부재를 보장하지 않는다.</p><p><a href="../networks/network-1743.html">고유환산</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article><article id="review-2-2"><h3>HMI 5행</h3><p>`sources/hmi_plc_tags.csv`(dde.cfg 설정 추출, Access Name=PLC):</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>내부 ID</th><th>의미</th></tr></thead><tbody><tr><td>I_TC_07</td><td>DB13,INT44</td><td>00052</td><td>PLC Word 원시 미러를 HMI INT 설정으로 읽음</td></tr><tr><td>data_DB1_DBW190</td><td>DB1,INT190</td><td>002D1</td><td>환산 결과 주소</td></tr><tr><td>Coeff_DB4_DBW28</td><td>DB4,INT28</td><td>002AF</td><td>제로 주소</td></tr><tr><td>Coeff_DB4_DBW30</td><td>DB4,INT30</td><td>00225</td><td>계수 주소</td></tr><tr><td>Allarmi_212</td><td>DB3,X21.6</td><td>002C6</td><td>OFR 비트 주소</td></tr></tbody></table></div><p>주소행 존재는 화면 가시성·°C 소수점·사용자 조작·설정 쓰기·ACK·온라인 값·통신 정상 증거가 아니다. 시공 SPARE와 HMI 존재를 서로 취소하는 근거로 쓰지 않는다.</p><p>0398/LAD1071/NID2의 Move74(DisableENO=true)는 ORef80/RID73→W91→in, out1→W93→ORef81/RID75이다. TC06 Move73.eno→W89→Move74.en, Move74.eno→W92→Move75.en의 직렬 연결도 보존한다. 0398은 TC07 온도 환산이 아니라 raw 전달이다. 앞 Move들로부터 이어지는 전원/ENO 조건과 main HMI Inputs 호출 조건을 무조건 실행으로 바꾸지 않는다.</p><p><a href="../networks/network-1743.html">고유환산</a> · <a href="../networks/network-1071.html">원시미러</a> · <a href="../sources/hmi_plc_tags.csv">HMI 설정</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>고유 호출 전체 핀</h3><p>0493/LAD1743/NID13: rail→W417→Contact415.in. OFF ORef402/RID34→W409→415.operand(반전 없음), 415.out→W416→CRef396.en. ON ORef403/RID1→W410→396.IN0. CRef396 RefId351은 0680 BlockInterfaceInfo와 결속하고, 자식 CodeBlock408 RefId5는 0672 `Signal linearization`, FC63 선언과 결속한다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>핀/대상</th></tr></thead><tbody><tr><td>W411</td><td>ORef404 TC07:P → CRef396.Analog_input</td></tr><tr><td>W412</td><td>ORef405 COEFF_TC07 → Coeff</td></tr><tr><td>W413</td><td>ORef406 ZERO_TC07 → Zero</td></tr><tr><td>W414</td><td>OutValue → ORef407 Data.TC_07</td></tr><tr><td>W24</td><td>Out_of_range → ORef23 Allarm.TC07_OFR</td></tr></tbody></table></div><p>EN=OFF와 IN0=ON은 별도 조건이다. OFF=0이면 함수 호출을 건너뛸 가능성과 함수가 호출되어 IN0=0인 경우의 0014 Move0을 구분한다. EN 비활성 때 결과나 OFR가 반드시0이라는 해석은 하지 않는다.</p><p><a href="../networks/network-1743.html">1743</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-2"><h3>공통 함수 연결 재사용 및 핵심 대조</h3><p>0291의 IN0 ORef196→W220 Contact255→W256. 유효범위 Gt258 `raw&gt;-1382` 뒤 Le161 `raw&lt;=32767`→Convert164. Int raw/Zero/Coeff를 Convert164/167/174로 DInt로 바꾸고 Add170/Mul177/Div181(상수28000) 및 Move185로 OutValue(Int)에 전달한다. 식은 `(DInt(raw)+DInt(zero))*DInt(coeff)/28000`; Real 연산이나 단순 raw/10 온도 환산으로 바꾸지 않는다. W227/230/234/237/241/245는 ENO 연쇄다. 절삭·오버플로·ENO 실패·현재 스캔의 최종값은 CPU에서 시험하지 않았다.</p><p>범위 이탈 Gt190(raw&gt;32767) OR Le259(raw&lt;=-1382)→O47→Move193(-9999)→W253 OutValue. **W21 Move193.eno→Coil23.in**, W22→Out_of_range다. OFR는 범위 비교 결과를 곧바로 S latch한 비트가 아니다. raw Int 상한보다 큰 비교가지의 정적 존재와 실제 도달가능성은 구분한다.</p><p>0014는 Contact171의 operand NOT IN0→W172→Move162(0)→W170 OutValue. 호출이 실제 실행된다는 전제가 필요하다. -9999나0은 원본 대체값이며 현장 안전온도나 복구 판정값이 아니다. 공통 함수의 Local/상수 선언은 추출 refs의 해당 블록 파일로 확인하고 동일 RID의 다른 블록 후보를 채택하지 않았다.</p><p><a href="../networks/network-1743.html">1743</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1619.html">1619</a></p></article><article id="review-3-3"><h3>호출·ON/OFF·저장값</h3><p>공유0031/LAD1619/NID6은 ON Contact282의 out W283을 Analog input conversion CRef261 및 Allarms1/2/3에 각각 en 분기한다. 0688 RID55 CodeBlock273=FC3, 0694 호출 인터페이스 연결이다. TC07 고유 OFF 조건은 그 안의0493에 별도로 남아 있다. 0030 HMI Inputs CRef28의 main 허가/Simulation 반전 경계도 같은 고정원본 공통근거를 재사용한다. 실제 OB/호출 실행·주기·현재 CPU 일치는 미확정이다.</p><p>보충 `live_index.json` _7ev/doc401은 `set s &quot;on&quot; clr s &quot;off&quot;`라는 STL 검색텍스트다. 0047 ON/OFF Write 선언과 공통 BF01 근거를 연결하되 CLR 다음 S를 R로 고쳐 읽지 않고 현재 OFF=False 고정도 선언하지 않는다. doc401은 0401-FlgNet(HMI 출력 미러)과 다르다.</p><p>보충 snapshot doc1604 이름/형/값 129/129/129 일치: ZERO_TC07 Int0, COEFF_TC07 Int1330. doc1629는162/162/162 일치: TC_07 Int−9999. 이것은 백업 저장값이며 현재 설정·교정·경보 활성이나 설치 부재를 증명하지 않는다. OEM 0/750°C와 계수1330의 차이는 범위/교정 확인 항목으로 남긴다. 승인되지 않은 계수 변경 권고를 하지 않는다.</p><p>TC07는 문서상 센서/계측 채널이다. 독립 Q 출력·버너 정지·댐퍼 출력·모터 Run을 직접 소유한다고 확인하지 않았다. 시공 AB01/MV02/FLA는 관련 위치/케이블 명칭으로만 유지한다. 주변 설비나 공통 FC를 TC07 하위완료로 집계하지 않는다.</p><p><a href="../networks/network-1743.html">1743</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 끝점·실제 PDF</h3><p>PDF 원본을 pdftoppm으로 렌더하고 내용과 footer를 직접 확인했다. FG와 실제 PDF 순번을 각각 기록한다. 파일명 Rev2를 모든 시트 개정으로 복제하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>원본·실제쪽</th><th>제목·footer</th><th>고유 끝점</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf FG78/PDF79</td><td>THERMOCOUPLE; DATA27.05.2024; **Rev2 17.03.2025**</td><td>TC07 SPARE 점선, SAFETY TEMPERATURE CONTROL INPUT SMOKE,4–20mA,0/750°C</td></tr><tr><td>동일 FG107/PDF108</td><td>ANALOG INPUT MODULE; DATA27.05.2024; **Rev2 17.03.2025**</td><td>SPARE점선 TC07/인접ZT01, PEW280, CPU515/MOD3 표기</td></tr><tr><td>시공 PDF3</td><td>CANDC-CONS-S003-003,D-page3,total3/64;Rev1 24.11.11 first draft design</td><td>FLOW_A/AB-01/TC-07 배치표</td></tr><tr><td>시공 PDF30</td><td>CANDC-CONS-E013-030,D-page13,total30/64;동일Rev1</td><td>FLOW_A ZONE05,행17 Pipe16,LOC FLA/TAG TC-07,KX1.0/2</td></tr><tr><td>시공 PDF56</td><td>CANDC-CONS-C006-056,D-page6,total56/64;동일Rev1</td><td>행6_25 CR→FLA/TC-07,TC/KX2S1.0,경로100→110LAD1→E1700,길이60</td></tr></tbody></table></div><p>시공도 Checked/Approved란은 위 세 렌더에서 공란이다. 이를 승인 준공도로 부르지 않는다. PDF56 상부 검은 덮개로 가려진 행은 텍스트 추출에 TC07 관련 문자열이 나와도 현행 가시 행/확정 경로로 채택하지 않았다. 고유 케이블 증거는 실제 보이는6_25이다.</p><p>FG78 오른쪽 TC07: +24Vdc10.7(77/9→79/0)→5×20 50mA F/X1:198→선78.2→TC07 +5. TC07 −6→X1:199→+PEW280/107/1. 실드78SCH2는 X1:200을 통해107/1로 이어진다. X1:198/199/200을 왼쪽 TC06의195/196/197과 섞지 않는다.</p><p>FG107: +PEW280(78/5)→AI 단자22 I4+. 78SCH2(78/5)는 실드 경로이며 I4−와 같은 도체라고 쓰지 않는다. 24 U4−/I4−는 공통선으로 −0Vdc10.6에 연결되고 28/32/36과 함께 그려진다. 모듈 공급은 +24Vdc10.7→X21:3001/5×20 500mA F→선107.1→41 L+, 공통→44 M. 21 Uv4/23 U4+ 등의 인접 단자는 본 경로에서 접속을 임의 추가하지 않는다. CPU515/MOD3는 도면 표기이며 현행 CPU 식별 증명이 아니다.</p><p>OEM 송신기 단자 +5/−6와 4–20mA 출력, 시공 TC/KX 케이블은 서로 다른 계측 구간일 수 있다. 프로브·송신기 배치·센서 타입·냉접점 보상·보상선/연장선 결선·현행 AI 설정 및 모델은 자료 미확정이다. TC07에는 이 검토에서 릴레이 부하5/9 경로를 확인하지 않았으므로 다른 설비 릴레이접점을 복사하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=79">FG78 · PDF79</a> · <a href="../sources/Electrical_Rev2.pdf#page=108">FG107 · PDF108</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공·배치 · PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=30">시공·배관 · PDF30</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">시공·케이블 · PDF56</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><ul><li>고유 범위출력:0493 CRef396.Out_of_range W24→ORef23/RID381→DB3.DBX21.6. 0291에서는 Move193 ENO로 Coil23을 구동한다. 온도 상한 비교 SCoil/RCoil과 구분한다.</li><li>명명 선언·사용처 전체 검색에서 TC07 전용 HIGH/LOW/MAX, S/R 유지·재요청·지연 타이머를 찾지 못했다. 타 TC의3초/1분이나 버너의 타이머를 TC07 것으로 작성하지 않는다. 도면 제목 SAFETY만으로 SIL·안전 차단·자동복귀·버너 인터록을 발명하지 않는다.</li><li>공통 startup0148의 Allarm Word0~16 쓰기는 Byte21.6의 OFR를 포함하지 않는다. 공통 Word경보 집계0~16 범위를 TC07의 경적/정지 증거로 확대하지 않는다. HMI Allarmi_212 주소 존재와 실제 팝업·ACK·소리·상위 안전소비는 별개다.</li><li>이름 및 주소범위 검색에서 고유 Data.TC_07/OFR의 추가 직접 Writer를 확인하지 못한 범위와 외부 HMI/간접·통신 쓰기 가능성을 구분한다. 현재 EN/IN0·호출비활성·리텐션·오류 해제와 실제 현장복구는 미확정이다.</li><li>OFR 해제, 실제 온도 정상, 원인 제거, 재운전 허가, 설비 복구 완료는 각각 증거가 필요하다. 이번에는 Reset·Force·온라인 변경·시동을 수행하지 않았다.</li></ul><p><a href="../networks/network-1743.html">고유OFR</a> · <a href="../networks/network-1658.html">공유함수</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰</h3><p>아래는 승인된 읽기 전용 관찰자료 수집표다. 센서탈거·회로주입·전원작업·Reset·Force·보호값 변경 지시가 아니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각에 확보할 값·자료</th><th>비교 및 원인배제</th></tr></thead><tbody><tr><td>SPARE인데 HMI값 존재</td><td>현행 준공도·명판/설치 위치·화면주소·CPU프로젝트 식별</td><td>도면상 예비와 주소잔존/실제운영을 구분;값만으로 설치여부 판정금지</td></tr><tr><td>raw와 환산값 다름</td><td>IW280:P/IW280,DB13W44,DB1W190,DB4W28/30,시각/신선도</td><td>Peripherie/None,Word/Int,raw/환산,호출EN/IN0 차이 분리</td></tr><tr><td>값 고정 또는−9999</td><td>OFF M0.1,ON M0.0,FC3/FC63 호출·OFR,raw·계수·제로</td><td>호출미실행과 계산범위/MoveENO·저장잔존을 구분;단선으로 즉시 단정금지</td></tr><tr><td>도면 750°C와 값범위 불일치</td><td>송신기/프로브 명판·교정기록·AI설정·실제 계수</td><td>도면0/750과 snapshot1330의 불일치를 승인자료로 확인;임의 계수조정금지</td></tr><tr><td>OFR/HMI표시와 경적반응 다름</td><td>DB3X21.6,Allarmi_212 이벤트·ACK설정,집계범위,기록시각</td><td>태그주소와 실제 경보소비·표시·소리 분리</td></tr><tr><td>AB01/MV02 소유 혼동</td><td>PDF3/30/56,케이블6_25,실제 구간·사진</td><td>케이블 MV02 이름과 LOC FLA/배치 AB01을 보존하고 동일실물 추정금지</td></tr></tbody></table></div><p>기록 필드: 관찰자, 실제 시각/시간대, 위치·태그·주소, 값/단위·갱신시각, 수집장치, 프로젝트·CPU 식별, 원본판본, 비교·배제 결과, 승인조치, 별도 복구 확인. 실제 운영기록·사진을 복제하거나 생성하지 않았다.</p><p><a href="../networks/network-1743.html">1743</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1619.html">1619</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>TC07 고유 OFF EN/ON IN0와 IW280:P 환산Int 대 원시Word/HMI INT44를 분리합니다. OEM SPARE 대 시공/PLC/HMI 존재는 현재 사용상태 미확정이며 제외·철거로 처리하지 않습니다. 0/750℃ 대 저장계수1330, AB01/MV02/FLA 위치·명칭 경계와 마스킹을 보존합니다. 고유 고온/저온/SR/지연은 미확보이며 현재 CPU/실물/교정/복구는 미확정입니다.</p><ul><li>현재 SPARE/설치/사용상태·준공도/실물명판·프로브송신기 대응 미확정</li><li>OFF/ON·현재CPU/FC3/FC63 호출/간접Writer·갱신미확정</li><li>OEM0/750℃ 대 백업1330·승인교정/AI설정 필요</li><li>OEM4–20mA 대 TC/KX 보상선구간 미결속</li><li>고유 HIGH/LOW/MAX/SR/타이머 직접근거 미확보·인접TC복제금지</li><li>AB01배치/MV02케이블명/FLA위치 보존·동일소유 미확정</li><li>OFR/HMIACK/공통Reset/경적·원인제거·재운전/복구분리</li><li>시공56 검은행유지·새현장근거없는반복전검색없음</li><li>TIA/실제CPU/실물/현장복구 미수행</li></ul><p><a href="../catalog-guides/TC07.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>SPARE인데 HMI값 존재</h2><p>현행 준공도·명판/설치 위치·화면주소·CPU프로젝트 식별</p><p>도면상 예비와 주소잔존/실제운영을 구분;값만으로 설치여부 판정금지</p><p>도면상 예비와 주소잔존/실제운영을 구분;값만으로 설치여부 판정금지</p></section><section id="step-symptom-2"><h2>raw와 환산값 다름</h2><p>IW280:P/IW280,DB13W44,DB1W190,DB4W28/30,시각/신선도</p><p>Peripherie/None,Word/Int,raw/환산,호출EN/IN0 차이 분리</p><p>Peripherie/None,Word/Int,raw/환산,호출EN/IN0 차이 분리</p></section><section id="step-symptom-3"><h2>값 고정 또는−9999</h2><p>OFF M0.1,ON M0.0,FC3/FC63 호출·OFR,raw·계수·제로</p><p>호출미실행과 계산범위/MoveENO·저장잔존을 구분;단선으로 즉시 단정금지</p><p>호출미실행과 계산범위/MoveENO·저장잔존을 구분;단선으로 즉시 단정금지</p></section><section id="step-symptom-4"><h2>도면 750°C와 값범위 불일치</h2><p>송신기/프로브 명판·교정기록·AI설정·실제 계수</p><p>도면0/750과 snapshot1330의 불일치를 승인자료로 확인;임의 계수조정금지</p><p>도면0/750과 snapshot1330의 불일치를 승인자료로 확인;임의 계수조정금지</p></section><section id="step-symptom-5"><h2>OFR/HMI표시와 경적반응 다름</h2><p>DB3X21.6,Allarmi_212 이벤트·ACK설정,집계범위,기록시각</p><p>태그주소와 실제 경보소비·표시·소리 분리</p><p>태그주소와 실제 경보소비·표시·소리 분리</p></section><section id="step-symptom-6"><h2>AB01/MV02 소유 혼동</h2><p>PDF3/30/56,케이블6_25,실제 구간·사진</p><p>케이블 MV02 이름과 LOC FLA/배치 AB01을 보존하고 동일실물 추정금지</p><p>케이블 MV02 이름과 LOC FLA/배치 AB01을 보존하고 동일실물 추정금지</p></section></main></body></html>