<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>TC09 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>TC09 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=TC09&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id TC09, sensor/계측, parent 없음, depth0, 별칭 tc_09, INVENTORY catalog[19], equipment[83], phase2/planned. 역할은 백 필터 유입 온도. TC01/02/03/04/05/06/07/10/11과 같은 표시명이지만 별도 ID다.</li><li>범위: BATCH08-RESEARCH-INSTRUCTIONS.md, TASK3-BATCH08-SCOPE.json, GME-CATALOG-OVERLAP-REVIEW.json 해당 행. 실물 동일성 미확인, 신규 자체조사이며 로컬 2차133 통합 제외 유지.</li><li>원본 `gme-research/source-mv06`, 고정 commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 사용자 보고의 최신 게시·현행 CPU 검증과 별개다.</li><li>root AGENTS, 설비확대 스킬/source-map, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY, START-GPT61 및 VERSION/EXPANSION-WORK/WORKSPACE-HANDOFF/PUBLICATION_STATUS/ACTIVE-WORK 상단을 읽었다. 배치의 최신 자체조사 지시를 적용한다.</li><li>실행 모델 런타임 증명 미확인. 원본/공유코드/대장/버전/배포/운영 기록 편집0, 신규 Work/Codex/재위임0. 시뮬레이터 작성·수정·생성·실행·행동시험0, PLC/현장/보호값/SEJIN 변경0. 원본 build/test/generator 실행0.</li><li>원본 경로 기본: `source-mv06/all-in-one/sources/decoded-original/`. 0483 등은 FlgNet 파일번호이며 LAD 문서번호/NID와 다르다. RID/UID는 블록 문맥과 선언 NID를 함께 결속한다.</li></ul><div class="table-wrap"><table><thead><tr><th>영역</th><th>적용/미확보</th><th>경계</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>백업/실물 동일성 미확인</td></tr><tr><td>I/O·HMI</td><td>적용/부분 미확보</td><td>주소·형식·설정/실제 화면 이벤트 미확인</td></tr><tr><td>제어 구조</td><td>적용</td><td>환산·소비·Word 겹침/현재 스캔 미검증</td></tr><tr><td>전기 끝점</td><td>적용/부분 미확보</td><td>OEM·시공 실제 렌더/모드·변환기·2채널 미확정</td></tr><tr><td>알람·복구</td><td>적용/복구 미확보</td><td>직접 S/R·무타이머/현장 복구 미수행</td></tr><tr><td>증상 관찰</td><td>적용</td><td>읽기 전용 관찰계획, 조작 지시 아님</td></tr><tr><td>완료·누락</td><td>적용</td><td>문서·제품/UI·현장 상태 분리</td></tr></tbody></table></div><p><a href="../devices/TC09.html">TC09 자료</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P035.png</td><td>b9efad42b9e9be38105d8464392b36e48a9a72f33232fc407f5568dd4bfef1cc</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P060.png</td><td>3de78bdcf13d974dfdc464a96007ca654cbc84feeac427b424b155a8e1ec82ff</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P172.png</td><td>57bde87e85a995257657ef24fa7924ac151c00cfd38cf5d897ef0c3f3a9166a2</td></tr><tr><td>catalog-profiles/TC09.json</td><td>e21ccafdbe2adc7c4b56493a594c0d624dd2d917e65d305d67fe77d7e5f6c2a6</td></tr><tr><td>catalog-sources/TC09-DOTS-DRAFT.md</td><td>fd04d419b90dcbd8734088dedfa5524c38dc7828259d179b33153bf436557577</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>ab4e648abb048d06aa977c393ea3a833e378734fc531ddd07361075f4aa1aedc</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0014-FlgNet.xml</td><td>2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0048-IdentXmlPart.xml</td><td>d8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0173-FlgNet.xml</td><td>b4f2002933f13ad38f8b8bc6daa3f3ef11a9181ea1c2f33f63ef7a3f7305dc07</td></tr><tr><td>sources/decoded-original/0174-FlgNet.xml</td><td>23fb073206f95c69abc4373d3080081a369e4dd5021c2bd1a90d63029bb908d5</td></tr><tr><td>sources/decoded-original/0175-FlgNet.xml</td><td>41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97</td></tr><tr><td>sources/decoded-original/0216-FlgNet.xml</td><td>3a7fa8b0a095f054c543f90d0ffab84a8cd0c60ff1b5ec0101b112dc8f4ff37d</td></tr><tr><td>sources/decoded-original/0238-FlgNet.xml</td><td>8f6a5537084e092c352552dc469bbe8469b33412971219e51bba211ef607dfa8</td></tr><tr><td>sources/decoded-original/0265-FlgNet.xml</td><td>f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0483-FlgNet.xml</td><td>b14201384ec26ce89c7e9f132e27034632a567c1058781b5a5ae16f2a40d95d7</td></tr><tr><td>sources/decoded-original/0539-FlgNet.xml</td><td>d118d41f5007b112770c77fb33e8c84c2cb0e529e00d781d8837030196a015a5</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0562-IdentXmlPart.xml</td><td>85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c</td></tr><tr><td>sources/decoded-original/0563-IdentXmlPart.xml</td><td>86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad</td></tr><tr><td>sources/decoded-original/0582-IdentXmlPart.xml</td><td>41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951</td></tr><tr><td>sources/decoded-original/0583-IdentXmlPart.xml</td><td>0a34a2b7ad17eba6198dbe53d5c6aa8e87710c7436b832b9d39a075074ab58a8</td></tr><tr><td>sources/decoded-original/0584-IdentXmlPart.xml</td><td>3bff6c478e594bf97bb1730971944e96b0b5e2407199420fe6567d5fe609ea5d</td></tr><tr><td>sources/decoded-original/0585-IdentXmlPart.xml</td><td>e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184</td></tr><tr><td>sources/decoded-original/0586-IdentXmlPart.xml</td><td>f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250</td></tr><tr><td>sources/decoded-original/0587-IdentXmlPart.xml</td><td>bab957ac7c180d9c91b4f904b29e9dbd5812c6ba8f7b9e0c7faf9708605b203e</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0595-IdentXmlPart.xml</td><td>10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0685-IdentXmlPart.xml</td><td>2003d5741a0d707755c5e6e8b737fa106414b87b5b431b97271d9f1a5d343448</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/0688-IdentXmlPart.xml</td><td>ceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/0694-IdentXmlPart.xml</td><td>757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr><tr><td>sources/live_index.json</td><td>14c1b5e9c5f96147f149693f79e9d94ed78363ec5d8fe27353fd53354647ffb1</td></tr></tbody></table></div><p>자료 묶음 SHA-256: a5324748ea98fdeff5887e597a6f352bc403328b9f860e15b343d5aaed969358</p><p><a href="../devices/TC09.html">TC09 자료</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>선언 결속</h3><p>SSD.AO는 bit offset이며 Int/Word 주소는 AO÷8이다. BAD BIRID는0674/0682의 DepDBBlock TOD와 결속: Coeff DB4, Data DB1, Allarm DB3, Flag DB2. Local 임시변수에 DB주소를 부여하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>대상</th><th>형식·백업 주소</th><th>직접 선언/참조</th></tr></thead><tbody><tr><td>TC09 원시</td><td>Int IW386:P</td><td>0678 SimpleAccess RID19, AO3088, SAD Input SAM=Peripherie, NID3 UID94</td></tr><tr><td>ZERO_TC09 / COEFF_TC09</td><td>Int DB4.DBW128/130</td><td>0676 Global RID21/20 AO1024/1040, NID3 UID96/95</td></tr><tr><td>Data.TC_09</td><td>Int DB1.DBW262</td><td>0676 RID22 AO2096 NID3 UID97 Write;0684 RID103 NID13 UID1102/1108/1114/1120/1122/1124 Read</td></tr><tr><td>TC09_OFR</td><td>Bool DB3.DBX20.4</td><td>0676 RID359 AO164 NID3 UID23 Write</td></tr><tr><td>TC09_MAX / TC09_MAX_MAX</td><td>Int DB1.DBW54/56</td><td>0684 RID104/112 AO432/448 NID13 UID1103/1105/1111 및1121</td></tr><tr><td>MAX_TC09 / MAX_MAX_TC09</td><td>Bool DB3.DBX8.6/8.7</td><td>0684 RID108/113 AO70/71 NID13 UID1110·1117 및1126·1129 Write</td></tr><tr><td>Open false air</td><td>Bool M2.1</td><td>0686 SimpleAccess RID105 AO17, NID13 UID1104 Set/1119 Reset</td></tr><tr><td>app07 / app03</td><td>Local Int offset160/96bit</td><td>0685 InterfaceAccess RID107/111, NID13 UID1107/1113 Write 및1109/1115 Read</td></tr><tr><td>RESET_ALLARM / STOP_HORN</td><td>Bool DB2.DBX6.0/6.2</td><td>0684 RID24/16 AO48/50, NID13 UID1127 Read/1118 Set</td></tr><tr><td>ON</td><td>Bool M0.0</td><td>0678·0686 RID1 AO0, Memory;이름으로 현행 TRUE 단정 안 함</td></tr></tbody></table></div><p>별도 IW388의 TC09 전용 환산·HMI 미러는 이 고유 검색에서 확보하지 않았다. FG171의 두 채널을 자동 평균/이중화 또는 TC10 입력으로 바꾸지 않는다. TC09는 다른 TC의 DB13 원시 미러를 복제하지 않는다.</p><p><a href="../networks/network-1733.html">고유환산</a> · <a href="../sources/hmi_plc_tags.csv">HMI 주소</a></p></article><article id="review-2-2"><h3>HMI 설정주소 대조</h3><p>`sources/hmi_plc_tags.csv`에서 이름 TC09 검색은 놓칠 수 있어 주소로 재검색했다. Access Name은 모두 PLC이며 다음8행을 확인했다.</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정주소</th><th>내부 ID</th></tr></thead><tbody><tr><td>data_DB1_DBW262</td><td>DB1,INT262</td><td>00289</td></tr><tr><td>data_DB1_DBW54</td><td>DB1,INT54</td><td>00268</td></tr><tr><td>data_DB1_DBW56</td><td>DB1,INT56</td><td>0023E</td></tr><tr><td>Coeff_DB4_DBW128</td><td>DB4,INT128</td><td>001F5</td></tr><tr><td>Coeff_DB4_DBW130</td><td>DB4,INT130</td><td>0029F</td></tr><tr><td>Allarmi_71</td><td>DB3,X8.6</td><td>00146</td></tr><tr><td>Allarmi_72</td><td>DB3,X8.7</td><td>00145</td></tr><tr><td>Allarmi_202</td><td>DB3,X20.4</td><td>002DA</td></tr></tbody></table></div><p>CSV는 dde.cfg 백업 설정이다. 현재 화면 위젯, 경보 문장, ACK/쓰기 이벤트, 단위/소수점, 권한, 통신/온라인 값은 증명하지 않는다. 기존 파생 TC09 명세의 “HMI 설정 직접 식별되지 않음”은 이름기반 탐색 결과로 보며, 이번 주소결속으로 보충한다. HMI 전체 구현 완료를 뜻하지 않는다.</p><p><a href="../networks/network-1733.html">고유환산</a> · <a href="../sources/hmi_plc_tags.csv">HMI 주소</a></p></article><article id="review-2-3"><h3>백업 저장값과 현행 안전값의 구분</h3><p>`sources/live_index.json` `_7ev/1604`의 이름/형식/값129개와 `_7ev/1629`의162개 배열 길이가 각각 일치하는 것을 검사한 뒤 위치 대응했다. ZERO_TC09=0, COEFF_TC09=1330, TC09_MAX=180, TC09_MAX_MAX=200, TC_09=61은 **백업 저장값**이다. 61은 현재 측정값이 아니고 180/200은 승인된 안전한계가 아니다. live_index는 보충 추출이며 XML 선언·핀의 대체가 아니다. OEM FG171에서 온도범위 °C 스케일은 확인되지 않아 1330을 현행 °C 풀스케일로 단정하지 않는다.</p><p><a href="../networks/network-1733.html">고유환산</a> · <a href="../sources/hmi_plc_tags.csv">HMI 주소</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>고유 환산 호출</h3><p>0483 LAD1733 NID3: ON ORef92→W99 Contact105.operand; rail W107→105.in;105.out W106→CRef86.en. ON ORef93→W100 CRef86.IN0. TC09 ORef94 W101→Analog_input, COEFF ORef95 W102→Coeff, ZERO ORef96 W103→Zero. OutValue W104→ORef97(Data.TC_09), Out_of_range W24→ORef23(TC09_OFR). CRef86 RID351는0680 BlockInterfaceInfo, CodeBlock98 RID5는0672 Signal linearization FC 선언과 결속한다.</p><p>공통0291/0014는 동일고정근거를 재사용하고 원본 형식/핀을 재확인했다. 유효 raw 범위는 `&gt;-1382 AND &lt;=32767`, Int→DInt Convert164/167/174, Add170/Mul177/Div181의 ENO 연쇄로 `(DInt(raw)+DInt(zero))*DInt(coeff)/28000`, Move185로 Int OutValue. 정수 연산·절삭/오버플로와 ENO 영향은 현재 CPU 미검증이다. 범위외 `raw&gt;32767 OR raw&lt;=-1382`에서 Move193(-9999); Move193.eno W21→Coil23 Out_of_range이므로 단순 비교기 Bool로 치환하지 않는다. 0014 NOT IN0 Contact171→W172 Move162(0)→W170 OutValue. 호출EN=ON이고 IN0=ON이므로 IN0 비활성 공통 경로가 이 호출에서 실제 실행된다고 단정하지 않는다. ON false일 때 유지/갱신은 현재 스캔 확인 대상이다. -9999/0은 코드 대체값이며 안전 대체값이 아니다.</p><p><a href="../networks/network-1733.html">1733</a> · <a href="../networks/network-1991.html">1991</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1856.html">1856</a> · <a href="../networks/network-1857.html">1857</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-2"><h3>PV14 관련 소유</h3><p>0216 LAD1903 NID21: ON Contact2035.out W2036이 다섯 OR 가지에 분기한다. M_PV14 Contact2041 W2042→OR2007.in1; Open false air ORef2018/Contact2043 W2044→in2; MAX_TC09 ORef2019/Contact2045 W2046→in3; MAX_MAX_TC09 ORef2020/Contact2047 W2048→in4; Emergency_module_fault ORef23/Contact22 W24→in5. OR2007.out W2031→Coil2012, operand W2033→PV-14 ORef2021. 0594 RID268 AO136 SAD Output SAM=None, NID21 Write이므로 출력 Q17.0이다.</p><p>같은망 Fault_PV14 Contact2037 W25→RCoil2004→M_PV14(0596 RID277/UID2016) Reset은 수동 요청 해제다. 이 접점이 온도/비상 OR의 전체 허가 직렬에 있는 것으로 바꾸지 않는다. Q17.0은 PV14 소유 명령이고 개방완료 피드백이 아니다. 밸브 전원·코일·기구 정상/안전위치는 본 조사로 확인하지 않았다.</p><p><a href="../networks/network-1733.html">1733</a> · <a href="../networks/network-1991.html">1991</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1856.html">1856</a> · <a href="../networks/network-1857.html">1857</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1620.html">1620</a></p></article><article id="review-3-3"><h3>FN04·RD01·BR01 관련 소유</h3><div class="table-wrap"><table><thead><tr><th>관련 소유</th><th>고유 소비핀과 의미</th><th>경계</th></tr></thead><tbody><tr><td>FN04</td><td>0265 LAD1965 NID35, MAX_MAX ORef1020(0604 RID12)→W1030 Contact1044→W1045 OR1003.in5→W1031 RCoil1010→W1033 M_FN_04 UID1021. 다른 OR는 FN_04_FAULT, FN04_INV, SET_PERC_FN04=0, Local Stop_Fan_FN04. ON 뒤 M_FN_04 Contact1046→W1047 Coil1014→W1036 Start FN04 UID1023</td><td>0602 RID265 AO137 Output=Q17.1. FN04 명령 Reset과 모터 실물 정지는 다름. FAN 전체 타이머/전기 소유는 기존 FN04 조사</td></tr><tr><td>RD01</td><td>0238 LAD1931 NID2, MAX_MAX ORef73(0604 RID12)→W84 Contact103→W104 OR56.in5;OR56.out W88→Coil66→W90 Local Disable_Load_RD01 UID77(0605 RID16)</td><td>8가지 OR 중 하나. LOW_TC03,산소2종,STANDBY,수소박스,NOT R1 Gate ON,NOT RD01_Fbk와 분리. 실제 투입 차단/복구 확인 아님</td></tr><tr><td>BR01 온도 인터록</td><td>0173 LAD1856 NID3, ON160→NOT MAX_MAX_TC09 Contact162(UID152/W156)→NOT MAX_MAX_TC01 Contact164→W165 Coil150→W159 Temperature Interlock OK UID154</td><td>0582 RID26 AO54 Output Q6.6. 도면 제목 A56.3을 주소로 채택하지 않음. 버너 외부 안전순서 증명 아님</td></tr><tr><td>BR01 준비</td><td>0174 LAD1857 NID4, NOT MAX_MAX_TC09 Contact209(UID184/W195)가 준비 직렬, 이후 burner faults 반전·FN01/FN04/RD01 Run·(FN06 feedback OR Burner On)·FN02 Run→Coil182 Burner_ready</td><td>각 피드백/허가의 현행 실물 극성 미확인</td></tr><tr><td>BR01 정지</td><td>0175 LAD1858 NID5, MAX_MAX_TC09 UID235 W253→Contact277 W278→OR213.in2→W270 RCoil232→W272 Start_Burner UID250</td><td>요청 래치 해제이며 연료차단/화염소실/외부 퍼지 실물 검증 아님</td></tr></tbody></table></div><p>main0549 LAD1620 NID7은 ON350.out W351의 병렬 호출에 Motors1 CRef319와 Filter CRef322 등이 있다. 0688/0694 결속. ENO 직렬로 실행하는 것으로 바꾸지 않는다. 전체 CPU 호출순서·통신 Writer·현재 프로젝트·물리 응답은 미확인이다.</p><p><a href="../networks/network-1733.html">1733</a> · <a href="../networks/network-1991.html">1991</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1856.html">1856</a> · <a href="../networks/network-1857.html">1857</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1620.html">1620</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 끝점·실제 PDF 확인</h3><p>실제 원본 PDF3쪽을 렌더하고 이미지로 경로·footer를 확인했다. 이미지: `extracts/TC09/render/`.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>실제 확인 경로·개정</th></tr></thead><tbody><tr><td>Electrical_Rev2.pdf FG171/PDF172</td><td>TC09 단자3→X3:100→+PEW386→모듈3/U0+;단자4→X3:101→−PEW386→모듈4/U0−/I0−. TC09 단자1→X3:102→+PEW388→모듈7/U1+;단자2→X3:103→−PEW388→모듈8/U1−/I1−. 171SCH1→X3:104→접지. MANA18→−0Vdc152.4(168/9→172/0). CPU515/MOD2 표기</td></tr><tr><td>같은 FG171 footer</td><td>ANALOG INPUT MODULE,27.05.2024,FG171/TOT262. 별도 개정 기입 관찰 없음. 두 채널 설명 모두 TC-09 TEMPERATURE CONTROL BF-01 (4–20mA). 인접 PEW390/392는 TC10 SPARE이며 TC09 고유 채널로 편입 안 함</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf PDF35</td><td>DUST ROUTE CONDUIT PIPING(1),CANDC-CONS-E018-035,35/64,D-PAGE18. 211RB 가지3 Pipe16→TC09,LOC PV14,10_9=DUS+PV14-TC09A,KX1.0/2심. DUS1TB1/2를 거치는 ZS/PV14 가지와 TC09 직행 가지를 구분</td></tr><tr><td>같은 시공 PDF60</td><td>CABLE SCHEDULE(9),CANDC-CONS-C010-060,60/64,D-PAGE10. 10_9 =DUS+PV14-TC09A:BF01/JB01→PV14/TC09,Current Type TC,KX,2S,1.0,Spare0. route E500→222RE→222LAP1→212LAP1→211RB→E300,Adjustment25,LEN27. 실제 실측 길이로 표시 안 함</td></tr><tr><td>시공 두쪽 footer</td><td>Rev1,24.11.11,first draft design. CHECKED/APPROVED 공란. 현행 승인 준공도라고 하지 않음</td></tr></tbody></table></div><p>주의: OEM 4–20mA 설명과 실제 U+ 연결, 시공 KX 열전대선 표기는 원본간 계측 방식·구간의 미확정이다. 정상 형식/센서 타입·냉접점보상·변환기 유무/위치·채널 이중화·현재 모듈 주문번호/구성은 별도 자료가 필요하다. 도면 극성기호는 읽은 사실이며 현장 정상극성 검증이 아니다. OEM와 시공을 자동 연속배선으로 봉합하지 않는다.</p><p>시공 PDF60 10_6의 텍스트 레이어는 TC09/NO/NO/2S를 포함하지만 **실제 페이지는 해당 행 전체 검은 띠**다. PDF35에도 DUS1TB1 경유 한 행은 Delete 표기다. 가려진 텍스트를 활성 TC09 루트로 채택하지 않는다. 이번 입력경로에는 릴레이 부하접점이 핵심으로 나타나지 않으므로 타 설비의5/9·하단접점표1/5/9를 복제하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=172">FG171 · PDF172</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·배관 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=60">시공·케이블 · PDF60</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>고유 알람·복구·Word 겹침</h3><p>0539 LAD1991 NID13. ON UID1101 W1130→Contact1175,출력 W1176이 아래 비교/산술/리셋 가지를 활성화한다. 모든 비교는 strict Gt/Lt이다. 경계와 같은 값에서 해당 비교는 참이 아니다. 선언은0683 상수/0684 Global/0685 Local/0686 Simple.</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>발생·쓰기</th><th>회복·차이</th></tr></thead><tbody><tr><td>Open false air M2.1</td><td>Gt1046(Temp UID1102 W1131 &gt; MAX UID1103 W1132)→W1133 SCoil1049→W1135 UID1104</td><td>Sub1064(MAX−2) ENO W1148→Lt1068(Temp&lt;app03)→W1151 RCoil1082→W1156 UID1119. MAX 알람이 Set돼 있어야 하는 조건이 이 Reset에는 없음</td></tr><tr><td>MAX_TC09 DB3X8.6</td><td>Add1053 Int(MAX UID1105 + constant5 UID1106;W1136/1137)→W1138 Local app07 UID1107. Add.eno W1139→Gt1057(Temp UID1108 &gt; app07 UID1109;W1140/1141)→W1142 SCoil1060→W1144 UID1110</td><td>Sub1064(MAX UID1111−constant2 UID1112;W1145/1146)→W1147 app03 UID1113. ENO W1148→Lt1068→W1151 기존MAX Contact1177(UID1116/W1152)→W1178 RCoil1076/MAX UID1117 및 SCoil1078/STOP_HORN UID1118</td></tr><tr><td>MAX_MAX_TC09 DB3X8.7</td><td>Gt1086(Temp&gt;MAX_MAX UID1121),Gt1089(Temp&gt;200 UID1123),Lt1092(Temp&lt;−60 UID1125)→W1160/1163/1166 OR1085.in1/2/3→W1167 SCoil1095→W1169 UID1126</td><td>RESET_ALLARM Contact1179 UID1127/W1170→W1180 기존MAX_MAX Contact1181 UID1128/W1171→W1182 RCoil1100→W1173 UID1129. 이 가지에 온도정상 비교 없음</td></tr><tr><td>TC09_OFR DB3X20.4</td><td>0483 CRef86.Out_of_range→W24 UID23</td><td>공통0291의 Move193 ENO 코일·0014의 비활성 경로를 구분. MAX/MAX_MAX와 같은 지연·Reset으로 취급 안 함</td></tr></tbody></table></div><p>0539에는 SdCoil/TON/TOF/Timer 호출이 없다. “타이머 없음”은 이 고유망의 원본 사실이며 전체 시스템에 처리 지연·샘플링 시간이 없다는 뜻은 아니다. Add/Sub Int ENO를 무시하지 않는다. MAX_MAX Reset은 원인제거 증명이 아니며 원인 지속 때 재Set 가능성/동일 스캔 우선순위는 현재 CPU 미검증이다. STOP_HORN Set은 모든 경보 정상·안전재기동·현장복구가 아니다.</p><p>공통 startup0148 LAD403 NID3은 ON329→W330 Move267.en,Int0 UID293 W315→Move267.in, out1 W316→DB3 Word UID294. 0563 RID32 AO64/BAD23 및0562 Allarm DB3 결속으로 DB3.DBW8←0이고 MAX/MAX_MAX DBX8.6/8.7을 함께 덮는다. 이 Word 쓰기는 고유 S/R 외 별도 경로다. TC09_OFR DBX20.4는 이망 W0~16 초기화 범위밖이다. 이 자료만으로 모든 외부/간접 Writer가 없다고 하지 않는다. startup live_index doc401의 ON/OFF STL은0401-FlgNet HMI 출력 미러와 다른 자료다.</p><p><a href="../networks/network-1991.html">고유S/R</a> · <a href="../networks/network-1903.html">PV14소비</a> · <a href="../networks/network-403.html">startup추가쓰기</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 읽기 전용 관찰 계획</h3><p>실제 조작·리셋·센서 탈거·신호 주입·보호값 변경 지시가 아니다. 위험설비 접근은 승인된 현장 절차/자격으로 제한한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각 확보할 관찰</th><th>비교·배제·복구 증거</th></tr></thead><tbody><tr><td>온도 표시 불일치</td><td>IW386:P,DB1W262,ZERO/COEFF,HMI 실제 주소·시각·단위,통신상태</td><td>원시/환산 구분,정수처리·계수·UI 갱신 검토. IW388를 임의 합산하지 않음</td></tr><tr><td>OFR 또는 −9999</td><td>raw,호출EN/IN0,Out_of_range,DB1W262,MAX_MAX</td><td>공통범위외 ENO와 센서/루프/모드/보상선 실제 원인을 분리. 단선이라고 확정하지 않음</td></tr><tr><td>false-air 요청만 켜짐</td><td>Temp,MAX,app07/app03,M2.1,MAX/MAX_MAX,PV14 Q17.0 및 피드백</td><td>MAX 초과와MAX+5 초과의 다른 단계,회복MAX−2 비교·다른 OR 원인을 구분</td></tr><tr><td>온도 내려왔는데 MAX_MAX 유지</td><td>Temp,MAX_MAX 설정,경보,RESET_ALLARM</td><td>자동 히스테리시스와 수동요청 Reset 차이. 승인 없는 Reset/재시동 금지</td></tr><tr><td>팬/버너/투입 허가 이상</td><td>MAX_MAX,각 관련 OR/NOT 가지,FN04 요청·출력/피드백,BR01 Q6.6/준비/요청,RD01 금지</td><td>TC09 데이터와 타 설비 고장/전기/기구를 분리. 출력값은 실물 동작 완료가 아님</td></tr><tr><td>두 온도채널/형식 불일치</td><td>TC09 명판·단자1~4·X3 100~104,AI 실제 모듈구성/채널설정,준공도·교정기록</td><td>4–20mA/U단자/KX 표시 상충을 승인자료로 해소. 지금은 온도센서 형식·극성·범위를 만들지 않음</td></tr></tbody></table></div><p>기록 틀: 관찰자·실제시각/시간대·위치·태그/주소·값/단위·신선도·수집장치·프로젝트/CPU ID·비교 원본/개정·원인배제 결과·승인된 조치·별도 복구확인. 운영 기록이나 사진을 새로 작성/공개 복제하지 않았다.</p><p><a href="../networks/network-1733.html">1733</a> · <a href="../networks/network-1991.html">1991</a> · <a href="../networks/network-1903.html">1903</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1931.html">1931</a> · <a href="../networks/network-1856.html">1856</a> · <a href="../networks/network-1857.html">1857</a> · <a href="../networks/network-1858.html">1858</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-1620.html">1620</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>TC09 고유 IW386:P Int환산·무타이머S/R를 확인합니다. Open false air &gt;MAX, MAX &gt;MAX+5, 회복 &lt;MAX−2의 strict 비교/ENO와 MAX_MAX 수동Reset을 구분합니다. startup Word8 추가쓰기와 OFR별도범위를 보존합니다. PV14/FN04/RD01/BR01 관련소유·물리응답은 별도이며 4–20mA/U단자/KX·IW388 관계와 현재 CPU/교정/실물/복구 미확정입니다.</p><ul><li>현행 TC09명판/변환기/AI모드·4–20mA U단자 KX상충·IW388역할 미확정</li><li>CPU/FC63 호출·외부/간접Writer·Int ENO/절삭/scan 미검증</li><li>MAX/MAXMAX 백업180/200·현재승인보호값으로채택안함</li><li>무타이머 고유S/R·strict MAX+5/MAX−2·false-air 회복조건 구분</li><li>startup Word8 추가쓰기 대OFRbyte20 별도·HMIACK/Reset/복구분리</li><li>PV14/FN04/RD01/BR01 관련소유·현장응답별도</li><li>시공60 검은10_6·35 Delete행 비활성근거유지</li><li>HMI 주소8행 대실제표시/쓰기/이벤트/통신미확정</li><li>TIA/CPU/실물/현장복구 미수행</li></ul><p><a href="../catalog-guides/TC09.html#completion">확인 경계</a></p></article></section><section id="step-symptom-1"><h2>온도 표시 불일치</h2><p>IW386:P,DB1W262,ZERO/COEFF,HMI 실제 주소·시각·단위,통신상태</p><p>원시/환산 구분,정수처리·계수·UI 갱신 검토. IW388를 임의 합산하지 않음</p><p>원시/환산 구분,정수처리·계수·UI 갱신 검토. IW388를 임의 합산하지 않음</p></section><section id="step-symptom-2"><h2>OFR 또는 −9999</h2><p>raw,호출EN/IN0,Out_of_range,DB1W262,MAX_MAX</p><p>공통범위외 ENO와 센서/루프/모드/보상선 실제 원인을 분리. 단선이라고 확정하지 않음</p><p>공통범위외 ENO와 센서/루프/모드/보상선 실제 원인을 분리. 단선이라고 확정하지 않음</p></section><section id="step-symptom-3"><h2>false-air 요청만 켜짐</h2><p>Temp,MAX,app07/app03,M2.1,MAX/MAX_MAX,PV14 Q17.0 및 피드백</p><p>MAX 초과와MAX+5 초과의 다른 단계,회복MAX−2 비교·다른 OR 원인을 구분</p><p>MAX 초과와MAX+5 초과의 다른 단계,회복MAX−2 비교·다른 OR 원인을 구분</p></section><section id="step-symptom-4"><h2>온도 내려왔는데 MAX_MAX 유지</h2><p>Temp,MAX_MAX 설정,경보,RESET_ALLARM</p><p>자동 히스테리시스와 수동요청 Reset 차이. 승인 없는 Reset/재시동 금지</p><p>자동 히스테리시스와 수동요청 Reset 차이. 승인 없는 Reset/재시동 금지</p></section><section id="step-symptom-5"><h2>팬/버너/투입 허가 이상</h2><p>MAX_MAX,각 관련 OR/NOT 가지,FN04 요청·출력/피드백,BR01 Q6.6/준비/요청,RD01 금지</p><p>TC09 데이터와 타 설비 고장/전기/기구를 분리. 출력값은 실물 동작 완료가 아님</p><p>TC09 데이터와 타 설비 고장/전기/기구를 분리. 출력값은 실물 동작 완료가 아님</p></section><section id="step-symptom-6"><h2>두 온도채널/형식 불일치</h2><p>TC09 명판·단자1~4·X3 100~104,AI 실제 모듈구성/채널설정,준공도·교정기록</p><p>4–20mA/U단자/KX 표시 상충을 승인자료로 해소. 지금은 온도센서 형식·극성·범위를 만들지 않음</p><p>4–20mA/U단자/KX 표시 상충을 승인자료로 해소. 지금은 온도센서 형식·극성·범위를 만들지 않음</p></section></main></body></html>