<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>UC01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>UC01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=UC01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id UC01, 이름 드럼 배출실, passive / 공정 본체, parent 없음, depth0, priority_key 없음, phase2/planned. INVENTORY catalog[34], equipment[9]. 로컬2차133 통합 제외 유지. 부모·하위·별칭을 함께 완료로 세지 않는다.</li><li>고정 원본 `gme-research/source-mv06`, commit `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 사용자 보고 최신 게시판이나 현재 CPU를 검증한 것이 아니다.</li><li>배치10 지시/범위 및 overlap의 UC01 행, AGENTS, 저장소 스킬·source-map, 작업표준/템플릿/INVENTORY/START-GPT61, 버전/인계/게시/ACTIVE/확장 기록의 최신 항목을 읽었다. 배치의 제한된 문서조사 지시를 적용한다.</li><li>실행 모델·추론 수준 런타임 증명 미확인. 로컬 TIA 추가 권한 없음. 새 Work/Codex/재위임/사용자 컴퓨터 접근 없음.</li><li>쓰기 범위: 이 초안과 `extracts/UC01/`만. 원본·공통 코드·버전·대장·배포·운영·SEJIN·PLC·현장·보호값 변경0. 시뮬레이터 작성/수정/생성/실행/행동시험0. 원본 build/test/generator 실행0.</li></ul><div class="table-wrap"><table><thead><tr><th>영역</th><th>상태</th><th>범위</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>P&amp;ID 및 대장, 실제 설치 동일성 미확정</td></tr><tr><td>I/O·HMI</td><td>본체 전용 근거 미확보</td><td>한정 검색 및 관련 계측 소유 구분</td></tr><tr><td>제어</td><td>본체 전용 근거 미확보</td><td>공정 연결과 주변 제어 분리</td></tr><tr><td>전기 끝점</td><td>관련 위치 자료 적용 / 본체 고유 미확보</td><td>시공 케이블 양 끝 위치; 전용 I/O·단자 미확정</td></tr><tr><td>알람·복구</td><td>본체 전용 근거 미확보</td><td>관련 알람 연결, 실제 복구 미수행</td></tr><tr><td>증상 관찰</td><td>적용</td><td>비침습적 기록 계획; 실제 관찰·조작 없음</td></tr><tr><td>완료·누락</td><td>적용</td><td>문서/자체검사/제품/현장 상태 별도</td></tr></tbody></table></div><h3>P&amp;ID 판본과 공정 경계</h3><p>원본 `all-in-one/sources/PID_1684n002I.pdf`, 실제 PDF1(총1쪽), 제목 UBC AND SCRAPS DECOATER 10 Ton/h / P&amp;I, Drawing1684n002, Apex I. 표제 최초 날짜06/04/2011, 개정I 15/01/2013 `REMOVED MC-05, CHANGED POWER OF FN-02`, FG란 `-`다. FG를 임의 PDF-1로 만들지 않는다. PDF 메타데이터 작성일과 표제/개정일은 다른 정보다.</p><p>UC-01 본체 표기, RD-01과의 접속, 하부 PV-02 및 배출측 MC-04를 실제 렌더로 확인했다. 상부 가스 배관에는 RO-03/TC-03, PSH-02 취출과 PV-05/PV-06 `N₂ FOR EMERGENCY ONLY` 주입 표시가 있다. 선 교차의 점/점프 표시는 연결 여부 판단에 중요하며 공간상 인접만으로 모든 선이 연결되었다고 하지 않는다. 질소 주입을 UC01 자체 자동비상 시퀀스나 안전 승인으로 해석하지 않는다. 도면상 흐름과 실제 운전 흐름·누설·내부 기구·재질·씰 구조는 별도다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/UC01.json</td><td>6916263cef6dc49e4e82d40906217fd2a6c7764e40c4e20cf127e1053d534da2</td></tr><tr><td>catalog-sources/UC01-DOTS-DRAFT.md</td><td>ab5809bcf9b27971ef2bf0a2c208973f00f67537481fe8aeb3e511aaa2f9666a</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>2249a10f88ca79d10ed0603feb265af5d224406c47ee3ae75ff81600bd48c1e9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: a136b90ef5e2fc78aad5ccfacdb02b645a2f5197098c422734f2effc3396c8a2</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI와 한정 검색</h3><p>검색 정규식은 대소문자 무시 `(?&lt;![A-Za-z0-9])UC[ _-]?0?1(?![0-9])|unload.{0,20}chamber|camera.{0,20}scarico`이다. decoded-original XML695개, live_index.json/hmi_plc_tags.csv/hmi-windows.csv/block_summary.json/existing-website-manual.md 5개를 검색했고 일치0개였다. 파일별 검색 결과는 `extracts/UC01/search.json`이다.</p><p>이 검색은 텍스트 철자 검색이다. 바이너리 백업 전체 해석, 별칭 전수 확인, 현재 프로젝트/CPU, 외부 제어기, 현장 로컬 계측 전체를 조사한 것이 아니다. 695개 XML 검색을 695개 논리 의미 검토로 쓰지 않는다. UC01의 전용 입력/출력·HMI 명령·설정·내부 상태·타이머 주소는 현재 근거 미확보다. 이름이 없는 공통 DB·가공 상태·화면 객체로 표시될 수 있으므로 본체 HMI가 없다고 단정하지 않는다.</p><p>기존 `devices/UC01.html`, `control-specs/UC01.html`, `procedures/UC01.html` 역시 직접 태그/원본 경로를 미식별로 표시하는 파생 자료다. 그 0개 표시를 물리 장치 부재나 무알람 판정으로 확대하지 않는다. 기존 시뮬레이션 설계/검증 항목 문구는 과거 자료이며 영구 중지 정책에 따라 재개하지 않는다.</p><h3>관련 TC03 채널의 원본 교차증거: UC01 전용 신호가 아님</h3><p>다음은 원본 `all-in-one/sources/decoded-original/` 파일들이다.</p><div class="table-wrap"><table><thead><tr><th>선언</th><th>실제 원본 위치</th><th>해석/경계</th></tr></thead><tbody><tr><td>TC03 원시 입력</td><td>0678 SimpleAccess Global RID76, NID11 UID364, Int, AO2208, Input/SAM Peripherie</td><td>IW276:P 직접 주변장치 접근. UC01 전용 입력으로 이름 변경 금지</td></tr><tr><td>Data.Temp_TC03</td><td>0676 Global RID79, NID11 UID367 AK=Write, Int, AO896, BIRID11;0674 RID11 TOD N1</td><td>DB1.DBW112, 환산 결과 Int 쓰기. 입력 원시 Word/HMI 미러와 다름</td></tr><tr><td>Allarm.TC03_OFR</td><td>0676 Global RID377,NID11 UID23 AK=Write,Bool,AO172,BIRID354;0674 RID354 TOD N3</td><td>DB3.DBX21.4 단일 bit 쓰기. UC01 본체 경보 아님</td></tr><tr><td>Coeff.COEFF_TC03 / ZERO_TC03</td><td>0676 Global RID77/78,NID11 UID365/366,Int,AO176/160;0674 RID8 TOD N4</td><td>DB4.DBW22/20 읽기. 현재 계수·제로가 아님</td></tr></tbody></table></div><p>단어 전체를 옮기는 공통 HMI/DB 전달과 이 bit/Int 쓰기는 구별한다. 위 항목들은 Global 선언이며 UC01 Local 선언을 새로 만들지 않는다. AO는 비트 오프셋이고 단순 숫자를 DB byte 주소로 오독하지 않는다. HMI 실제 이벤트·화면 주소·통신 신선도·현재 값은 미확정이다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3"><h3>제어 구조와 소유</h3><p>UC01 본체의 요청→허가→출력→전달→응답, 자동/수동·기동·정지·리셋·상태전이·지연·복수 쓰기는 직접 결속 근거 미확보다. RD01 회전/투입 금지, PV02 A/B 게이트 기억/EV, 팬 기동이나 MV01·MV06 동작을 본체 로직으로 복사하지 않는다.</p><p>관련 TC03의 `0491-FlgNet.xml` NID11 원본은 다음만 직접 재확인했다. ORef362 ON(RID1)→W369→Part375 Contact.operand, Contact.out W376→CRef356.en. 별도 ORef363 ON→W370→356.IN0. ORef364 TC03→W371→Analog_input, ORef365/366→W372/373→Coeff/Zero, CRef356.OutValue→W374→ORef367, Out_of_range→W24→ORef23다. CRef356 RefId351, 내부 CodeBlock368 RefId5는 호출 참조이며 UC01 선언이 아니다. ON은 이름으로 현재 TRUE를 보장하지 않는다.</p><p>공통 선형화의 ENO·정수 환산·범위이탈과 내부 IN0 반전, LOW/HIGH/MAX_MAX 알람의 S/R·히스테리시스·타이머는 [TC03 초안 3/5영역](TC03-DOTS-DRAFT.md)에 연결재사용한다. 이번 본체 문서에 별도 타이머·환산식·S/R을 창작하지 않는다. P&amp;ID의 계측 표시나 과거 설정문구가 PLC 타이머/조건의 근거는 아니다. 동일 UID도 다른 선언/NID 문맥과 혼합하지 않는다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 끝점·실제 렌더</h3><p>직접 UC01 I/O/릴레이/퓨즈/단자 양 끝점을 입증한 OEM 회로는 이번 본체 범위에서 미확보다. 아래는 위치가 UC01인 관련 회로의 시공 근거이며 본체 소유표가 아니다.</p><div class="table-wrap"><table><thead><tr><th>원본 Electrical_Can_Decoating_20241118.pdf</th><th>실제 렌더 확인</th></tr></thead><tbody><tr><td>PDF3, CANDC-CONS-S003-003, D-PAGE3, 3/64</td><td>SETTING THE CONSTRUCTION AREA. FLOW_B UC-01 행: PSH02/PV05·06/TC03/RO03; ROT1TB1/FLO3TB1/FLO4TB1/NVBOX/81RO03 위치 목록. 모터 칸으로 UC01 전용 모터를 식별하지 못함</td></tr><tr><td>PDF5, CANDC-CONS-S005-005, D-PAGE5,5/64</td><td>CONTROL AND SENSOR MAP. FLOW_B UC-01의 센서/솔레노이드 목록을 재확인. RD01/PV02는 ROTARY 위치의 다른 행</td></tr><tr><td>PDF32, CANDC-CONS-E015-032, D-PAGE15,32/64</td><td>FLOW B ROUTE CONDUIT PIPING(2). 행10 TC03,LOC FN-01,케이블8_18 `=FLB+UC01-TC03A`,KX1.0/2심. 행2 Delete 표기는 보존</td></tr><tr><td>PDF58, CANDC-CONS-C008-058, D-PAGE8,58/64</td><td>CABLE SCHEDULE(7). 아래 양 끝점/케이블, 가려진 행을 구분</td></tr></tbody></table></div><p>네 페이지 하단 모두 Rev1 24.11.11 `first draft design`, CHECKED/APPROVED 공란을 실제 렌더로 확인했다. 파일명20241118과 개정표 날짜를 같은 날짜로 치환하지 않는다. 준공 승인도나 현행 실측 자료라고 표현하지 않는다.</p><p>PDF58 관련 위치 연결의 제한된 상세:</p><ul><li>8_1 `=FLB+UC01-NVBOXA`: CR→UC-01/NVBOX,POWER(220V),AC CVV3G1.5. 8_2/8_3은 같은 위치 NVBOX의96KA3 Contact/96KA2 Contact, AC/DC 별도 경로다. 기재가 본체 고유 출력 또는 실물 릴레이 접점 핀을 증명하지 않는다.</li><li>8_10 `=FLB+UC01-PSH02A`: CR→UC-01/PSH-02,AI CVV-S4S1.0,spare1,route100→120RBD1→E800,LEN55.</li><li>8_11/8_12: CR→UC-01/81RO-03,각 AI CVV-S2S1.0 / AC CVV3G1.0,LEN61. 신호/전원은 별개다.</li><li>8_13 `=FLB+UC01-FLO3TB1A`: UC-01/NVBOX→UC-01/FLO3TB1,PV05/06,AC CVV7G1.0. 8_14/15는 FLO3TB1→PV05/PV06,각 AC CVV3G1.0. 두 밸브와 위치가 같다고 하나의 실물로 병합하지 않는다.</li><li>8_18 `=FLB+UC01-TC03A`: CR→UC-01/TC-03,TC KX2S1.0,spare0,route100→120RBD1→E1000,Adjustment8,LEN59. PDF32 LOC와 상충을 유지한다.</li><li>8_25 `=FLB+81RO03-RO03A`: UC-01/81RO-03→UC-01/RO-03,AI CVV-S4S1.0,route의 `?` 보존. 누락 경로를 추정하지 않는다.</li></ul><p>LEN은 설계 표 값이고 실측 길이가 아니다. TC/KX구간과 TC03 OEM4–20mA 송신기 구간은 [TC03 초안 4영역](TC03-DOTS-DRAFT.md)으로 연결하되 본체 단자로 복제하지 않는다. 릴레이 부하5/9·하단접점표1/5/9를 이 시공 Contact 문자만으로 채울 근거가 없다. 현재 보호값·단자 극성·계기 형식·센서 설치/보상선·방폭/기밀 등은 미확정이다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article><article id="review-uc01-checked-core"><h3>시공58 검토란과 PSH02 심수 상충 보강</h3><p>현재 원본 실제 시공 PDF3/5/32/58의 표제란은 DESIGNED J.W.Lee, CHECKED J.H.Kim, APPROVED 공란입니다. 원초안의 CHECKED/APPROVED 모두 공란 서술을 정정하며 원문 바이트는 보존합니다. 검토자 표기는 승인·준공·현재 실물 확인을 뜻하지 않습니다.</p><p>시공 PDF32 PSH02 행8 core2와 PDF58 케이블8_10 core4S도 상충합니다. TC03 위치 및 8_4 CORE12/9G와 별개로 유지하며 현행 심수를 선정하지 않습니다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>알람·복구</h3><p>UC01 이름으로 직접 결속한 전용 알람·Reset·재기동 허가를 확보하지 못했다. TC03 온도/OFR, RO03 산소, PSH02 압력, PV02·질소밸브·팬 관련 경보는 각각의 소유와 공통 소비를 별도로 확인해야 한다. 위치코드 UC-01에 연결된 기기가 많다는 이유로 모든 경보를 UC01 알람목록으로 만들지 않는다.</p><p>알람 소거·HMI ACK·STOP_HORN·래치 Reset·물리 원인 소멸·안전 재시작·현장 복구는 서로 다르다. P&amp;ID의 N₂ FOR EMERGENCY ONLY가 자동 질소주입의 충분조건, 복구 또는 정상상태를 증명하지 않는다. 본체 리셋 절차·인터록 우회·강제 출력·보호값 조정·운전 시험은 제공하거나 실행하지 않는다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 읽기 전용 관찰 계획</h3><p>아래는 문서/기존 관찰자료 비교 계획이며 현장 접근·개방·탈거·회로 주입·조작 지시가 아니다. 실제 관찰자·시간·값·사진은 아직 없다.</p><div class="table-wrap"><table><thead><tr><th>증상/질문</th><th>함께 남길 근거</th><th>판정 경계</th></tr></thead><tbody><tr><td>배출 정체 의심</td><td>UC01 위치 사진/명판, RD01 출구/PV02/MC04 연결, 최초 시각, 각 설비의 요청/출력/피드백·경보 이력</td><td>챔버 막힘, 게이트 미동작, 후단 정체는 후보로 분리. 명령비트만으로 실물 개방 판정 금지</td></tr><tr><td>온도/압력 이상 또는 누설 의심</td><td>계기 태그·위치·시간/단위·갱신시각, TC03/PSH02 측정자료와 현재 승인 P&amp;ID</td><td>과거 설계문구를 안전 정상값으로 사용 금지. 본체 결함과 계측 고장을 구분</td></tr><tr><td>질소/산소 관련 경보</td><td>PV05/06·RO03·NVBOX의 개별 태그/이력, 승인된 경보/원인대응표</td><td>UC01 자동 복구 로직 발명 금지. 질소 질식 위험·공정 안전은 승인 현장 절차로 판단</td></tr><tr><td>HMI UC01 표시와 도면 불일치</td><td>실제 화면 이름·객체/주소 매핑·버전, 현재 PLC 프로젝트 식별</td><td>가공/공통 표시일 가능성과 전용 I/O를 구분</td></tr><tr><td>TC03 위치가 서로 다름</td><td>PDF32 행10/PDF58 행8_18, 최신 승인 배선도와 현장 태그 증거</td><td>FN01↔UC01 어느 쪽도 추정 정정 금지</td></tr></tbody></table></div><p>관찰 양식: 관찰자, 실제시각/시간대, 위치·태그·주소, 값/단위·신선도, 수집장치, 도면/프로젝트 버전, 비교 근거, 원인배제 결과, 승인 조치, 별도 복구증거. 실제 운영 자료나 SEJIN 기록을 복제하지 않았다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>UC01 드럼 배출실의 P&amp;ID 위치와 시공 위치코드를 확인했습니다. 고유 PLC/HMI·알람·타이머·직접 전기 끝점은 미확보입니다. TC03/PSH02/PV02/PV05/PV06 등 주변 설비의 소유를 배정하지 않습니다. 시공32 FN01 대 시공58 UC01 위치·8_4 심수12/9G 상충과 가려진 행을 보존합니다. 관찰 항목은 PLC 신호가 아니며 현재 실물·복구는 미확정입니다.</p><ul><li>현재 UC01 명판·RD01/PV02/MC04 접속 및 승인 기계도</li><li>전용/별칭 PLC·HMI 교차참조 및 현행 프로젝트</li><li>TC03 시공32 FN01 대 시공58 UC01 위치 상충</li><li>8_4 CORE12/9G 상충과 8_5/8_7/8_8 가려진 행 개정자료</li><li>접속함·케이블 심선·양끝단자/현행 준공 자료</li><li>본체 재질·씰·검사 및 승인된 관찰/복구 근거</li><li>RO01~04 최신 미사용 예외 적용; 보존 도면 RO03 위치를 현행 사용으로 단정 안 함</li><li>현재 TIA/CPU/실물/현장복구 미수행; 새 근거 전 반복 검색 안 함</li></ul><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 · PDF3 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">시공 · PDF5 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=32">시공 · PDF32 · UC01 위치</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58 · UC01 위치</a></p></article></section><section id="step-symptom-1"><h2>배출 정체 의심</h2><p>기존 UC01/RD01/PV02/MC04 위치·명판·동시간 기록</p><p>챔버·게이트·후단을 별개 후보로 구분</p><p>현재 승인 기계도와 관찰 근거</p></section><section id="step-symptom-2"><h2>온도/압력 관련 보고</h2><p>TC03/PSH02 태그·위치·단위·시각·기존 기록</p><p>계측 소유와 본체 상태를 구분</p><p>현재 단위·보호값·원인 미확정</p></section><section id="step-symptom-3"><h2>질소 계통 관련 보고</h2><p>PV05/06·NVBOX 개별 태그와 승인된 경보 원문</p><p>질소 도식이 자동 복구시퀀스 증거는 아님</p><p>현재 승인 원인대응 자료</p></section><section id="step-symptom-4"><h2>도면 위치/심수 상충</h2><p>시공32 행10/58 행8_18·8_4 및 가려진 행</p><p>위치·CORE12/9G·표시된 삭제/마스킹 구분</p><p>현행 승인 배선도와 표찰</p></section></main></body></html>