<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VR01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>VR01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=VR01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준과 소유 경계</h3><div class="table-wrap"><table><thead><tr><th>근거</th><th>정확한 위치</th><th>확인 사실·해석</th><th>미확정</th></tr></thead><tbody><tr><td>registers/equipment.json</td><td>id=VR01</td><td>로터리 밸브, motor, 집진·석회, parent 빈값, fgs=[46]</td><td>일반 역할 설명만으로 특정 CY 소유를 확정하지 않음</td></tr><tr><td>docs/equipment-standard/INVENTORY.json</td><td>catalog_id=VR01</td><td>phase2, depth0, priority_key=null, parent_id=null</td><td>원본 대장 수정 없음</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>FG46/PDF47, 제목 ROTARY VALVE VR-01</td><td>M21, 0.55kW/1.25A 표기, 3상440V60Hz, 46QM1/46KM1/46QS1</td><td>도면 표기이며 현재 명판·설정값 아님</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>PDF1, CY-01 하부 VR-01/M21</td><td>0.55kW440V의 로터리밸브가 CY-01 하부 배출부에 그려짐</td><td>현재 실물 확인, 제어권·catalog 부모·P14 배정은 별도</td></tr><tr><td>같은 P&amp;ID</td><td>제목란 1684n002, Apex I</td><td>원도06/04/2011, 최신표시 I=15/01/2013</td><td>2024~2025 전기·2025 PLC와 자료시점 다름</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf</td><td>PDF3/31/51</td><td>FLOW_B VR-01 M21, 케이블1_16</td><td>계획/시공 참고 자료, 현장 준공검증 아님</td></tr></tbody></table></div><p>고정 백업명 GME_20250506.zap18과 내부 프로젝트명/자료시점 차이는 기존 미확정으로 유지한다. 현재 CPU와 백업의 동일성을 정적 파일 해시로 대신하지 않는다. 공개 원본 안에 있는 시공 PDF를 참고했을 뿐 SEJIN 운영자료·사진·이력을 새로 복제하거나 통합하지 않았다.</p><p><a href="../devices/VR01.html">VR01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P003.png</td><td>8a2de172b7089fa3f90d2f7fb205feb31945c6713c597c6ef675d64bc7cd31fc</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P031.png</td><td>ee5124a025cb2a2f00e52875d8a73b8c2a985a8a652b8d227f9785d43f5c063c</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P047.png</td><td>f65306e9a087bf9ea59f50f42d2d1d01a2a2c8db84d262237a198b2ee0170d28</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P120.png</td><td>10790a04e052d6d0791add6bb0d5a07bd3851fbd86cfd21995dbf1a7863f1abd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P139.png</td><td>7e5fda47961c6b04fb2b1ddfca4b92c86ea16bc7d9e077a3a3ba6164e3ab0bc2</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/VR01.json</td><td>ce1a8f17fe85c3801ab8244d684edea5c028e23932988d2a1e28c86a7f26d0f1</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>catalog-sources/VR01-DOTS-DRAFT.md</td><td>3f9c38965261f4836bf22370fe13bf293e8ef1f5aabb2572e614a5d5d13a9b1e</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>11a68476883a5a47a762fd6f0e9d1745ffb2865d6235523a109be32424fe1021</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0162-FlgNet.xml</td><td>892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0251-FlgNet.xml</td><td>6446b2b475b59f69889a408df794d2ed43cc6343f999045c00243b6d0663e017</td></tr><tr><td>sources/decoded-original/0252-FlgNet.xml</td><td>66b8bf7c1e033f2e6710ab6959e1f5ec2cf27bd6e90c8780eb1bd6daebf76749</td></tr><tr><td>sources/decoded-original/0315-FlgNet.xml</td><td>ee681be380623ee8d2e3d5eb524d8462c61c38f52fd15fe7c1884d65491df5f6</td></tr><tr><td>sources/decoded-original/0337-FlgNet.xml</td><td>403f3a0e9218bbe81fb00cb93fb9f6bd3570af2df157abccd878a3a1f60f2580</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0370-FlgNet.xml</td><td>ccf6117d6bd9dfbf7e54915f590e6354ae17575a893ecb931d997008c0d214fd</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0432-FlgNet.xml</td><td>a002d92b22e40a8fc12270f2995291f329392f9b7894f09f3b607b11caeb4c65</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0625-IdentXmlPart.xml</td><td>17a9f9bd540bf0a54e9973391fa258d81e567248fd201ae4ff32c367359e69f9</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: f00b2b613f290698d9cbc725e17415c54c9f79d0c5e404b0d8dcf2ee03386b8a</p><p><a href="../devices/VR01.html">VR01 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2"><h3>I/O·HMI와 데이터 전달</h3><p>아래 XML 이름은 모두 sources/decoded-original/ 아래이며, RID는 파일별 지역 식별자다. 다른 Ident 파일의 같은 RID만으로 연결하지 않고 UID/NID 및 대상 선언을 함께 대조했다. AO/BO는 비트 오프셋으로 해석하고 DB 번호는 DepDBBlock/TOD로 확인했다.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식/주소·방향</th><th>원본 선언·사용 핀</th><th>해석·주의</th></tr></thead><tbody><tr><td>Start VR01</td><td>Bool, Output AO22 → %Q2.6</td><td>0602 RID104, NID20 UID613 AK=Write; 0251 Coil608.operand←ORef613/R104, W620</td><td>PLC 명령. 실제 접촉기·회전 보증 아님</td></tr><tr><td>VR01_Fbk</td><td>Bool, Input AO28 → %I3.4</td><td>0613 RID176 NID29 UID1612; 0315 Contact1642.operand W1624</td><td>시간계수는 원시입력을 읽음</td></tr><tr><td>Inputs.VR-01 RUN</td><td>Bool, DB13.DBX3.4</td><td>0657 RID284/AO28, BAD247→0655 Inputs TOD13; 0432 ORef697/R284→Contact696.operand W699</td><td>FAULT 감시는 처리 DB를 읽음</td></tr><tr><td>Flag.M_VR_01</td><td>Bool, DB2.DBX1.1</td><td>0604 RID103/AO9, BAD2→0603 Flag TOD2; 0577 RID53/AO9</td><td>HMI·자동·고장처리가 관여하는 운전 요청</td></tr><tr><td>Allarm.VR_01_FAULT</td><td>Bool, DB3.DBX1.1</td><td>0657 RID80/AO9, BAD10→0655 Allarm TOD3</td><td>PLC FAULT 래치, HMI DB11과 별도</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Bool, DB2.DBX6.0</td><td>0657 RID13/AO48; 0432 ORef666→Contact691.operand W678</td><td>공통 Reset 요청; 원인 제거·재요청 아님</td></tr><tr><td>Tag_62</td><td>Timer, %T63</td><td>0658 RID78, SAD Timer, AO63; UID662 쓰기/663 읽기 NID19</td><td>HMI 태그가 아닌 PLC S5 타이머</td></tr><tr><td>VR_01_MIN / VR_01_HOUR</td><td>Int, DB9.DBW112 / DBW114</td><td>0615 RID178/AO896, RID180/AO912; 0614 hours motors TOD9</td><td>운전시간 처리용 내부값; 영구 누적시간으로 단정 금지</td></tr><tr><td>Data.Tempo_presetting / Tipo_preset</td><td>Int, DB1.DBW96 / DBW98</td><td>0577 RID7/AO768, RID12/AO784; 0576 Data TOD1</td><td>자동순서 비교값</td></tr><tr><td>Flag.Auto_ON1</td><td>Bool, DB2.DBX7.3</td><td>0577 RID4/AO59; 0576 Flag TOD2</td><td>자동순서 활성 요청</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1193.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-3-1"><h3>I3.4 → 처리 DB13.X3.4의 Word 경로</h3><p>1070/0397-FlgNet.xml NID1에서 Move27.in←ORef28/RID8(W31), Move27.out1→ORef29/RID9(W32)이다. 0627 RID8 Tag_179는 Word/Input/AO16이므로 **IW2**이고, 0629 RID9는 Word/AO16/BAD4, 0628 RID4 Inputs/TOD13이므로 **DB13.DBW2**다. 따라서 같은 Word의 후반 바이트 I3.4는 DB13.X3.4에 대응한다는 정적 주소 경로가 성립한다.</p><p>그러나 Move27.en은 Powerrail 직접 연결이 아니라 **Move22.eno→W34→Move27.en**이다. Move22와27에는 DisableENO=true도 함께 있다. 실제 TIA ENO 처리·호출·값 갱신은 추가 확인이 필요하다. 단순히 I3.4와 DB13.X3.4가 매 스캔 항상 같다고 선언하지 않는다.</p><p>Main1613/0030의 호출은 Recipes Handler(CRef21)→ENO W32→HMI(CRef23)→ENO W33→HMI Output(CRef25)→ENO W42→Contact37(negated operand Simulation(1), ORef45/R140 W44)→W43→HMI Inputs(CRef28). 0688 RID135 CodeBlock29/AK=Call이 HMI Inputs이며 0692 RID140이 Simulation(1)이다. 이 호출 ENO·모드가 DB13 갱신의 경계다. 원시입력과 처리입력이 어긋나면 이 경로부터 분리 관찰한다.</p><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1193.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-3-2"><h3>HMI 설정과 미결속</h3><p>sources/hmi_plc_tags.csv 원본 추출 설정의 118/164/440행:</p><div class="table-wrap"><table><thead><tr><th>HMI 설정 태그</th><th>주소</th><th>Access/내부 ID</th><th>판정</th></tr></thead><tbody><tr><td>VR_01\\Allarme1</td><td>DB11,X32.1</td><td>PLC / 0034C</td><td>표시용 설정 주소. DB3.X1.1과 동일 비트 아님</td></tr><tr><td>VR_01\\RispostaA</td><td>DB11,X32.0</td><td>PLC / 00306</td><td>상태용 설정 주소. I3.4/DB13.X3.4와 구분</td></tr><tr><td>VR_01\\Flag</td><td>DB2,X1.1</td><td>PLC / 0019E</td><td>요청 비트 주소는 Flag.M_VR_01 선언과 부합. 클릭/토글/쓰기 이벤트는 미확보</td></tr></tbody></table></div><p>1193/0370-FlgNet.xml은 CRef22/R638, CodeBlock23/R1, en W21의 호출이며 핀은 다음과 같다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>외부 참조</th><th>CRef22 핀</th><th>결속 상태</th></tr></thead><tbody><tr><td>W37</td><td>ORef24/R676</td><td>Ingresso_run 입력</td><td>대상 선언 미결속</td></tr><tr><td>W39</td><td>ORef26/R230</td><td>Allarme1 입력</td><td>대상 선언 미결속</td></tr><tr><td>W40/41/42/43</td><td>ORef27/28/29/30, 모두 R48</td><td>Allarme2/3/4/5 입력</td><td>유사 선언 FALSE 후보는 있으나 동일 네트워크 NID 결속 미확정</td></tr><tr><td>W46</td><td>ORef33/R236</td><td>Risposta 출력</td><td>대상 선언 미결속</td></tr><tr><td>W48</td><td>ORef35/R240</td><td>Comulativo_allarmi 출력</td><td>대상 선언 미결속</td></tr></tbody></table></div><p>0623의 RID1은 HMI Standard Motors, 0624 RID638은 그 Bool 인터페이스를 보여준다. 하지만 0370은 network-map의 inferred_original_nid=null, resolved_operand_count=0/8이다. 일반 함수 이름·핀 모양 또는 다른 VR 호출을 근거로 이8개를 VR01 입출력에 자동 결속하지 않는다. HMI 원본 화면/스크립트/태그 사용 이벤트·TIA 호출 파라미터 확인이 필요하다.</p><p>백업 심볼 설명에는 Start VR01의 옛 주소 `a 53.2`가 남아 있다(registers/plc-symbols.csv, 문서1330). 실제 선언 Q2.6과 FG46/138의 A2.6을 우선 대조하되, 설명 충돌을 삭제하거나 A53.2를 현행으로 쓰지 않는다.</p><p><a href="../networks/network-1070.html">원본입력</a> · <a href="../networks/network-1193.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-4-1"><h3>전용 모터 로직: 1949/0251, motors 1 NID20</h3><ul><li>Powerrail W628→Contact622(ON, ORef609/R1 W614). Contact622.out/W623에서 두 갈래로 분기한다.</li><li>**고장 요청 제거:** Contact624(Allarm.VR_01_FAULT, ORef610/R102 W615)→W625→RCoil604.in, operand W617→ORef611/R103 Flag.M_VR_01. 식은 **ON ∧ FAULT → Reset 요청**이다.</li><li>**출력:** Contact626(Flag.M_VR_01, ORef612/R103 W618)→W627→Coil608.in, operand W620→ORef613/R104 Start VR01. 식은 **ON ∧ 요청 → 출력 Coil**이다.</li><li>이 전용 출력 rung 안에 피드백, FAULT NC, Maintenance, 방향 인터록, 속도/PID가 추가로 직렬 연결돼 있지는 않다. FAULT는 앞의 요청 Reset을 통해 영향을 준다. 현재 실행 순서·다른 쓰기·외부 HMI와의 경합을 확인하지 않고 최종 Q값이나 정지시간을 보장하지 않는다.</li></ul><p><a href="../networks/network-1949.html">1949</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1027.html">1027</a> · <a href="../networks/network-1050.html">1050</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-4-2"><h3>자동 요청: 서로 다른 Set 두 곳과 Reset 한 곳</h3><div class="table-wrap"><table><thead><tr><th>구간</th><th>정확한 원본 핀·선언</th><th>원문에서 읽은 조건</th><th>제한</th></tr></thead><tbody><tr><td>예열 Set</td><td>1843/0164 NID3, Contact785 ON→W786→Contact22 neg Emergency→W32→Eq400.pre; Eq400.in1 O590/R12(W670), in2 O591/R8=1(W671); Eq400.out W33→Contact823 Auto_ON1 O824/R4 W826; W672→Eq509.pre; Eq509.in1 O635/R7(W736), in2 O636/R52=28(W737); out W738→SCoil513.in; operand W739→O637/R53</td><td>ON ∧ ¬Emergency_module_fault ∧ Tipo_preset=1 ∧ Auto_ON1 ∧ Tempo_presetting=28 → Set Flag.M_VR_01</td><td>동일 출력 분기 VR02/CH01을 VR01에 소유 이전하지 않음</td></tr><tr><td>생산 Set</td><td>1844/0165 NID4, Contact1145 ON→W1146→Contact1154 neg Emergency(O1155/R108 W1157)→W21→Contact1147 Auto_ON1(O933/R4 W1018)→W1148→Eq737.pre; O934/R12, O935/R78=2(W1019/1020); W1021→Eq846.pre; O983/R7, O984/R85=46(W1095/1096); out W1097→SCoil850.in, operand W1098→O985/R53</td><td>ON ∧ ¬Emergency_module_fault ∧ Auto_ON1 ∧ Tipo_preset=2 ∧ Tempo_presetting=46 → Set 요청</td><td>예열28과 혼용 금지</td></tr><tr><td>정지 Reset</td><td>1847/0166 NID5, Contact1095 Auto_ON1(O983/R4 W1028)→W26→Eq881.pre; O984/R12, O985/R22=5(W1029/1030); W1031→Eq913.pre 및 Contact1126.in; Eq913.in1 O997/R7(W1047), in2 O998/R99=11(W1048); out W49→OR48.in1; Contact1126 Emergency O1127/R108 W1129→W50→OR48.in2; out W1049→RCoil917.in; operand W1050→O999/R53</td><td>Auto_ON1 ∧ Tipo_preset=5 ∧ (Tempo_presetting=11 ∨ Emergency_module_fault) → Reset 요청</td><td>Emergency만으로 독립된 무조건 Reset이라고 축약 금지</td></tr></tbody></table></div><p>선언: ON은0575, Flag/Data/Allarm은0577, 상수는0578. 0577 RID53의 Write는 정확히 NID3/UID637, NID4/UID985, NID5/UID999다. 0604 RID103 NID20/UID611 고장Reset을 더하면 확인한 **명명된 PLC 요청 쓰기4곳**이다. HMI DB2.X1.1 설정도 별도 외부쓰기 가능성을 남긴다. 현재 프로젝트의 간접/DB영역 일괄쓰기까지 모두 배제했다는 의미는 아니다.</p><p>1841/0162 NID1: Contact88 ON→Contact90 Auto_ON1→W91→Add59.en; W80/81의 Data.Tempo_presetting와1을 더해 W82/O73에 쓴다. 별도 neg Contact92 Auto_ON1→Move66가0을 같은 변수에 쓴다(W85/86). 1723/0024의 주기블록 제목은 `cyc_int2 ogni 1s`이며 ON Contact188→W189→CRef183.en/CodeBlock186이 Auto start motors를 호출한다(0067 RID39 TOD FC30, NID4/UID186 AK=Call). 이는 1초 의도의 근거이나 현재 OB 설정·실제 인터럽트 주기·경합은 확인 전이다.</p><p><a href="../networks/network-1949.html">1949</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1027.html">1027</a> · <a href="../networks/network-1050.html">1050</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-4-3"><h3>Main 호출과 실행 범위</h3><ul><li>1619/0031: ON ORef271/R52(W280)→Contact282→W283으로 CRef264.en에 전달, CodeBlock275/R58=Allarms 1(0688 NID6 UID275 AK=Call). 같은 ON 분기에 Analog input conversion/Allarms2/3도 있다.</li><li>1620/0549: ON ORef335/R52(W348)→Contact350→W351으로 Motors 1(CRef319, CodeBlock337/R67) 및 time work motor(CRef334, CodeBlock347/R82) 등에 전달한다(0688 NID7).</li><li>XML 분기 연결과 백업 색인 순서는 확인했으나 현재 OB 실제 주기·블록 실행 순서·전원 복귀·리테인·HMI 경쟁쓰기를 실행 검증한 것은 아니다. ON 이름만으로 실제 항상1을 가정하지 않는다.</li></ul><p><a href="../networks/network-1949.html">1949</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1027.html">1027</a> · <a href="../networks/network-1050.html">1050</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-4-4"><h3>다른 쓰기: 처리입력과 운전시간</h3><ul><li>DB13.X3.4는 위1070의 IW2→DB13.DBW2 Word 쓰기에 포함된다.</li><li>영구중지 대상의 **기존**1084/0404 NID3에는 Contact30(Flag.M_VR_01 O31/R110, W29)→W32→Coil34, operand W33→O35/R94 Inputs.VR-01 RUN 쓰기가 있다. 선언0635의 AK=Write이다. 실제 활성 여부를 증명하지 않으며, 이번에는 정적 읽기만 했다. DB13 RUN을 원시/실제 응답과 무조건 동일시하지 않아야 할 이유다. 이 자산의 실행·수정·생성·시험은 하지 않는다.</li><li>시간계수1027/0315 NID29: Tag_47 Contact1640(O1611/R1 W1623)→W1641→VR01_Fbk Contact1642(O1612/R176 W1624). W1643은 Add1594.en과 Ge1601.pre에 병렬로 들어간다. Add.in1=MIN(O1613/R178 W1625), in2=Int1(O1614/R7 W1626), out=MIN(O1615/R178 W1627). Ge.in1=MIN(O1616 W1628), in2=60(O1617/R8 W1629).</li><li>Ge1601.out→W1630→Move1604.en, **입력1(O1618/R7 W1632)을 HOUR(O1619/R180 W1633)에 Move**한다. HOUR=HOUR+1 Add가 아니다. Move1604.eno→W1634→Move1607.en; 입력0(O1620/R12 W1635)→MIN(O1621 W1636). Move1607.eno→W1637→SCoil1610 Flag_Aggiorna_DB(O1622/R13 W1638). Add의 out/ENO와 Ge를 직렬 연결한 것으로 바꾸지 않는다.</li><li>1050/0337 NID52에서 HOUR는 다시0을 쓴다: 앞선 Move2884→ENO W2913→Move2887→ENO W2916→Move2890→ENO W2919→Move2893.en; O2906/R12=0→W2920→in, out1 W2921→O2907/R180. 처음 허가는 Tag_48 Contact2925(O2899/R284 W2910)→W2926→Move2884.en이다. VR01만의 독립 초기화 조건으로 축약할 수 없다.</li><li>1056/0019 NID58의 neg Tag_47 Contact3120→W3121→SdCoil3112.in, value W3117/O3114/R335=S5T#1M, operand W3119/O3116/R1=Tag_47(%T13). 1055/0341 NID57은 ON·Flag_Aggiorna_DB로 MEM2_0 Set, ON·MEM2_0·¬Flag_Aggiorna_DB로 Tag_48(%T17) S5T#5S(SdCoil3118; value W3138/O3128/R334), Tag_48 접점으로 MEM2_0 Reset의 공유 처리다. 기록 완료 핸드셰이크·외부 저장과 ENO를 확인하기 전 장기 누적 운전시간으로 사용하지 않는다.</li></ul><p><a href="../networks/network-1949.html">1949</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1027.html">1027</a> · <a href="../networks/network-1050.html">1050</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-startup-word"><h3>요청·고장 Word0 포함과 OB/Retain 한계</h3><p>LAD402 DB2 Word0..14와 LAD403 DB3 Word0..16의 Word0에는 VR01 요청DB2.X1.1/고장DB3.X1.1가 포함됩니다. INT#0 Word 쓰기이며 모든메모리·현재CPU 상태/자동재기동의 보증이 아닙니다. OB·Warm/Cold/Retain·후속쓰기는 별도입니다.</p><p><a href="../networks/network-1949.html">1949</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1027.html">1027</a> · <a href="../networks/network-1050.html">1050</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로: 실제 PDF 렌더 확인</h3><p>원본 Electrical_Rev2.pdf는265쪽이다. **FG46=PDF47, FG119=PDF120, FG138=PDF139**이며 FG와 PDF쪽을 섞지 않았다. FG46·119의 제목란 날짜는27.05.2024, 추가 개정 표시는 확인되지 않았다. FG138은 날짜27.05.2024와 **Rev2/17.03.2025**가 함께 보인다. PDF 전체 파일명 Rev2를 모든 페이지의 개별 개정으로 바꾸지 않는다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>실제 렌더에서 확인한 양 끝점과 경유</th><th>판정·미확정</th></tr></thead><tbody><tr><td>3상 동력</td><td>FG46 상단8.3L1/L2/L3(44/9에서 와49/0으로 계속)→46QM1 주접점1-2/3-4/5-6→46KM1 주접점1-2/3-4/5-6→46U1/V1/W1→XM:46U1/46V1/46W1→46QS1 1-2/3-4/5-6→M21 U/V/W, PE</td><td>440V60Hz, M21 0.55kW/1.25A, 내부선 BLACK FS17 1.5mm² 표기. 46QM1의1.1–1.6A는 도면 표시 범위이며 현장 보호 설정값 아님</td></tr><tr><td>기동 명령</td><td>FG138/PDF139 CPU515/MOD14의 단자27 A2.6→46/4→FG46 A2.6/138/1→XS31→46QS1 보조접점(46/1)→XS32→46.1→46QM1 보조접점(46/1)→46KM1 A1→코일→A2→-0Vdc10.6</td><td>PLC Q2.6과 도면 A2.6 일치. QS/QM 보조접점의 단자 번호는 이 회로에서 읽히지 않아 추정 금지. 중간 별도 KA/인버터가 있는 것으로 복제하지 않음</td></tr><tr><td>접촉기 응답</td><td>+24Vdc10.7→46KM1 보조접점13–14(46/4)→E3.4/119/5→FG119/PDF120 단자35, CPU515/MOD8 E3.4</td><td>**접촉기 보조접점 응답**. 모터 회전/기계 전달/실제 배출은 별도 현장 관찰 필요</td></tr><tr><td>입력 모듈 보조전원</td><td>FG119 +24Vdc10.7→X21/3007 5×20 2A IST.→119.1→단자39; -0Vdc10.6→단자40</td><td>도면의 전원 경로. 2A를 모터 보호값으로 사용하지 않음</td></tr><tr><td>출력 모듈 보조전원</td><td>FG138 +24Vdc10.9→X21/3030 5×20 4A F→138.1→단자29; -0Vdc10.6→단자30</td><td>출력모듈 전원과 모터 주전원·접촉기 반환을 구분</td></tr><tr><td>시공 케이블</td><td>시공PDF51, CANDC-CONS-C001-051, 행1_16: `=FLB+VR01-M21A`, FROM LOC CR, TO LOC VR-01/TAG M21, ROTARY VALVE, GAC/CV, CORE4/SIZE1.5/SPARE0, ROUTE 첫칸100 LDD1·다음E100, Adjustment5, LEN52</td><td>FROM 상세 TAG/DESCRIPTION 공란. LEN 단위를 해당 행에 새로 만들어 쓰지 않음. 실제 시공길이·도체색·단자 매칭 미확인</td></tr><tr><td>시공 말단</td><td>시공PDF31, CANDC-CONS-E014-031, FLOW_B ZONE01 상단 첫 행:100 LDD1, Flexible16, M21, VR-01/M21, `1_16=FLB+VR01-M21A`, CV/SIZE1.5/CORE4</td><td>PDF51의 케이블 식별자와 대조. CY-02의17HL1/6SB3가 같은 페이지에 있다는 이유로 VR01 제어 소유에 합치지 않음</td></tr></tbody></table></div><p>시공PDF3/31/51의 개정란은 `24.11.11 first draft design`, CHECKED/APPROVED는 비어 있다. 최종 승인 시공도/준공 상태로 격상하지 않는다. P&amp;ID는 Rev I/15.01.2013, 전기도면·시공자료와 시점이 다르다. 현행 제조사/ABB 모델, 차단기 실제 설정, 코일 정격, 현장 배선·정상 극성은 명판/승인자료/현장 측정 확인 전이다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=47">FG46 · PDF47</a> · <a href="../sources/Electrical_Rev2.pdf#page=120">FG119 · PDF120</a> · <a href="../sources/Electrical_Rev2.pdf#page=139">FG138 · PDF139</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공·케이블 · PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공·케이블 · PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-6-1"><h3>VR01 전용 FAULT: 1797/0432, allarms 1 NID19</h3><div class="table-wrap"><table><thead><tr><th>단계</th><th>정확한 핀·선언</th><th>식·해석</th><th>미확정</th></tr></thead><tbody><tr><td>지연 시작</td><td>ON O659/R1 W669→Contact683; W684→Start VR01 Contact685(O660/R77 W670); W686→neg Contact696(Inputs.VR-01 RUN O697/R284 W699); out W21→SdCoil647.in; value W671→O661/R28=S5T#2S; operand W672→O662/R78 Tag_62</td><td>ON∧Q명령∧¬처리RUN으로 T63 지연</td><td>현재 타이머값·호출주기·정상 극성은 미확인</td></tr><tr><td>래치 Set</td><td>Contact685.out W686→Contact687(Tag_62 O663/R78 W673)→W22→SCoil653.in, operand W676→O665/R80</td><td>ON∧Start VR01∧T63 접점 → DB3.X1.1 Set</td><td>타이머 시간만으로 기계 원인 확정 금지</td></tr><tr><td>래치 Reset</td><td>Contact683.out W684→Contact691 RESET_ALLARM(O666/R13 W678)→W692→Contact693 FAULT(O667/R80 W679)→W694→RCoil658.in, operand W681→O668/R80</td><td>ON∧Reset∧FAULT → 동일 FAULT Reset</td><td>조건이 계속되면 이후 재발 가능; Reset은 원인 제거가 아님</td></tr><tr><td>출력 영향</td><td>1949의 RCoil604 및 Coil608</td><td>FAULT가 요청을 Reset; 출력은 ON∧요청</td><td>같은 주기 Set/Reset 경합·외부 요청은 추가 확인</td></tr></tbody></table></div><p>0656 RID28의 LiteralConstant는 S5Time `S5T#2S`; 0658 RID78은 %T63 Timer다. 조사한 원본 선언에서 T63 별칭/다른 명명된 쓰기는 추가 발견하지 않았다. 이는 현재 전체 프로젝트의 간접 쓰기 부재 보증이 아니다. VR01 별도 인버터FAULT, 역회전, 위치감시·막힘 알람을 새로 만들지 않는다.</p><p><a href="../networks/network-1797.html">SD Set/Reset</a> · <a href="../networks/network-1950.html">FN01 공유 영향</a></p></article><article id="review-6-2"><h3>FN01 Prealarm은 VR01 전용 FAULT와 별도</h3><p>1950/0252, motors1 NID21의 ON Contact691(O662/R1 W674) 아래에 OR707(Card5)가 있다. 다섯 갈래는 MAX_TC04_TEMP(Contact693→W694/in1), MAX_TC05_TEMP(Contact695→W25/in2), ZT01_FN01_Vibration(Contact697→W698/in3), **Inputs.FN01 Run(Contact699)∧¬Inputs.VR-01 RUN(Contact701→W702/in4)**, FN01 Run∧¬Inputs.VR02 Run(Contact703→W704/in5)다.</p><p>VR01 갈래의 원본은 Contact699.operand O666/R250 W678, out W700→Contact701.in, Contact701 neg operand O667/R251 W679이다. OR707.out W683이 Coil653(Allarm.Prealarms_FN01, O669/R111 W684), SdCoil656(Tag_122, O671/R113 W686), Contact705.in으로 동시에 전달된다. 타이머 value W685/O670/R112는 **S5T#1H_30M**; Tag_122는0602 Timer/AO130=%T130이다. Contact705(Tag_122 O672/R113 W687)→W27→Coil661 Stop_Fan_FN01(Local, O673/R114 W689)이다.</p><p>이것은 VR01 RUN 상실이 FN01의 공유 예비경보·정지 요청에 영향을 줄 수 있다는 근거다. **VR01의2초 타이머와 FN01의90분 타이머를 합치거나 VR01의 보호시간으로 부여하지 않는다.** Stop_Fan_FN01은 해당 블록 Local이며 현재 최종 FN01 정지·기계상태까지 이 초안으로 보장하지 않는다. CY 본체 전용알람으로도 재분류하지 않는다.</p><p><a href="../networks/network-1797.html">SD Set/Reset</a> · <a href="../networks/network-1950.html">FN01 공유 영향</a></p></article><article id="review-6-3"><h3>복구 판정</h3><p>원인 확인→전기/기계 상태 확보→처리입력/원시입력 비교→FAULT/요청/출력 잔류 확인→승인된 재요청→별도 회전·배출 확인을 서로 다른 증거로 남긴다. 이 초안은 실제 Reset·재기동·운전 또는 위험한 전기 측정의 지시/승인이 아니다. 강제출력·보호 우회·타이머/보호값 변경을 권하지 않는다.</p><p><a href="../networks/network-1797.html">SD Set/Reset</a> · <a href="../networks/network-1950.html">FN01 공유 영향</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 검토 초안</h3><p>현장 작업은 자격 있는 담당자의 승인된 정지·격리·잔류에너지 해소 절차 아래 수행한다. 아래는 관찰·원인분리 체크리스트이며 실제 수리 완료 기록이 아니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>먼저 구분할 관찰점</th><th>비교 근거·배제 순서</th><th>조치/복구 증거의 미확정</th></tr></thead><tbody><tr><td>요청 자체가 없음</td><td>HMI VR_01\\Flag 설정, DB2.X1.1, Auto_ON1/Tipo/Tempo, FAULT, 모드</td><td>HMI 실제 이벤트→예열28/생산46 Set→정지11/Emergency·고장Reset4쓰기→현재 호출순서</td><td>HMI 설정주소만으로 버튼 작동 확정 금지</td></tr><tr><td>요청1인데 Q2.6 없음</td><td>ON·현재 실행블록·출력 Coil608·같은 주소 다른쓰기</td><td>1949 출력 rung, Main1620 호출, 현재 CPU/백업 일치</td><td>프로그래밍 변경 없이 실제 관찰 필요</td></tr><tr><td>Q2.6 있는데 KM 미응답</td><td>출력단자27·XS31/32·46QS1/46QM1 보조접점·46KM1 A1/A2·반환</td><td>명령단과 실제 코일/보조접점 전달을 구간별 분리; 접촉기/주전원/격리 상태 구분</td><td>도면 보호범위를 임의 설정값으로 적용 금지</td></tr><tr><td>2초 FAULT 발생</td><td>I3.4와 DB13.X3.4, T63, 최초 명령/응답/알람 시각</td><td>실제46KM1 접점→입력단자35→원시I3.4→IW2/DB13W2→호출ENO·모드→0432</td><td>양 신호 불일치는 배선 고장으로 단정하지 않음</td></tr><tr><td>RUN 표시1인데 배출 없음</td><td>KM 보조접점, 실제축/감속기/커플링/로터·상하류 상태</td><td>RUN은접촉기 접점; 기계 전달·막힘·공기차단·분진흐름은 별도 근거</td><td>회전부 접근/개방·청소는 승인 격리절차 필요</td></tr><tr><td>VR01 이후 FN01 경보/정지</td><td>VR01 처리RUN, FN01 RUN, 다른4갈래, Prealarms_FN01/T130</td><td>1950 OR5갈래와90분; VR01 2초FAULT와 최초발생 구분</td><td>FN01 직접 원인이라고 단정하거나 타이머 변경 금지</td></tr><tr><td>Reset해도 재발 또는 재기동 안 됨</td><td>원인 입력, FAULT 래치, 요청DB2.X1.1, Q2.6</td><td>Reset658은 FAULT만;604가 요청을 이미 지웠을 가능성; 재요청 경로 별도</td><td>경보창 소거가 복구완료 아님</td></tr><tr><td>시간값 불연속/0/1 반복</td><td>raw I3.4, T13, MIN112/HOUR114, T17, Flag_Aggiorna_DB, 외부저장</td><td>HOUR Move1 및 ENO연쇄0초기화; 영구누적과 순간전달 구분</td><td>값 정정·카운터 강제변경·정비주기 추정 금지</td></tr></tbody></table></div><p>관찰 기록 최소 항목: 관찰자, 시각·시간대, 설비/모터/반·단자 위치, 프로젝트·CPU 근거, 모드, 요청/출력/raw/처리RUN/FAULT/타이머/시간계수의 값·단위, 수집장치, 비교 원본, 배제 결과, 승인 조치, 재확인 시각, 실제 회전·배출 증거. 미지값은 빈칸 또는 미확인으로 남기며 공개 초안에 운영 기록·사진을 붙이지 않는다.</p><p><a href="../networks/network-1949.html">출력/요청Reset</a> · <a href="../networks/network-1797.html">2초응답고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1950.html">FN01 공유90분</a> · <a href="../networks/network-1027.html">운전시간Move1</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서·기록 UI·최종 회귀·실제 게시를 각각 검증합니다. 현재CPU·실물·현장복구는 미확인입니다. VR01 직접 도면7쪽은 전기3/시공3/P&amp;ID1입니다. Dots의 총 렌더8쪽에는 공통 전기 표지1쪽이 추가 포함돼 있으며 전용회로 페이지로 세지 않습니다.</p><ul><li>현재 VR01/M21 명판·역사 CY01 배출관계·개조이력; 부모/P14 미배정</li><li>Q2.6/I3.4/DB13.X3.4 동시각·접촉기 응답과 실제축/분진배출 구분</li><li>HMI3주소·실제이벤트·LAD1193 외부8핀 RID/NID 미결속 유지</li><li>현재 OB/FC 호출·ON/ENO/간접쓰기/Word쓰기/Retain</li><li>46QS1/46QM1 보조단자·모델·보호설정·코일/양끝</li><li>VR01 2초 T63·FN01 OR5갈래/90분 T130·Local Stop 소유 구분</li><li>HOUR Move1와 T17 ENO 공유0초기화·외부저장</li><li>Startup DB2/3 Word0 포함·현재CPU/Warm/Cold 상태 별도</li><li>시공1_16 길이52 설계·현재 준공/승인/실측 별도</li><li>TIA 컴파일·현재CPU·현장복구 미수행</li></ul><p><a href="../catalog-guides/VR01.html#completion">현행근거 공백</a></p></article></section><section id="step-symptom-1"><h2>요청 자체가 없음</h2><p>HMI VR_01\\Flag 설정, DB2.X1.1, Auto_ON1/Tipo/Tempo, FAULT, 모드</p><p>HMI 실제 이벤트→예열28/생산46 Set→정지11/Emergency·고장Reset4쓰기→현재 호출순서</p><p>HMI 설정주소만으로 버튼 작동 확정 금지</p></section><section id="step-symptom-2"><h2>요청1인데 Q2.6 없음</h2><p>ON·현재 실행블록·출력 Coil608·같은 주소 다른쓰기</p><p>1949 출력 rung, Main1620 호출, 현재 CPU/백업 일치</p><p>프로그래밍 변경 없이 실제 관찰 필요</p></section><section id="step-symptom-3"><h2>Q2.6 있는데 KM 미응답</h2><p>출력단자27·XS31/32·46QS1/46QM1 보조접점·46KM1 A1/A2·반환</p><p>명령단과 실제 코일/보조접점 전달을 구간별 분리; 접촉기/주전원/격리 상태 구분</p><p>도면 보호범위를 임의 설정값으로 적용 금지</p></section><section id="step-symptom-4"><h2>2초 FAULT 발생</h2><p>I3.4와 DB13.X3.4, T63, 최초 명령/응답/알람 시각</p><p>실제46KM1 접점→입력단자35→원시I3.4→IW2/DB13W2→호출ENO·모드→0432</p><p>양 신호 불일치는 배선 고장으로 단정하지 않음</p></section><section id="step-symptom-5"><h2>RUN 표시1인데 배출 없음</h2><p>KM 보조접점, 실제축/감속기/커플링/로터·상하류 상태</p><p>RUN은접촉기 접점; 기계 전달·막힘·공기차단·분진흐름은 별도 근거</p><p>회전부 접근/개방·청소는 승인 격리절차 필요</p></section><section id="step-symptom-6"><h2>VR01 이후 FN01 경보/정지</h2><p>VR01 처리RUN, FN01 RUN, 다른4갈래, Prealarms_FN01/T130</p><p>1950 OR5갈래와90분; VR01 2초FAULT와 최초발생 구분</p><p>FN01 직접 원인이라고 단정하거나 타이머 변경 금지</p></section><section id="step-symptom-7"><h2>Reset해도 재발 또는 재기동 안 됨</h2><p>원인 입력, FAULT 래치, 요청DB2.X1.1, Q2.6</p><p>Reset658은 FAULT만;604가 요청을 이미 지웠을 가능성; 재요청 경로 별도</p><p>경보창 소거가 복구완료 아님</p></section><section id="step-symptom-8"><h2>시간값 불연속/0/1 반복</h2><p>raw I3.4, T13, MIN112/HOUR114, T17, Flag_Aggiorna_DB, 외부저장</p><p>HOUR Move1 및 ENO연쇄0초기화; 영구누적과 순간전달 구분</p><p>값 정정·카운터 강제변경·정비주기 추정 금지</p></section></main></body></html>