<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VR02 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>VR02 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=VR02&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1-1"><h3>확인한 관계와 확인하지 못한 관계</h3><ul><li>대장 `equipment.json`의 VR02 행은 FG49와 `pid=true`를 연결하지만 부모는 공란이다. ‘집진·석회’ 그룹은 문서 분류이며 실물 설치구역 또는 CY02의 소유 증명이 아니다.</li><li>P&amp;ID PDF1의 CY-03 하부 배출 기호에 `VR-02 / M23 / 0.55 kW 440V`가 직접 붙어 있다. 도면 전체와 해당 영역을 실제 렌더로 확인했다. 제목 UBC AND SCRAPS DECOATER 10 Ton/h, 도번1684n002/apex I, 기본일자06/04/2011, 마지막 보이는 개정행15/01/2013. 이를 현재 준공 상태로 승격하지 않는다.</li><li>전기도면 FG49/PDF50은 `ROTARY VALVE VR-02`, M23, 0.55kW/1.25A와 440V 60Hz를 표기한다. 그려진 회로에는 가변속 인버터나 정역 두 출력이 없다. 따라서 **이 도면 범위의 구동은 접촉기 직접기동**으로 설명하되 현행 장착·개조 유무는 별도다.</li><li>시공안 PDF31의 VR02/M23 케이블 행과 CY02/17HL1·6SB03 행은 별개다. 같은 배관구간/페이지에 있다는 이유로 장치 소유를 합치지 않는다. P&amp;ID의 CY03 연결과 시공안의 CY02 주변표기는 판본·기능 경계의 추가 현장 확인 사유다.</li><li>로터, 감속기, 씰, 베어링, 구동축, 실제 배출량/에어록 성능의 모델·치수·정비주기·토크는 근거 미확보다. PLC 접촉기 응답을 로터 정상회전/분진 배출/기밀성의 증거로 대체하지 않는다.</li></ul><p><a href="../devices/VR02.html">VR02 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-1-2"><h3>자료의 용도</h3><div class="table-wrap"><table><thead><tr><th>자료</th><th>확인한 용도</th><th>한계</th></tr></thead><tbody><tr><td>decoded-original XML/IdentXmlPart</td><td>Part/Wire/ORef/RID/NID/UID·Global/Local·상수·주소/DB 관계</td><td>복원 조각, 현재 CPU와 일치 미확인</td></tr><tr><td>network-map.json/검색 색인</td><td>LAD 문서ID·블록·원본조각·후보 선언 탐색</td><td>제어식 자체의 최종 근거가 아님</td></tr><tr><td>hmi_plc_tags.csv</td><td>dde.cfg에서 추출된 Access/설정주소/내부ID</td><td>원본 화면 이벤트·실제 연결·현재값 미확인</td></tr><tr><td>Electrical_Rev2.pdf</td><td>회로·단자·명목값·자재표</td><td>각 페이지 개정란은 별도로 판독, 현행 실장 아님</td></tr><tr><td>PID_1684n002I.pdf</td><td>VR02의 도면상 공정 연결</td><td>2013까지의 도면, 현장 동일성 미확인</td></tr><tr><td>Electrical_Can_Decoating_20241118.pdf</td><td>FLOW_B 배관/케이블 후보</td><td>first draft design, 승인·준공도 아님</td></tr></tbody></table></div><p><a href="../devices/VR02.html">VR02 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P031.png</td><td>ee5124a025cb2a2f00e52875d8a73b8c2a985a8a652b8d227f9785d43f5c063c</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P050.png</td><td>011a0c5400d3fbc27ca7ebf687abe5f72cef776f75dc9f54e514a5f276a0e696</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P120.png</td><td>10790a04e052d6d0791add6bb0d5a07bd3851fbd86cfd21995dbf1a7863f1abd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P140.png</td><td>e453db229843cc3a3aaf2e7792636fd2e088de0560d30d3d10c0229596614574</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P255.png</td><td>11986164ae89e6db586f05e8461f95dd53059bd84066dd8d7b298861a7292964</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/VR02.json</td><td>ce9d9baedc08d2fb6aee1d073f76207fcecb61ac90e08d9f9f12c78485de5c5d</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>catalog-sources/VR02-DOTS-DRAFT.md</td><td>e46932a2d8cc46a39ea408e6e1e15bdc83a7a0751db6e4ad95675f63d2995cf0</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>6ba4146ba8f6734af3131045ca5ce2ed12777c1b6e8c3c4ba1ebd2fa9307744b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0162-FlgNet.xml</td><td>892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0168-FlgNet.xml</td><td>6e69605abd053c1d85f668b8e29bf98975e7e6b9ec1903b017af2048602d4847</td></tr><tr><td>sources/decoded-original/0252-FlgNet.xml</td><td>66b8bf7c1e033f2e6710ab6959e1f5ec2cf27bd6e90c8780eb1bd6daebf76749</td></tr><tr><td>sources/decoded-original/0253-FlgNet.xml</td><td>2d35470eb44fff79916b93fcf57a597b2b9a03211e8493c2283706dc2c875154</td></tr><tr><td>sources/decoded-original/0254-FlgNet.xml</td><td>568a4cfb029a4f1a8babf2e3ad2c515d9ca52655890bf65446cca2f796859258</td></tr><tr><td>sources/decoded-original/0317-FlgNet.xml</td><td>e352b630d675157b03dbd97376f60ca65e19b8dedb2ec59d067e58bb02310ce3</td></tr><tr><td>sources/decoded-original/0338-FlgNet.xml</td><td>762ab4b1520aa101efc897ff9e4b72a35f5591ff460a0b654dc87919849077a1</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0355-FlgNet.xml</td><td>73592d33f8b3a71effeb36f25427c76e931485e7ce31f5c81f144ddae83c4247</td></tr><tr><td>sources/decoded-original/0372-FlgNet.xml</td><td>badb107b5654fdf3ac04a3a8d5a67913f3b88c6b6b03b2682311720ba584e484</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0434-FlgNet.xml</td><td>31c8de50439465d356d0735765fa0ab0983585e0f1fbfab6bf614b054566f3f9</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0625-IdentXmlPart.xml</td><td>17a9f9bd540bf0a54e9973391fa258d81e567248fd201ae4ff32c367359e69f9</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 6d6c0498ce7c9fed1cdab732d4c760d9d6c9fdb7d171c810a2a45b98f65b7451</p><p><a href="../devices/VR02.html">VR02 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>주소와 선언</h3><p>XML SSD의 AO/BO는 비트 오프셋이므로 Bool 31→3.7, Word 16→byte2로 환산한다. `TOD N`으로 DB 번호를 별도 확인했다. 각 행의 현재값은 미확보다.</p><div class="table-wrap"><table><thead><tr><th>역할</th><th>심볼/주소/형식</th><th>원본 선언·참조</th><th>해석과 미확정</th></tr></thead><tbody><tr><td>원시 피드백</td><td>VR02_Fbk, %I3.7 Bool</td><td>0613 RID188, SAD Input/AO31, NID31 UID1720; plc-symbols.csv doc503</td><td>49KM1 보조접점 신호 경로. 로터 회전 센서 아님</td></tr><tr><td>출력</td><td>Start VR02, %Q3.0 Bool</td><td>0602 RID121, Output/AO24; 0254 ORef702→Coil697 operand Wire709</td><td>PLC 논리 출력, 접촉기 코일 전압/회전과 별도</td></tr><tr><td>요청/기억</td><td>Flag.M_VR_02, DB2.DBX1.3 Bool</td><td>0604 RID120/AO11, BAD2→0603 DepDB Flag TOD2; NID23 UID700/701</td><td>RCoil/요청 접점, HMI 주소와 같은 bit이지만 이벤트는 미확인</td></tr><tr><td>처리 피드백</td><td>Inputs.VR02 Run, DB13.DBX3.7 Bool</td><td>0657 RID287/AO31 BAD247→0655 Inputs TOD13; NID21 UID765</td><td>알람/FN01 분기가 읽는 DB bit, 원시I와 분리</td></tr><tr><td>전용 고장</td><td>Allarm.VR_02_FAULT, DB3.DBX1.3 Bool</td><td>0657 RID88/AO11 BAD10→0655 Allarm TOD3; UID733/735/736</td><td>Set/Reset 래치. DB2.X1.3 요청과 주소 혼동 금지</td></tr><tr><td>전용 타이머</td><td>Tag_64, %T67 Timer</td><td>0658 RID86, SAD Timer/AO67; UID730 write/731 read</td><td>PLC S5 타이머, HMI 태그 아님</td></tr><tr><td>공통 허가</td><td>ON, %M0.0 Bool</td><td>0602 RID1 Memory/AO0; 0254 ORef698</td><td>이름만으로 항상True 또는 안전회로 증명 불가</td></tr><tr><td>공통 리셋</td><td>Flag.RESET_ALLARM, DB2.DBX6.0 Bool</td><td>0657 RID13/AO48, 0655 Flag TOD2; ORef734</td><td>고장 bit 해제 요청, 재기동 명령 아님</td></tr><tr><td>자동 진행</td><td>Auto_ON1=DB2.DBX7.3; Tempo_presetting=DB1.DBW96 Int; Tipo_preset=DB1.DBW98 Int</td><td>0577 RID4/AO59, RID7/AO768, RID12/AO784; 0576 TOD2/1</td><td>자동 순서 소유, VR02 전용 타이머가 아님</td></tr><tr><td>시간 분 버퍼</td><td>hours motors.VR_02_MIN=DB9.DBW120 Int</td><td>0615 RID190/AO960 BAD5→0614 TOD9</td><td>더하기/60비교/0쓰기</td></tr><tr><td>시간 hour 버퍼</td><td>hours motors.VR_02_HOUR=DB9.DBW122 Int</td><td>0615 RID192/AO976; UID1727/2963 write</td><td>원문은 Move1/Move0, 누적시간 +1과 다름</td></tr></tbody></table></div><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1195.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 I3.7 → 처리 DB13.X3.7</h3><p>`0397/LAD1070`, HMI Inputs NID1:</p><ul><li>`0627 RID8 Tag_179`은 Input/Word/AO16, 즉 `%IW2`다. ORef28→Move27.in은 Wire31.</li><li>Move27.out1→ORef29는 Wire32. `0629 RID9`는 Word/AO16, BAD4이고 `0628 RID4 Inputs TOD13`이므로 목적지는 `%DB13.DBW2`다. I3.7이 포함된 두 바이트를 같은 DB 두 바이트로 복사하는 구조다.</li><li>이 Move의 EN은 전원레일 직접이 아니라 **Move22.eno→Move27.en, Wire34**이다. Move22/27에는 `DisableENO=true`가 함께 있다. 와이어 연결과 속성을 보존하며 실제 ENO 동작을 별도 실행으로 확정하지 않는다.</li><li>상위 `0030/LAD1613`은 Recipes Handler(21)→HMI(23)→HMI Output(25)의 ENO 연쇄 뒤, `NOT Simulation(1)` 접점37을 거쳐 HMI Inputs CRef28.en을 허가한다(Wire31/32/33/42/44/43). Simulation(1)은 0692 RID140 Memory AO1440=%M180.0. **이것은 과거 백업의 읽기 경계 조사이며 시뮬레이터의 생성·수정·실행 승인이 아니다.**</li><li>0635 선언에 Inputs.VR02 Run의 과거 다른 쓰기(RID98, NID3 UID50 AK Write)가 남아 있다. 중지 자산의 이력을 숨기지 않고, 원시I와 처리DB가 언제나 같다는 주장을 하지 않는다. 해당 동작을 실행하거나 검증하지 않았다.</li><li>따라서 원시 I3.7, DB13.X3.7, HMI 응답의 같은 시각 비교가 필요하다. 입력이 맞고 화면이 다르다는 이유만으로 센서를 교체할 근거가 되지 않는다.</li></ul><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1195.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>HMI 설정과 미결속 호출</h3><p>`all-in-one/sources/hmi_plc_tags.csv` 헤더 포함 행28~30, Access Name=PLC:</p><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정주소</th><th>내부ID</th><th>현재 확인 범위</th></tr></thead><tbody><tr><td>VR_02\RispostaA</td><td>DB11,X36.0</td><td>00440</td><td>처리 응답 설정주소, 실제 표시 이벤트 미확인</td></tr><tr><td>VR_02\Flag</td><td>DB2,X1.3</td><td>0043F</td><td>요청 주소와 일치, 클릭·토글·쓰기 권한/시점 미확인</td></tr><tr><td>VR_02\Allarme1</td><td>DB11,X36.1</td><td>0043E</td><td>HMI 모터 집계 알람 설정, DB3 전용 고장과 별도</td></tr></tbody></table></div><p>`0372/LAD1195 hmi vr02`의 실제 핀:</p><ul><li>CRef22/RID638→CodeBlock23/RID1. 0623 FCBlock RID1은 HMI Standard Motors/TOD FC1이고 0624 인터페이스 참조가 있다.</li><li>Wire21 powerrail→22.en. Wire37 ORef24/RID674→Ingresso_run, Wire39 ORef26/RID252→Allarme1.</li><li>Wire40/41/42/43 ORef27/28/29/30(RID48)→Allarme2/3/4/5. FALSE 후보 선언이 있지만 VR02 호출의 NID/UID 완전 결속을 전체가 동일하게 충족하지 못하므로 **네 외부 입력을 모두 확정 FALSE로 기술하지 않는다.**</li><li>Wire46 Risposta→ORef33/RID255, Wire48 Comulativo_allarmi→ORef35/RID257.</li><li>검색문자열에는 Inputs.VR02 Run/Allarm.VR_02_FAULT/Motors.VR02.Risposta·Allarme_comulativo가 나타나지만 핵심4개 ORef와 일치하는 호출 선언은 이 복원본에서 미확보다. 전체 다른 선언의 같은 RID/UID 후보(예: unrelated Allarm.Simulation enabled)를 대입하지 않는다.</li><li>공통 FC 내부 `0355/LAD331`과 **Local** 선언0621은 Ingresso_run→Risposta(Contact23/Coil27, Wire22/25/26), Allarme1..5→OR41→Comulativo_allarmi(Coil59, Wire42/43/44/48/49/57/58)를 보인다. 이 Local 처리 구조를 VR02의 미결속 외부 주소에 강제로 연결하지 않는다.</li><li>추가 필요: 현재 HMI 프로젝트의 dde.cfg 원문·VR02 화면객체·버튼 press/release/스크립트 이벤트·PLC DB11 구조 및 TIA 정식 cross-reference. 세 태그의 물리/논리 연결을 독립적으로 대조해야 한다.</li></ul><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1195.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>요청 Reset과 출력은 두 가지 쓰기</h3><p>`0254/LAD1952`, motors1 NID23:</p><ul><li>Wire717 rail→Contact711, ORef698/RID1 ON→711.operand(Wire703).</li><li>ON.out에서 고장 Contact713과 요청 Contact715로 병렬 분기(Wire712).</li><li>ORef699/Allarm.VR_02_FAULT→713.operand(Wire704), 713.out→RCoil693.in(Wire714), ORef700/Flag.M_VR_02→693.operand(Wire706). **ON AND FAULT이면 M_VR_02 Reset**이다.</li><li>ORef701/같은 M_VR_02→715.operand(Wire707), 715.out→Coil697.in(Wire716), ORef702/Start VR02→697.operand(Wire709). **이 출력 rung 자체는 ON AND M_VR_02**이다.</li><li>이 네트워크에서 Maintenance_ON·VR02 로컬선택 입력·속도설정·역방향·엔코더 조건을 찾지 못했다. 다른 모터의 허가식을 추가하지 않는다. QM/QS의 하드웨어 접점은 4절에서 별도로 설명한다.</li><li>Reset 후 출력 평가의 스캔 효과, ON으로 상위 FC 호출이 생략될 때 이전 Q 보존 여부, 인터럽트가 같은 요청을 다시 쓰는 순서는 현재 TIA/CPU 미확정이다. 단순 Boolean 식만으로 모든 최종 스캔값을 보장하지 않는다.</li></ul><p><a href="../networks/network-1952.html">1952</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1029.html">1029</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1195.html">1195</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-2"><h3>자동 요청 세 곳</h3><p>상수 선언0578, 전역 선언0577, DB 소유0576을 같이 읽었다. 식의 숫자는 VR02 원본값이며 다른 VR의 숫자를 복제하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>정확한 핀·선언</th><th>확인한 조건/쓰기</th><th>경계</th></tr></thead><tbody><tr><td>예열1843 / 0164 NID3</td><td>ON Contact785(ORef588), NOT Emergency Contact22(ORef23/RID108), Tipo Eq400(in1 ORef590/RID12, in2 ORef591/RID8=1), Auto Contact823(ORef824/RID4), Tempo Eq509(in1 ORef635/RID7, in2 ORef636/RID52=28), Wire738→SCoil515; Wire740 ORef638/RID54</td><td>ON AND NOT Emergency AND Tipo=1 AND Auto_ON1 AND Tempo=28 → Set M_VR_02</td><td>Eq509의 pre가 Wire672 공통 허가에 연결. 독립 28초 TON 아님</td></tr><tr><td>생산1844 / 0165 NID4</td><td>ON1145/ORef932, NOT Emergency1154/ORef1155, Auto1147/ORef933, Tipo Eq737/ORef934·935(RID78=2), Tempo Eq846/ORef983·984(RID85=46), Wire1097→SCoil852; Wire1099 ORef986/RID54</td><td>ON AND NOT Emergency AND Auto_ON1 AND Tipo=2 AND Tempo=46 → Set M_VR_02</td><td>Tempo=46 비교, 별도 피드백 대기시간 아님</td></tr><tr><td>완전정지1847 / 0166 NID5</td><td>Auto1095/ORef983, Tipo Eq881/ORef984·985(RID22=5), Tempo Eq913/ORef997·998(RID99=11)→OR48.in1 Wire49; Emergency Contact1126/ORef1127→OR48.in2 Wire50; Wire1049→RCoil919; Wire1051 ORef1000/RID54</td><td>Auto_ON1 AND Tipo=5 AND (Tempo=11 OR Emergency) → Reset M_VR_02</td><td>Eq881.out Wire1031이 양쪽 분기를 허가. Emergency 단독 무조건Reset으로 축약 금지</td></tr></tbody></table></div><ul><li>자동 블록 호출: `0024/LAD1723`, cyc_int2 ogni1s, Contact188/ON(ORef185,0652 RID36)→Wire189→CRef183.en, CodeBlock186/0067 RID39 Auto start motors. 블록명과 호출색인은 1초 계통을 가리키지만 현재 OB 설정·주기·우선순위는 검증하지 않았다.</li><li>`0162/LAD1841`: ON Contact88 아래 Auto_ON1 Contact90→Add59(Data.Tempo_presetting+1, out ORef73), NOT Auto_ON1 Contact92→Move66(0,out ORef76). Wires77~86/89/91/93. 이 카운터가 호출마다 증감/초기화되어 단계 숫자의 의미를 만든다. 실제 벽시계와 정확히 일치한다고 보장하지 않는다.</li><li>`0168/LAD1846 emergency stop`: PContact21, operand ORef52 Emergency_module_fault, bit ORef51 Tag_292=%M90.5, Wire48→Move22(0→Tempo), ENO Wire35→Move23(5→Tipo), ENO Wire38→SCoil24(Auto_ON1). 정지순서로 전환하는 별도 공통 기능이다. safety-rated 정지시간 또는 모든 실제 출력의 즉시차단을 이 식으로 인증하지 않는다.</li></ul><p><a href="../networks/network-1952.html">1952</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1029.html">1029</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1195.html">1195</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-3"><h3>호출·다른 쓰기·소유 경계</h3><ul><li>`0031/LAD1619`: ON Contact282/ORef271→Wire283에서 Analog conversion/Allarms1/Allarms2/Allarms3 CRef EN이 공통 분기. Allarms1은 CRef264→CodeBlock275(0688 RID58).</li><li>`0549/LAD1620`: ON Contact350/ORef335→Wire351로 Motors1 CRef319(CodeBlock337/RID67)과 time work motor CRef334(CodeBlock347/RID82) 등이 허가된다. 같은 와이어로 연결됐다는 사실만으로 동시실행 의미를 부여하지 않는다.</li><li>복원 색인은 main에서 HMI 처리1613, 알람1619, 구동1620, 알람관리1622 순서를 보여준다. 원본 NID는 편집 이력 식별값이므로 NID 숫자만 정렬해 실행순서로 바꾸지 않는다. 현재 프로젝트 정식 호출계층 확인 필요.</li><li>이름 있는 선언에서 확인한 M_VR_02 쓰기: 예열 Set638, 생산 Set986, 정지 Reset1000(0577 RID54), 고장 Reset700(0604 RID120). HMI DB2.X1.3은 외부 쓰기 후보다. 이 목록을 모든 간접/Word/외부 쓰기의 완전성 증명으로 사용하지 않는다.</li><li>Start VR02/Q3.0 명시적 이름 쓰기는 0602 RID121 UID702 한 곳, 전용 T67 쓰기는 0658 RID86 UID730 한 곳을 확인했다. 기존 Watch Monitor 참조는 쓰기로 세지 않았다. 현재 온라인 강제값/간접쓰기 유무는 미확인.</li></ul><p><a href="../networks/network-1952.html">1952</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1029.html">1029</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1195.html">1195</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-4"><h3>FN01에 주는 영향은 FN01 소유</h3><p>`0252/LAD1950`, NID21:</p><ul><li>ON Contact691(ORef662) 아래 Inputs.FN01 Run Contact699(ORef666)→Wire700→**NOT** VR02 Run Contact703(ORef668,0604 RID252)→Wire704→OR707.in5.</li><li>다른 OR 분기는 MAX_TC04, MAX_TC05, ZT01 vibration, FN01 Run AND NOT VR01 Run이다. VR02 분기만 따로 떼면 `ON AND FN01Run AND NOT VR02Run`이며 전체는 OR5다.</li><li>OR707.out Wire683→Coil653(Allarm.Prealarms_FN01, ORef669/Wire684), SdCoil656(Tag_122=%T130, ORef671/Wire686, S5T#1H_30M ORef670/Wire685), Contact705(T130 ORef672/Wire687)→Coil661(Local Stop_Fan_FN01 ORef673/Wire689).</li><li>다음 `0253/LAD1951`에서는 Local Stop_Fan_FN01 ORef694/0605 RID114→Contact720.operand(Wire705), Contact720.out→OR676.in4(Wire721), OR676.out→RCoil685.in(Wire709), ORef697/Flag.M_FN_01→operand(Wire711). 즉 FN01 요청 Reset 경로로 이어지는 자료가 있다.</li><li>이것은 VR02 고장 bit의 직접상위 차단이 아니라 **처리 피드백 미성립에서 출발하는 FN01 사전경보**다. 현재 지연값, 최종 FAN 정지/공정 영향은 CPU·현장에서 미검증이다.</li></ul><p><a href="../networks/network-1952.html">1952</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1029.html">1029</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1195.html">1195</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-5"><h3>운전시간의 원문을 그대로 보존</h3><p>`0317/LAD1029`, NID31:</p><ul><li>Contact1748 Tag_47=%T13(0613 RID1/ORef1719) AND Contact1750 **원시 VR02_Fbk**(RID188/ORef1720) → Add1702.en 및 Ge1709.pre(Wire1751).</li><li>Add1702: in1 VR_02_MIN ORef1721, in2 정수1 ORef1722, out→같은 MIN ORef1723(Wires1733/1734/1735).</li><li>Ge1709: MIN ORef1724 &gt;= 정수60 ORef1725(Wires1736/1737). out→Move1712.en(Wire1738).</li><li>**Move1712.in=정수1(ORef1726/Wire1740), out1=VR_02_HOUR(ORef1727/Wire1741)**. HOUR+1 ADD가 아니다. Move1712.eno→Move1715.en(Wire1742), Move1715.in=0/ORef1728, out1=MIN/ORef1729(Wires1743/1744), eno→SCoil1718(Flag_Aggiorna_DB=%M1.7/ORef1730, Wires1745/1746).</li><li>`0019/LAD1056`에서 NOT T13 Contact3120→SD3112, 값 S5T#1M(ORef3114/Wire3117), timer operand ORef3116/Wire3119. 호출조건·스캔과 별도로 1분 설정을 확인했다.</li><li>`0338/LAD1051`에서는 T17/Tag_48 Contact2987→Move2946.en(Wire2988), 정수0/ORef2962→in(Wire2973), VR_02_HOUR/ORef2963→out1(Wire2974). 이 행은 해당 공통 묶음의 **첫 Move**라 앞 장치 Move의 ENO를 기다리는 경로가 아니다. 뒤 장치들과 ENO 연쇄가 이어진다.</li><li>`0341/LAD1055`: ON AND Flag_Aggiorna_DB→Set MEM2_0(%M2.0); ON AND MEM2_0 AND NOT Flag_Aggiorna_DB→SD Tag_48=%T17/S5T#5S(Part3118); T17 접점3155→Reset MEM2_0 Part3123. Wires3133~3144/3148/3150/3152/3154/3156.</li><li>따라서 HOUR는 외부 DB 기록용 펄스/버퍼일 가능성이 있으나 외부 저장 성공은 확인하지 않았다. **현장 누적 운전시간·보전주기 실적**으로 확정하지 않으며 값/로직을 수정하지 않는다.</li></ul><p><a href="../networks/network-1952.html">1952</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1029.html">1029</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1195.html">1195</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-startup-word"><h3>요청·고장 Word0 포함과 OB/Retain 한계</h3><p>LAD402 DB2 Word0..14와 LAD403 DB3 Word0..16의 Word0에는 VR02 요청DB2.X1.3/고장DB3.X1.3이 포함됩니다. INT#0 Word 쓰기이며 전체메모리/현재CPU/자동재기동은 보증하지 않습니다. OB·Warm/Cold/Retain·다른쓰기를 구분합니다.</p><p><a href="../networks/network-1952.html">1952</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1846.html">1846</a> · <a href="../networks/network-1841.html">1841</a> · <a href="../networks/network-1029.html">1029</a> · <a href="../networks/network-1051.html">1051</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1195.html">1195</a> · <a href="../networks/network-331.html">331</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로: 실제 원본 렌더 확인</h3><p>전기도면 PDF 페이지와 인쇄 FG 번호는 다르다. 특히 자재표 **PDF255는 실제 FG252**이며 +1 규칙을 기계적으로 적용하지 않았다. 모두 날짜27.05.2024가 보이고, FG139에는 추가로 Rev2/17.03.2025가 있다. FG49·119·252에서 별도 개정번호는 확인되지 않았다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=50">FG49 · PDF50</a> · <a href="../sources/Electrical_Rev2.pdf#page=120">FG119 · PDF120</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공·케이블 · PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>동력 경로 — FG49/PDF50</h3><ul><li>상단 `THREE-PHASE LINE 440V 60Hz`, 8.3L1/L2/L3가 전페이지46/9에서 들어와 다음50/0으로 이어진다.</li><li>해당 세 상→49QM1의1/3/5–2/4/6→49KM1 주접점1/3/5–2/4/6→49U1/49V1/49W1→XM의 동명 단자→49QS1의1/3/5–2/4/6→M23/VR-02 U/V/W. PE 접지기호가 별도 있다.</li><li>도면 내부선 BLACK/FS17 1.5mm², 모터 명목0.55kW/1.25A, 49QM1 범위1.1–1.6A. 이 범위는 현재 설정값·권장 조정값이 아니다. 명판/보호계산 없이 조정하지 않는다.</li><li>회전방향·기계전달·실제 모터/감속기 명판·출력축 동작은 이 회로만으로 확정되지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=50">FG49 · PDF50</a> · <a href="../sources/Electrical_Rev2.pdf#page=120">FG119 · PDF120</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공·케이블 · PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>명령의 양 끝점 — FG139/PDF140 ↔ FG49/PDF50</h3><ul><li>FG139의 VR-02 MOTOR COMMAND: CPU515, MOD14, **A3.0/단자31**, 49/4 상호참조.</li><li>FG49의 A3.0(139/1)→**XS35→49QS1 보조접점→XS36→선49.1→49QM1 보조접점→49KM1 코일A1**, A2→-0Vdc10.6. 보조접점의 정확한 단자번호는 도면에 판독 가능한 숫자가 없어 임의95/96 등을 붙이지 않는다.</li><li>FG139 출력군 전원: +24Vdc10.9→X21/3031 퓨즈5×20 4A F→139.1→단자39, 단자40→-0Vdc10.6. 이 공통 퓨즈를 VR02 전용 장치로 분류하지 않는다.</li><li>Q3.0=1은 이 모든 접점·전원·모듈·배선·코일이 정상이라는 뜻이 아니다. 도면상 QS/QM 접점이 코일경로를 끊을 수 있다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=50">FG49 · PDF50</a> · <a href="../sources/Electrical_Rev2.pdf#page=120">FG119 · PDF120</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공·케이블 · PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-3"><h3>피드백의 양 끝점 — FG49/PDF50 ↔ FG119/PDF120</h3><ul><li>+24Vdc10.7→**49KM1 보조접점13–14**→E3.7(119/7).</li><li>FG119에서 E3.7/49/6 상호참조→**CPU515 MOD8 단자38**, FEEDBACK MOTOR VR-02.</li><li>해당 입력 모듈의 공통전원은 +24Vdc10.7→X21/3007 퓨즈5×20 2A IST→119.1→단자39, 단자40→-0Vdc10.6.</li><li>그려진 것은 접촉기 보조접점 상태다. 명령/Q, 보조접점/I, 실제 모터전류/회전/배출은 따로 관찰해야 한다. 실물 극성·접점 용착·가공된 DB 입력 일치는 아직 검증하지 않았다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=50">FG49 · PDF50</a> · <a href="../sources/Electrical_Rev2.pdf#page=120">FG119 · PDF120</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공·케이블 · PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-4"><h3>자재표와 시공안</h3><ul><li>FG252/PDF255의 49KM1: Siemens `3RT2015-1BB41`, 설명 CONTACTOR 3KW,1L,DC24V,S00 VT; RC 소자 `3RT2916-1CB00`(AC24–48V/DC24–70V).</li><li>49QM1 그룹: `3RV2901-1E`, `3RA1921-1DA00`, `WR32433`, `3RV2011-1AA10`(1.1–1.6A). 표의49KM1/49QM1과 FG49의 동일 태그를 연결한 **자료상 BOM**이다. 실제 장착품·제조사 승인 대체품은 미확정이며 부품 구매/교체 지시가 아니다.</li><li>시공안 PDF31/TOTAL-PAGE31/64, D-PAGE14, 도번 `CANDC-CONS-E014-031`, FLOW B ROUTE/CONDUIT PIPING(1), Rev1 `24.11.11 first draft design`, 승인란 공란. `100 LDD1`, Flexible16/No.2, M23, VR-02, `1_17=FLB+VR02-M23A`, CV/1.5/4core를 확인했다.</li><li>시공안 PDF51/TOTAL-PAGE51/64, CABLE SCHEDULE(1), 도번 `CANDC-CONS-C001-051`, 행1_17: **FROM CR → TO VR-02/M23**, `=FLB+VR02-M23A`, GAC, CV, 4core, size1.5, spare0, route100LDD1→E200, Adjustment12, LEN59. 두 수치의 단위·현장실측 의미가 해당 행에 명시되지 않았으므로 임의의 실제 길이로 확정하지 않는다.</li><li>시공안은 끝점 장치/케이블을 연결하지만 전기 FG49의 XM 단자와 현장 심선번호의 확정 대응을 제공하지 않는다. 최종 케이블라벨·단자대·QS 위치·준공표가 필요하다. 운영 SEJIN 자료·사진은 읽거나 수정하지 않았다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=50">FG49 · PDF50</a> · <a href="../sources/Electrical_Rev2.pdf#page=120">FG119 · PDF120</a> · <a href="../sources/Electrical_Rev2.pdf#page=140">FG139 · PDF140</a> · <a href="../sources/Electrical_Rev2.pdf#page=255">FG252 · PDF255</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=31">시공·케이블 · PDF31</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>전용 VR02 고장</h3><p>`0434/LAD1799`, NID21, 선언0656/0657/0658:</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>원본 핀</th><th>해석</th></tr></thead><tbody><tr><td>감시허가</td><td>ON751/ORef727 Wire737, Start753/ORef728 Wire738; Wire752/754</td><td>ON AND 실제 출력 Start VR02</td></tr><tr><td>불일치검출</td><td>Contact764에 Negated operand, ORef765/RID287 Inputs.VR02 Run/Wire767; out Wire21→SD715.in</td><td>출력 있고 처리 피드백이 없을 때 SD 시작</td></tr><tr><td>타이머값·소유</td><td>ORef729/RID28 S5T#2S→715.value Wire739; ORef730/RID86 Tag_64/T67→operand Wire740</td><td>2초 지연. IEC TON/TIME 또는 FN01 90분과 혼동 금지</td></tr><tr><td>고장Set</td><td>Start753.out→Contact755.in(Wire754), T67 ORef731→755.operand(Wire741), 755.out→SCoil721(Wire22), ORef733/FAULT→operand(Wire744)</td><td>ON AND Start AND T67 접점이면 FAULT Set</td></tr><tr><td>고장Reset</td><td>ON751.out→Contact759 RESET_ALLARM(ORef734/Wire746)→Contact761 FAULT(ORef735/Wire747)→RCoil726(Wires760/762); ORef736→operand Wire749</td><td>ON AND RESET_ALLARM AND FAULT이면 FAULT Reset</td></tr></tbody></table></div><ul><li>Reset 분기에 `피드백 회복`을 확인하는 조건은 없다. 따라서 Reset으로 원인이 제거됐다고 판정하면 안 된다.</li><li>고장은 motors1의 M_VR_02 Reset을 통해 요청을 지운다. 고장해제만으로 그 요청을 Set하는 VR02 전용 코일은 이 알람망에 없다. HMI 새 요청·자동 순서 쓰기와 충돌/재시도 여부는 따로 확인한다.</li><li>Set721/Reset726이 같은 네트워크에 있고 자동인터럽트/HMI도 요청을 쓸 수 있으므로 동시조건·반복요청·전원재시작의 최종값은 현재 실행검증 없이 단정하지 않는다.</li></ul><p><a href="../networks/network-1799.html">고장 Set/Reset</a> · <a href="../networks/network-930.html">공통 Reset</a> · <a href="../networks/network-931.html">Reset pulse</a></p></article><article id="review-5-2"><h3>공통 Reset 입력 경계</h3><ul><li>`0158/LAD930`: Inputs.Reset_allarmi ORef24(0565 RID57/AO159=DB13.X19.7) Contact23와 Flag.Reset_Allarms_HMI ORef27(RID61/AO108=DB2.X13.4) Contact26를 OR28로 묶는다(Wires22/25/29/30). OR.out Wire38→SCoil33, operand ORef37/RID2 RESET_ALLARM(Wire36). 같은 분기에 HMI reset-request Reset과 별도 TOF 경로가 있으나 VR02 접촉기 회로 자체를 인버터 reset 소유로 바꾸지 않는다.</li><li>HMI CSV 행188 `ResetAlarms`, DB2,X13.4, 내부ID002E1은 위 HMI 요청 설정과 일치한다. 실제 클릭 이벤트/권한은 미확인.</li><li>`0154/LAD931`: RESET_ALLARM OR STOP_HORN(OR224)→SD229, Tag_160=%T47/S5T#1S. T47 Contact263→RCoil235가 RESET_ALLARM을 해제한다(Wires251/252/253/264/254). 공통 reset pulse 정리 경로이며 VR02 고장검출 지연2초와 별개다.</li><li>원시 `%I19.7` 이름 Reset_Allarm과 처리 DB13.X19.7, 공통 DB2.X6.0, HMI DB2.X13.4는 구별한다. 이번 VR02 범위에서는 이 공통 입력의 전기 양 끝점·현재배선을 완전 재조사하지 않았다.</li></ul><p><a href="../networks/network-1799.html">고장 Set/Reset</a> · <a href="../networks/network-930.html">공통 Reset</a> · <a href="../networks/network-931.html">Reset pulse</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·원인 배제 초안</h3><p>다음은 자료 수집/비교 계획이다. 실제 설비 조작·활선 측정·보호값 변경·우회·시험운전을 수행하거나 승인한 것이 아니다. 전기/기계 정비는 자격 있는 담당자의 현장 승인과 차단·잠금 절차가 선행되어야 한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각 모을 관찰</th><th>비교·원인배제 순서</th><th>복구 판정 자료</th></tr></thead><tbody><tr><td>HMI 기동요청 후 Q3.0 없음</td><td>HMI Flag 이벤트/DB2.X1.3, ON M0.0, FAULT DB3.X1.3, Q3.0, 자동Tipo/Tempo/Auto_ON1</td><td>실제 요청쓰기→고장Reset→0254 허가→상위FC 호출; 화면 DB11 응답을 Q로 대체하지 않음</td><td>승인된 새 요청과 출력/응답의 시간기록</td></tr><tr><td>Q3.0은 있으나 KM/모터 미동작</td><td>FG139 단자31·공통전원 상태, XS35/36·QS/QM 접점·49KM1 A1/A2 점검기록</td><td>논리출력→모듈/퓨즈→QS/QM→코일→주접점→M23를 나눔; 무단접점 우회 금지</td><td>자격자 전기점검 및 실제 모터/축 확인</td></tr><tr><td>시작 후 약2초 고장</td><td>Q3.0, 원시 I3.7, DB13.X3.7, T67, DB3.X1.3 추세</td><td>접촉기13–14/FG119단자38와 입력전달0397/0030을 분리 비교</td><td>원인 제거 후 요청·피드백·알람의 일관된 추세, 재발유무</td></tr><tr><td>KM 응답은 있으나 분진 배출 불량</td><td>원시 피드백, 승인된 모터전류/축회전·막힘·로터/감속기 점검보고</td><td>KM 보조접점이 실제회전·유량·기밀성 증명이 아님을 먼저 확인</td><td>현장 기능확인·기계점검 기록. 모델/토크 임의작성 금지</td></tr><tr><td>VR02 문제 뒤 FN01 경보/정지</td><td>DB13.X3.7, FN01Run, Prealarms_FN01, T130, Local Stop_Fan_FN01, M_FN_01</td><td>0252의 VR02분기와 TC04/TC05/진동/VR01 다른 OR분기를 구분</td><td>어느 분기가 지속됐는지 및 FN01 소유 복구기록</td></tr><tr><td>운전시간이 1/0 반복·누적과 다름</td><td>I3.7, T13, DB9.W120/W122, M1.7, M2.0, T17, 외부DB 기록</td><td>0317 Move1·0338 Move0와 외부기록 성공 여부 비교, 임의ADD로 수정 금지</td><td>실제 외부저장/집계의 별도 확인. PLC 버퍼=누적시간 오인 해소</td></tr><tr><td>Reset 후 바로 재발/재기동 안 됨</td><td>RESET_ALLARM, FAULT, M_VR_02, HMI/자동쓰기, I/DB/Q의 시각</td><td>원인 미제거·동시Set/Reset·재요청 부재를 구분</td><td>고장해제와 새 기동의 각각 독립 증거</td></tr></tbody></table></div><p>관찰기록 최소필드: 관찰자, 시각/시간대, 물리위치, 태그/주소, 값·단위, 수집장치/방법, 프로젝트 커밋·CPU 온라인비교 여부, 비교원본/FG·PDF·LAD·핀, 배제한 원인, 승인된 조치, 복구증거, 미확정 사항. 운영 사진·개인정보·사용자 기록을 공개 Git에 복제하지 않는다.</p><p><a href="../networks/network-1952.html">출력/요청Reset</a> · <a href="../networks/network-1799.html">2초고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1951.html">FN01 영향</a> · <a href="../networks/network-1029.html">HOUR Move1</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서/기록 UI·최종검사·실제 게시와 TIA/현재CPU/현장복구를 구분합니다. 직접회로·BOM/시공/PID 보존 원본7쪽이며 모터 회전·CY/P14 식별은 확인 전입니다.</p><ul><li>VR02/M23 현재 명판·역사 CY03 배출관계·CY02/P14 동일성 미확정</li><li>현재Q3.0/I3.7/DB13.X3.7·호출/ON/ENO·외부/Word 쓰기</li><li>HMI3주소와0372 외부8피연산자 미결속·실제이벤트</li><li>49QS1/49QM1 보조단자·현행BOM/보호설정/모델·양끝</li><li>접촉기 응답과 실제회전·분진배출/기밀성 구분</li><li>고유 T67 2초와 FN01 T130 90분·Local Stop/요청Reset 분리</li><li>HOUR Move1와 LAD1051 첫Move0·외부저장/핸드셰이크</li><li>Startup Word0 포함·Warm/Cold/Retain/현재CPU 별도</li><li>시공1_17 LEN59/Adjustment12 설계·준공/실측 미확인</li><li>TIA 컴파일·현재CPU·현장복구 미수행</li></ul><p><a href="../catalog-guides/VR02.html#completion">현행근거 공백</a></p></article></section><section id="step-symptom-1"><h2>HMI 기동요청 후 Q3.0 없음</h2><p>HMI Flag 이벤트/DB2.X1.3, ON M0.0, FAULT DB3.X1.3, Q3.0, 자동Tipo/Tempo/Auto_ON1</p><p>실제 요청쓰기→고장Reset→0254 허가→상위FC 호출; 화면 DB11 응답을 Q로 대체하지 않음</p><p>승인된 새 요청과 출력/응답의 시간기록</p></section><section id="step-symptom-2"><h2>Q3.0은 있으나 KM/모터 미동작</h2><p>FG139 단자31·공통전원 상태, XS35/36·QS/QM 접점·49KM1 A1/A2 점검기록</p><p>논리출력→모듈/퓨즈→QS/QM→코일→주접점→M23를 나눔; 무단접점 우회 금지</p><p>자격자 전기점검 및 실제 모터/축 확인</p></section><section id="step-symptom-3"><h2>시작 후 약2초 고장</h2><p>Q3.0, 원시 I3.7, DB13.X3.7, T67, DB3.X1.3 추세</p><p>접촉기13–14/FG119단자38와 입력전달0397/0030을 분리 비교</p><p>원인 제거 후 요청·피드백·알람의 일관된 추세, 재발유무</p></section><section id="step-symptom-4"><h2>KM 응답은 있으나 분진 배출 불량</h2><p>원시 피드백, 승인된 모터전류/축회전·막힘·로터/감속기 점검보고</p><p>KM 보조접점이 실제회전·유량·기밀성 증명이 아님을 먼저 확인</p><p>현장 기능확인·기계점검 기록. 모델/토크 임의작성 금지</p></section><section id="step-symptom-5"><h2>VR02 문제 뒤 FN01 경보/정지</h2><p>DB13.X3.7, FN01Run, Prealarms_FN01, T130, Local Stop_Fan_FN01, M_FN_01</p><p>0252의 VR02분기와 TC04/TC05/진동/VR01 다른 OR분기를 구분</p><p>어느 분기가 지속됐는지 및 FN01 소유 복구기록</p></section><section id="step-symptom-6"><h2>운전시간이 1/0 반복·누적과 다름</h2><p>I3.7, T13, DB9.W120/W122, M1.7, M2.0, T17, 외부DB 기록</p><p>0317 Move1·0338 Move0와 외부기록 성공 여부 비교, 임의ADD로 수정 금지</p><p>실제 외부저장/집계의 별도 확인. PLC 버퍼=누적시간 오인 해소</p></section><section id="step-symptom-7"><h2>Reset 후 바로 재발/재기동 안 됨</h2><p>RESET_ALLARM, FAULT, M_VR_02, HMI/자동쓰기, I/DB/Q의 시각</p><p>원인 미제거·동시Set/Reset·재요청 부재를 구분</p><p>고장해제와 새 기동의 각각 독립 증거</p></section></main></body></html>