<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VR03 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>VR03 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=VR03&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비와 자료의 소유 경계</h3><ul><li>`registers/equipment.json`의 VR03행은 motor, FG61, parent 빈값, 별칭 빈 배열이다. P&amp;ID `PID_1684n002I.pdf` p1 실제 렌더는 CY-02·CY-04·CY-05 하부가 SC-01로 모이고 그 출구에 VR-03/M37이 붙은 관계를 보여 준다. M37 표기는 0.55 kW 440 V다. 이 도면 관계를 VR03이 특정 CY 본체의 PLC 소유자라는 증거로 바꾸지 않는다. P14 ‘2사이클론’ 실물 식별도 해결하지 않는다.</li><li>`Electrical_Rev2.pdf` FG61/PDF62의 제목은 `ROTARY VALVE VR-03`, 모터는 M37, 0.55 kW/1.25 A다. 상단은 THREE-PHASE LINE 440V 60Hz다. 직접기동 회로에 전용 인버터·속도 지령·아날로그 전류/PID·엔코더는 나타나지 않는다. **검토한 직접기동 경로에서 해당 제어는 비해당**이며 현장에 추가 장치가 전혀 없다는 단정은 아니다.</li><li>SC01은 별도 모터 M28, VR03은 M37이다. SC01이 VR03의 처리 응답을 읽어 요청을 해제하는 의존성은 있으며, 두 모터·고장을 한 장치로 병합할 근거는 아니다.</li><li>FN04 예고장은 여섯 처리 응답을 공동으로 읽는다. Tag_126 90분은 VR03 전용 고장 지연 Tag_75 2초와 기능·소유가 다르다. FN04의 속도·인버터·보호값을 VR03에 배정하지 않는다.</li><li>P&amp;ID 도번1684n002의 원 작성일은 06/04/2011, 판 I 변경일은 15/01/2013이다. 전기 검토 시트에는 기본 날짜27.05.2024가 있다. 해당 FG61/121/140/254의 하단에서 별도 Rev2 날짜를 확인하지 않았으므로 파일명 Rev2만으로 각 시트에 Rev2 17.03.2025를 붙이지 않는다.</li><li>`Electrical_Can_Decoating_20241118.pdf` p35는 `24.11.11 first draft design`, CHECKED/APPROVED 공란이다. 문서상 경로·견적성 길이 근거이며 승인 준공도·실제 설치 길이로 확정하지 않는다. PLC 백업·P&amp;ID·전기·시공도는 서로 시점이 다르다.</li></ul><p><a href="../devices/VR03.html">VR03 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P035.png</td><td>b9efad42b9e9be38105d8464392b36e48a9a72f33232fc407f5568dd4bfef1cc</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P062.png</td><td>b0e8a5f857b0dda64506ce90fa8e3b68a2cf2be20c5786332759ed0018901530</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P122.png</td><td>172ab2854a4df2f133f1fb3af72fd68292c8b96a5f951a47adf8846542f4087c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P141.png</td><td>9d70735bb3f7593f962a38d7a9e676f41f656f7a7672a58e1493a7a3394596ed</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P257.png</td><td>1c9531e56efd333f6a1078c16bd6e2bbef53480be7c27947ed618aff2c4f6169</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/VR03.json</td><td>779baeeedfce849f4ecdf18290ca68354a642c5aeaf1b56e2692253e845ece52</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>catalog-sources/VR03-DOTS-DRAFT.md</td><td>e91123d864dbb051171b654740042b72a182910dba317d904541a03db5ea3198</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>3865d247fc38f94dfa58e6e463239a2bfad35c5be3d2a14c8e76d38ca3726ee1</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0258-FlgNet.xml</td><td>d585f05c02cf6d0579ece6f4081e9c52a3135fd8c4720f915f0dfdc0d510ac9b</td></tr><tr><td>sources/decoded-original/0264-FlgNet.xml</td><td>9af15015b447731255eff81680aa71321fb4d0ebe2c28904f442146538ff030d</td></tr><tr><td>sources/decoded-original/0265-FlgNet.xml</td><td>f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a</td></tr><tr><td>sources/decoded-original/0266-FlgNet.xml</td><td>f11ba1455884c2b0a1085f1892445a86325760be78cd8c9cd70f8ede77f9a992</td></tr><tr><td>sources/decoded-original/0327-FlgNet.xml</td><td>ee431cdc1e4e1708d37b58c1c2df1c3e0bba13f45fea4c1c41f35f158df35769</td></tr><tr><td>sources/decoded-original/0340-FlgNet.xml</td><td>00acb073128337e7d7b95bbedeb50cd0e72c89772d835bdf392da17b3e2d0add</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0382-FlgNet.xml</td><td>cbd9118996006b8199d27778d150c5e842162a4845bbb92902afb8667335cd86</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0444-FlgNet.xml</td><td>718076435066a62dc890a414988dc00824025a94d5757799a519071fb69b694c</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 619fdcaee9f8f33593fd7a830cabd3aae6c2c55cbf56575a0dc187821e802d31</p><p><a href="../devices/VR03.html">VR03 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 신호와 처리 메모리</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>원본 형식·주소</th><th>선언·위치</th><th>해석과 한계</th></tr></thead><tbody><tr><td>`VR03_Fbk`</td><td>Bool, `%I5.4`</td><td>live_index doc517; `0613` SimpleAccess RID254, NID42 UID2314, SAD Input/AO44</td><td>물리 입력. FG61의 61KM1 보조접점 응답. 회전·배출 완료 검출로 해석하지 않음</td></tr><tr><td>`Start VR03`</td><td>Bool, `%Q4.3`</td><td>doc1307; `0602` SimpleAccess RID177, NID36 UID1029 AK Write, Output/AO35; `0658` RID130 UID1102</td><td>출력 명령. 설명의 `a 52.7`은 과거 주석이고 실제 Address·도면은 Q4.3/A4.3</td></tr><tr><td>`Flag.M_VR_03`</td><td>Bool, DB2.DBX2.5</td><td>`0604` RID176 BO21/AO21 BAD2, `0603` Flag TOD N2; `0577` RID19</td><td>운전 요청·기억 비트. HMI 요청주소와 일치하나 Q출력/실물 상태와 별도</td></tr><tr><td>`Allarm.VR_03_FAULT`</td><td>Bool, DB3.DBX2.5</td><td>`0604` RID175; `0657` RID133 BO21, NID32 UID1107/1109/1110, `0655` Allarm TOD N3</td><td>Set/Reset 유지 고장. HMI DB11,X58.1과 별도 영역</td></tr><tr><td>`Inputs.VR03 Run`</td><td>Bool, DB13.DBX5.4</td><td>`0604` RID219 BO44, NID27 UID23/NID34 UID994; `0657` RID300 NID32 UID1139; `0603/0655` Inputs TOD N13</td><td>처리 응답. 원시 I5.4와 다르며 워드 전달·다른 쓰기 영향을 받음</td></tr><tr><td>`Tag_75`</td><td>Timer, `%T84`</td><td>doc1306; `0658` SimpleAccess RID131 Timer/AO84, NID32 UID1104 Write/1105 Read</td><td>VR03 고장 감시 S5 타이머. HMI 태그로 분류하지 않음</td></tr><tr><td>`Flag.RESET_ALLARM`</td><td>Bool, DB2.DBX6.0</td><td>`0657` RID13 BO48/AO48, NID32 UID1108; DepDB `0655` RID12 TOD N2</td><td>공통 Reset 요청. 원인 제거·재기동과 같은 의미가 아님</td></tr><tr><td>`ON`</td><td>Bool, `%M0.0`</td><td>doc1556; `0602` RID1, NID36 UID1025; `0658` RID1 UID1101</td><td>원문 접점. 이름만으로 항상 TRUE라 전제하지 않음</td></tr><tr><td>`hours motors.VR_03_MIN`</td><td>Int, DB9.DBW164</td><td>`0615` RID256 BO1312, NID42 UID2315/2317/2318/2323; `0614` DB9</td><td>Add1 및 Move0 대상. 실제 시간 단위·유효 누계는 실행·상위 저장 확인 필요</td></tr><tr><td>`hours motors.VR_03_HOUR`</td><td>Int, DB9.DBW166</td><td>`0615` RID258 BO1328, NID42 UID2321 및 NID55 UID3089</td><td>Move1 및 공통 Move0 대상. 누적시간 Add라고 설명 금지</td></tr><tr><td>`Tag_47` / `Tag_48`</td><td>Timer, `%T13` / `%T17`</td><td>doc107/108; `0613` RID1 Timer/AO13 및 RID284 Timer/AO17</td><td>각각 1분 명칭 타이밍·기록 후 Reset 관련 공통 시간부</td></tr><tr><td>`Flag_Aggiorna_DB`</td><td>Bool, `%M1.7`</td><td>`0613` RID13 Memory/AO15, NID42 UID2324 SCoil</td><td>여러 모터가 공유하는 업데이트 요청. DB 영구 저장 완료 신호라고 확정하지 않음</td></tr></tbody></table></div><p>주소 환산은 원본 SAD 영역, SSD/AO·멤버 BO의 비트 오프셋, DepDBBlock TOD N을 대조했다. 현재 CPU·최적화 DB 설정·실제 I/O 주소·온라인 값을 검증한 결과는 아니다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1206.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 입력과 처리 응답 전달</h3><ul><li>LAD1070 `0397`, hmi inputs 색인1/NID1: Part35 Move의 `in`은 ORef36/RID10 `Tag_180`, `out1`은 ORef37/RID11이다. Wire39가 in, Wire40이 out1 연결이다.</li><li>`0627` RID10은 Word/Input/AO32이며 doc1591의 `%IW4`와 대조된다. `0629` RID11은 Word/AO32, BAD BIRID4이고, `0628` DepDBBlock RID4는 Inputs/DB13이다. 따라서 해당 Move는 IW4→DB13.DBW4로 확인된다. 같은 워드 내 I5.4가 DB13.DBX5.4 위치로 전달되는 대응이다.</li><li>앞단 Part22.eno→Part27.en은 Wire34, Part27.eno→Part35.en은 Wire41이다. Part22/27/35에는 `DisableENO=&quot;true&quot;`가 있다. 선 연결·속성은 확인했지만 해당 TIA 판본의 실제 ENO 실행 의미와 현재 호출 유효성을 검증하지 않았다. 무조건 매 스캔 복사된다고 쓰지 않는다.</li><li>main LAD1613 `0030`, 색인2/NID19: CRef21 Recipes Handler → CRef23 HMI → CRef25 HMI Output의 ENO 연쇄(W31/32/33), CRef25.eno→Part37 `NOT Simulation(1)`(W42/44), Part37.out→CRef28 HMI Inputs.en(W43). CodeBlock29/RID135는 `0688`의 HMI Inputs, ORef45/RID140은 `0692`의 Simulation(1)이다.</li><li>`0635`에는 `Inputs.VR03 Run` RID130, NID4/UID61 AK Write가 있다. 기존 네트워크 색인의 simulation LAD1085에 대응하는 **정지된 자료 안의 다른 Writer 존재**만 보존한다. 활성 여부를 판단하거나 시뮬레이터를 실행·시험하지 않았다. 비트 이름 검색만으로 ‘처리 응답 Writer는 Move 하나뿐’이라고 결론내리지 않는다.</li></ul><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1206.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>HMI 설정과 원본 호출의 결속 한계</h3><p>`sources/hmi_plc_tags.csv`는 `dde.cfg 설정; 온라인 현재값 아님`이라고 명시한다. VR03의 직접 설정행은 아래 3개이며 모두 Access Name=PLC다.</p><div class="table-wrap"><table><thead><tr><th>파일 행</th><th>HMI 태그</th><th>설정 주소</th><th>내부 ID</th><th>확정 범위</th></tr></thead><tbody><tr><td>129</td><td>`VR_03\Allarme1`</td><td>DB11,X58.1</td><td>00334</td><td>설정행 존재. DB3 고장 비트와 동일 주소가 아님</td></tr><tr><td>417</td><td>`VR_03\RispostaA`</td><td>DB11,X58.0</td><td>001BA</td><td>표시 응답 주소 설정. 원시 I5.4와 별도</td></tr><tr><td>452</td><td>`VR_03\Flag`</td><td>DB2,X2.5</td><td>00192</td><td>M_VR_03 선언 주소와 일치. 실제 버튼 이벤트·권한·쓰기 시점은 미확정</td></tr></tbody></table></div><p>LAD1206 `0382`는 hmi 색인29/제목vr03이다. CRef23/RID638 내부 CodeBlock22/RID1은 `0623`의 HMI Standard Motors 호출 선언과 대응한다. `0624`에는 CRef의 호출 인터페이스가 있다. 다만 network-map의 inferred_original_nid는 null이고 데이터 ORef4개를 UID/RID/해당 NID에 일치하는 이름 선언으로 결속하지 못했다. 검색 문자열을 선언 확정으로 승격하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>실제 원본 핀 연결</th><th>해석 상태</th></tr></thead><tbody><tr><td>21</td><td>Powerrail→CRef23.en</td><td>호출 허가 선 확인</td></tr><tr><td>24</td><td>ORef25/RID662→CRef23.Ingresso_run</td><td>검색 문자열은 Inputs.VR03 Run 후보. 일치 이름 선언 미확보</td></tr><tr><td>28</td><td>ORef29/RID348→CRef23.Allarme1</td><td>검색 문자열은 Allarm.VR_03_FAULT 후보. 일치 이름 선언 미확보</td></tr><tr><td>30/32/34/36</td><td>ORef31/33/35/37, 모두 RID48→Allarme2/3/4/5</td><td>`0626` LiteralConstant RID48 FALSE 선언·UID 호출 기록 존재. 네트워크 NID 최종 결속은 별도</td></tr><tr><td>42</td><td>CRef23.Risposta→ORef43/RID352</td><td>검색 문자열은 Motors.VR03.Risposta 후보. 이름·주소 결속 미확보</td></tr><tr><td>46</td><td>CRef23.Comulativo_allarmi→ORef47/RID354</td><td>검색 문자열은 Motors.VR03.Allarme_comulativo 후보. 이름·주소 결속 미확보</td></tr></tbody></table></div><p>HMI3설정행, 원본 함수 호출핀, PLC DB11 상태 레이아웃, 화면 이벤트의 네 단계를 분리한다. 이 조사만으로 DB3.DBX2.5가 DB11.DBX58.1에 실제 갱신된다고 확정하지 않는다. HMI 4개 데이터 ORef의 원 프로젝트 선언, DB11 구조와 함수 내부, 화면 스크립트/이벤트·온라인 비교가 남아 있다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1206.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="hmi-binding-boundary"><h3>HMI 4개 데이터와 4개 상수 후보</h3><p>LAD1206/0382 inferred_original_nid=null입니다. 데이터 ORef25/29/43/47과 RID48 상수후보 ORef31/33/35/37 모두 최종 NID 결속을 확보하지 못했습니다. CSV3 설정행과 함수핀 선은 보존하되 총8개 외부 피연산자를 선언 확정·현재 표시로 바꾸지 않습니다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1206.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>직접 요청 해제와 출력</h3><p>LAD1966 `0266`, motors 1 색인37/NID36. Part5개, Wire9개는 모두 대상 선언과 대조했다.</p><div class="table-wrap"><table><thead><tr><th>구분</th><th>원본 연결과 선언</th><th>정적 해석</th><th>미확정 경계</th></tr></thead><tbody><tr><td>공통 허가</td><td>W1044 rail→Contact1038.in, W1030 ORef1025/RID1 ON→operand</td><td>ON 접점이 아래 두 분기를 허가</td><td>ON의 실제 값·블록 호출 여부</td></tr><tr><td>고장으로 요청 해제</td><td>W1039 1038.out→Contact1040.in, W1031 ORef1026/RID175 fault→operand, W1041 1040.out→RCoil1020.in, W1033 ORef1027/RID176 M_VR_03→operand</td><td>ON AND VR_03_FAULT이면 요청 Reset</td><td>같은 사이클의 다른 Set·HMI 쓰기·실제 우선순위</td></tr><tr><td>출력 명령</td><td>W1039 1038.out→Contact1042.in, W1034 ORef1028/RID176 M_VR_03→operand, W1043 1042.out→Coil1024.in, W1036 ORef1029/RID177 Start VR03→operand</td><td>ON AND M_VR_03을 일반 Coil 출력으로 연결</td><td>명령이 코일 전압·접촉기·회전에 도달했는지는 별도</td></tr></tbody></table></div><p>출력 분기에 `NOT fault` 접점이 직렬로 들어 있는 형태가 아니다. 별도 RCoil로 요청을 해제하는 구조다. 이 네트워크에 전용 Local/Auto 선택·Maintenance·축속도 허가가 없다고 해서 전체 설비의 안전조건이 없다고 결론내리지 않는다. 상위 호출·자동 요청·하드웨어 보호 경로가 따로 있다.</p><p><a href="../networks/network-1966.html">1966</a> · <a href="../networks/network-1956.html">1956</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1040.html">1040</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1206.html">1206</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-2"><h3>자동 요청의 Set과 Reset</h3><p>`0577` GlobalAccess RID19의 M_VR_03 선언은 NID3 UID598 Set, NID4 UID942 Set, NID5 UID1018 Reset의 Write를 담는다. motors 1의 RID176 NID36 UID1027 Reset과 함께 네 개 LAD 쓰기 위치를 확인했다. HMI DB2,X2.5의 외부 쓰기 가능성은 별도다.</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>원본 조건·핀·상수</th><th>M_VR_03 쓰기</th><th>경계</th></tr></thead><tbody><tr><td>예열</td><td>LAD1843 `0164` 색인3/NID3. ON Contact785→NOT Emergency Contact22→Eq400(Tipo_preset=1)→Auto_ON1 Contact823. W672에서 Eq416.pre로, ORef596=Tempo_presetting와 ORef597/RID18 Int3 비교, W681</td><td>Eq416.out→SCoil420.in, W682 ORef598/RID19→operand</td><td>Tempo 값3이란 원문. 실제 3초 경과라고 단정하지 않음</td></tr><tr><td>생산</td><td>LAD1844 `0165` 색인4/NID4. ON1145→NOT Emergency1154→Auto_ON1 1147→Eq737(Tipo_preset=2). Eq753.pre로 W1021, ORef940 Tempo와 ORef941/RID18 Int3 비교, W1030</td><td>Eq753.out→SCoil757.in, W1031 ORef942/RID19→operand</td><td>동일한 시점값3이나 예열과 상위 모드 조건이 다름</td></tr><tr><td>전체 정지 시퀀스</td><td>LAD1847 `0166` 색인7/NID5. Auto_ON1 Contact1095→Eq881(Tipo_preset=5). W1031가 Eq957.pre와 Emergency Contact1106.in을 허가. Eq957은 ORef1016 Tempo와 ORef1017/RID102 Int20 비교. W34/35에서 Eq957.out OR Emergency Contact1106.out→O33, W1078</td><td>O33.out→RCoil961.in, W1079 ORef1018/RID19→operand</td><td>Auto_ON1 AND Tipo5 AND (Tempo20 OR Emergency)의 해당 분기. Emergency가 모든 모드에서 무조건 이 Reset을 한다는 해석 금지</td></tr><tr><td>직접 고장</td><td>LAD1966 `0266`, ON AND VR_03_FAULT</td><td>RCoil1020</td><td>출력 조건·다른 Writer와 함께 검토</td></tr></tbody></table></div><p>상수 `0578` RID8/UID591 V1, RID78/UID935 V2, RID22/UID985 V5, RID18/UID597·941 V3, RID102/UID1017 V20을 각각 대조했다. Tipo_preset는 `0577` RID12 Int/BO784=DB1.DBW98, Tempo_presetting는 RID7 Int/BO768=DB1.DBW96, Auto_ON1은 RID4 Bool/BO59=DB2.DBX7.3, Emergency_module_fault는 RID108 Bool/BO134=DB3.DBX16.6이며 DB번호는 `0576`의 종속 선언과 대조한다. 이러한 저장부의 현재 값·변경 경로와 실제 시간성은 별도 확인한다.</p><p><a href="../networks/network-1966.html">1966</a> · <a href="../networks/network-1956.html">1956</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1040.html">1040</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1206.html">1206</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-3"><h3>SC01과 FN04에 미치는 영향</h3><ul><li>**SC01:** LAD1956 `0258` 색인27/NID27에서 ON819 뒤, fault821.out→OR790.in1(W822), `NOT Inputs.VR03 Run` Contact22.out→`NOT UNDER TESTING` Contact825.in(W24)→OR790.in2(W826)다. OR790.out→RCoil795.in(W812), ORef804/RID136 M_SC_01→operand(W814). 식은 ON AND [SC_01_FAULT OR (NOT VR03 처리Run AND NOT UNDER TESTING)]→SC01 요청 Reset이다. VR03 센서가 SC01 자체 센서인 것은 아니다. UNDER TESTING은 이 분기의 원문 조건이며 임의 우회 권고가 아니다.</li><li>**FN04 공유 예고장:** LAD1964 `0264` 색인35/NID34. ON Contact1020→Inputs.FN04 Run Contact1022 뒤에 SC01/VR03/SC10/VR04/SC11/VR05의 각각 부정 접점1024/1026/1028/1030/1032/1034가 OR972.in1~6로 들어간다. VR03 경로는 ORef994/RID219(W1007)→Contact1026 NOT→OR972.in2(W1027)다.</li><li>OR972.out(W1012)는 Coil982 `Allarm.Prealarms_FN04`(ORef999/W1013), SdCoil985, Tag_126 Contact1036을 함께 허가한다. 타이머 value ORef1000/RID112/W1014는 `0606`의 `S5T#1H_30M`(V13632), operand ORef1001/W1015 및 접점 ORef1002/W1016은 `0602` RID169 Timer/AO131=`%T131`이다. Contact1036.out→Coil990.in(W1037), ORef1003/W1018=`Stop_Fan_FN04`.</li><li>**FN04 요청 해제까지의 연결:** `0605`의 Stop_Fan_FN04는 InterfaceAccess RID170, NID34 UID1003 Write/NID35 UID1019 Read다. LAD1965 `0265`에서 ON1038 뒤 Contact1042가 이 Local을 읽고(W1029), W1043→OR1003.in4, W1031→RCoil1010.in, W1033 ORef1021 Flag.M_FN_04 Reset으로 연결된다. 여러 정지 원인 중 하나이며 VR03 하나의 전용 FAN 고장으로 표시하지 않는다.</li></ul><p>이 영향은 원본 선과 선언의 정적 해석이다. 실제 타이머 진행·선행 정지·PLC 호출·발생 시각·현재 필드 동작은 미확인이다.</p><p><a href="../networks/network-1966.html">1966</a> · <a href="../networks/network-1956.html">1956</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1040.html">1040</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1206.html">1206</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-4"><h3>호출과 실행순서의 경계</h3><div class="table-wrap"><table><thead><tr><th>원본</th><th>확인한 호출 허가</th><th>선언 근거</th><th>확정하지 않은 사항</th></tr></thead><tbody><tr><td>main LAD1619 `0031` 색인8/NID6</td><td>ON Contact282.out(W283)→CRef264.en, CodeBlock275/RID58 Allarms1</td><td>`0688` RID58 NID6 UID275 AK Call</td><td>실제 CPU에서 알람 실행·전후 인터럽트</td></tr><tr><td>main LAD1620 `0549` 색인9/NID7</td><td>ON Contact350.out(W351)→CRef319.en Motors1, CRef334.en time work motor</td><td>`0688` RID67 UID337, RID82 UID347</td><td>원본 색인상 앞 알람/뒤 모터 관계와 실제 실행 우선순위·현재 순서</td></tr><tr><td>cyc_int2 ogni1s LAD1723 `0024` 색인5/NID4</td><td>ON Contact188.out(W189)→CRef183.en, CodeBlock186/RID39 Auto start motors</td><td>`0067` RID39 UID186; ON은 `0068`</td><td>블록명만으로 현재 인터럽트 주기 1초를 검증한 것이 아님</td></tr><tr><td>main LAD1613 `0030`</td><td>Recipes Handler→HMI→HMI Output ENO 및 NOT Simulation(1)→HMI Inputs</td><td>`0688/0692`, W31/32/33/42/43/44</td><td>ENO 실행·원시 전달의 현재 유효성</td></tr></tbody></table></div><p>LAD1966의 Reset과 출력 Coil, LAD1810의 Set/Reset, 자동 Set/Reset과 HMI 쓰기가 공존한다. 네트워크 선·색인과 실제 최종값·재시작·복구 완료를 분리한다. 현재 프로젝트의 교차참조 및 온라인/오프라인 실행 검토가 필요하며 이 작업에서 실행 시험하지 않았다.</p><p><a href="../networks/network-1966.html">1966</a> · <a href="../networks/network-1956.html">1956</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1040.html">1040</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1206.html">1206</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-startup-word"><h3>요청·고장 Word2 포함과 OB/Retain 한계</h3><p>LAD402 DB2 Word0..14와 LAD403 DB3 Word0..16의 Word2(바이트2/3)에 VR03 요청DB2.X2.5/고장DB3.X2.5가 포함됩니다. INT#0 Word 쓰기이며 전체메모리/현재CPU/자동재기동은 보증하지 않습니다. OB·Warm/Cold/Retain·다른쓰기를 구분합니다.</p><p><a href="../networks/network-1966.html">1966</a> · <a href="../networks/network-1956.html">1956</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-1040.html">1040</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-1206.html">1206</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>전기 PDF62/122/141/257, 시공 PDF35/51, P&amp;ID p1을 실제 렌더해 끝점·접점·기호를 확인했다. PDF 번호와 FG는 같지 않다. 아래 6개 연결은 BC01 개수를 복제한 목표가 아니라 VR03에서 확보한 문서 경로다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>원본 FG와 PDF</th><th>확인한 양 끝점·중간 경로</th><th>남은 경계</th></tr></thead><tbody><tr><td>3상 주회로</td><td>FG61/PDF62</td><td>8.3L1/L2/L3(58/9)→61QM1 1/3/5–2/4/6→61KM1 1/3/5–2/4/6→61U1/V1/W1 및 XM61U1/V1/W1→61QS1 1/3/5–2/4/6→M37 U/V/W, PE</td><td>실제 공급·상순서·정상 회전·모터/감속기 명판 미확인</td></tr><tr><td>PLC 출력의 모듈 끝점</td><td>FG140/PDF141</td><td>CPU515, MOD15, A4.3 단자4→참조61/4→FG61 A4.3. 출력측 전원 +24Vdc10.9→X21 3032 4A F 5×20→140.1→단자10, 0Vdc10.6→단자9</td><td>모듈 형번·실제 설치·전원/출력 전압 미확인</td></tr><tr><td>접촉기 제어</td><td>FG61/PDF62</td><td>A4.3(140/1)→XS59→61QS1 보조접점→XS60→선61.1→61QM1 보조접점→61KM1 A1; A2→−0Vdc10.6</td><td>QS/QM 보조접점 숫자 단자는 렌더에서 명확히 확인되지 않음. 코일/접점 정상극성·실물 결속 미확인</td></tr><tr><td>원시 피드백</td><td>FG61/PDF62와 FG121/PDF122</td><td>+24Vdc10.7→61KM1 보조13–14→E5.4(121/5)→FG121의 E5.4, CPU515 MOD9 단자15, 역참조61/6</td><td>접촉기 보조응답. 축회전·분진 실제 흐름을 보증하지 않음</td></tr><tr><td>입력 모듈 전원</td><td>FG121/PDF122</td><td>+24Vdc10.7→X21 3008 2A IST.5×20→121.1→단자20; −0Vdc10.6→단자19</td><td>이 전원이 살아 있는지·실제 퓨즈와 배선은 별도</td></tr><tr><td>현장 모터 케이블</td><td>시공 PDF35/51</td><td>케이블1_23 `=DUS+VR03-M37A`, CR→VR-03/M37. p35 DUST ZONE01, Route211 RA→Pipe16→M37. p51 CV4심1.5, 경로100→200→210→211RA→E100</td><td>승인 준공·실제 길이·코어 단자대 번호·시공 변경 미확인</td></tr></tbody></table></div><p><a href="../sources/Electrical_Rev2.pdf#page=62">FG61 · PDF62</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>정격 표기와 부품 목록</h3><ul><li>FG61에 M37 0.55 kW/1.25 A, 61QM1 범위1.1–1.6 A, 패널 배선 BLACK FS17 1.5 mm²가 적혀 있다. 이것은 도면의 정격·범위 표기다. 현행 보호기 설정을 1.25 A 또는 범위 내 임의값으로 바꾸라는 지침이 아니다.</li><li>FG254/PDF257 BOM: 61KM1 `3RT2015-1BB41`, CONTACTOR3KW/1L/DC24V/S00; 부속 `3RT2916-1CB00` RC; 61QM1 표기 아래 `3RV2901-1E` 보조접점, `3RA1921-1DA00`, `WR32433`, `3RV2011-1AA10` MAGNETOTHERMIC1.1–1.6A가 이어진다. 수량열은 각각1이다. 첫 61QM1 행이 보조접점 부품인 점을 보존하고 그 행 하나를 차단기 본체 형번으로 읽지 않는다.</li><li>원본 제조사 표시는 Siemens 및 어댑터 Whoner다. 현행 설치 모델·대체품·ABB 대응·토크·안전한 보호설정은 명판·승인자료·해당 제조사 원문 없이 채우지 않았다.</li><li>p51 케이블1_23은 Current Type GAC, CV, CORE4, SIZE1.5, SPARE0, adjustment3, LEN101로 표시된다. p35의 Pipe16은 관로 표기이며 단면적·접점번호로 읽지 않는다. 길이101의 단위·준공 측정값은 추가 자료 없으므로 문서 열값만 보존한다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=62">FG61 · PDF62</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>도면 관계에서 오해하지 말아야 할 항목</h3><ul><li>A4.3은 출력 명령이며 +24Vdc10.7은 별도 피드백 전원선이다. 둘을 같은 전압 관찰점으로 합치지 않는다.</li><li>61KM1 A1/A2 코일과 13/14 보조접점, 주접점1/2·3/4·5/6을 구별한다. 13–14를 모터 주전류 경로로 설명하지 않는다.</li><li>61QS1의 주회로 및 별도 제어 보조접점, 61QM1의 주회로 보호 및 제어 보조접점을 각각 보존한다. 도면상 기호 존재로 현장 정상극성·실제 손상 원인을 확정하지 않는다.</li><li>시공도에서 같은 DUST ZONE에 있는 PV14/ZS.O/ZS.C/TC09나 DUS1TB1·DUS1TB2를 VR03 부속 PLC 신호로 배정하지 않는다. 이들의 관로 경유 관계와 설비 소유는 다르다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=62">FG61 · PDF62</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=35">시공·케이블 · PDF35</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>VR03 전용 고장</h3><p>LAD1810 `0444`, allarms1 색인30/NID32. 원본 9 Part/17 Wire를 대조했다.</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>원본 Part·Wire·ORef</th><th>해석</th></tr></thead><tbody><tr><td>공통 허가</td><td>rail W1137→ON Contact1125, operand ORef1101/RID1 W1111</td><td>ON이 Start 감시 및 Reset 가지를 허가</td></tr><tr><td>감시 시작</td><td>Contact1125.out W1126→Start Contact1127, ORef1102/RID130 W1112</td><td>명령이 켜진 상태</td></tr><tr><td>응답 부재</td><td>Start1127.out W1128→Contact1138 NOT, ORef1139/RID300 처리Run W1141, W21→SdCoil1089.in</td><td>ON AND Start VR03 AND NOT Inputs.VR03 Run</td></tr><tr><td>시간과 타이머</td><td>ORef1103/RID28 W1113→1089.value, ORef1104/RID131 W1114→1089.operand</td><td>`0656` S5Time `S5T#2S` V512, `0658` Tag75 Timer84. VR03 전용 2초</td></tr><tr><td>고장 Set</td><td>Start1127.out W1128→Tag75 Contact1129, ORef1105/RID131 W1115, W22→SCoil1095.in; ORef1107/RID133 W1118</td><td>ON AND Start VR03 AND Tag75 접점 결과→VR_03_FAULT Set</td></tr><tr><td>고장 Reset</td><td>ON1125.out W1126→Reset Contact1133, ORef1108/RID13 W1120→fault Contact1135(W1134), ORef1109/RID133 W1121, W1136→RCoil1100.in; ORef1110/RID133 W1123</td><td>ON AND RESET_ALLARM AND VR_03_FAULT→동일 고장 Reset</td></tr></tbody></table></div><p>타이머 구동의 NOT 처리Run은 고장 Set 코일의 직렬 접점이 아니라 타이머 입력 가지에 있다. Set은 Start와 타이머 접점으로 연결된다. 임의로 `NOT Run`을 Set 식에 추가·삭제해 새 논리를 만들지 않는다. 선언의 S5Time V512는 인코딩된 원문 값이며 512ms로 해석하지 않는다.</p><p><a href="../networks/network-1810.html">고장 Set/Reset</a></p></article><article id="review-5-2"><h3>고장 해제와 운전 복구의 차이</h3><p>고장은 LAD1966에서 M_VR_03 Reset 원인이다. Reset 버튼으로 고장 비트가 내려가는 것과 운전 요청이 다시 생성되는 것은 별도다. 요청은 자동 Set 위치·HMI 외부 쓰기·실제 실행순서와 대조해야 한다. 현장에서는 원인 제거, 보호·전원·접촉기·실제 기계 상태, 명령/응답/표시의 일치를 확인한 뒤 현장 절차에 따른 재요청과 복구 증거가 필요하다. 이 초안은 Reset이나 재기동을 직접 수행하거나 승인하지 않는다.</p><p>같은 네트워크에 Set과 Reset 쓰기가 모두 있다. 동시 조건의 최종값, 요청 재Set과 고장 Reset의 스캔 경계, 전원 재시작 시 잔존 요청은 TIA/현재 CPU 검증 전이다. 타이머·알람 비트만 잠시 해제된 상황을 복구 완료로 기록하지 않는다.</p><p><a href="../networks/network-1810.html">고장 Set/Reset</a></p></article><article id="review-5-3"><h3>공유 예고장과 시간 기록</h3><p>VR03 Run 부재가 FN04의 OR 입력 중 하나에 해당할 수 있다. 그러나 FN04 예고장과 90분 지연 정지는 FN04 Run 및 다른 다섯 응답과 함께 판단해야 한다. VR03 전용 고장2초와 합산하거나 ‘VR03는90분 뒤 고장’으로 쓰지 않는다.</p><p>운전시간 LAD1040 `0327`의 핵심은 다음과 같다.</p><ul><li>Tag47 Contact2342와 원시 VR03_Fbk Contact2344 직렬. W2345는 Add2296.en과 Ge2303.pre를 함께 허가한다. 시간 계수는 처리Run DB13보다 원시 I5.4를 읽는 경로다.</li><li>Add2296은 Int 타입. `in1` ORef2315/RID256 MIN(W2327), `in2` ORef2316/RID7 Int1(W2328), `out` ORef2317/RID256 MIN(W2329). 분 저장값+1 쓰기다.</li><li>Ge2303은 Int MIN ORef2318(W2330)와 Int60 ORef2319/RID8(W2331) 비교. `out`→Move2306.en(W2332).</li><li>Move2306.`in`은 ORef2320/RID7 **상수1**(W2334), `out1`→ORef2321/RID258 HOUR(W2335). HOUR+1 Add 경로가 아니다.</li><li>Move2306.eno→Move2309.en(W2336), Move2309.in ORef2322/RID12 Int0(W2337), out1 ORef2323/RID256 MIN(W2338), eno→SCoil2312.in(W2339), operand ORef2324 Flag_Aggiorna_DB(W2340).</li><li>`0616` RID7(V1)/RID8(V60)/RID12(V0)의 NID42/해당 UID를 대조했다. Add와 비교의 스캔 평가·ENO·데이터 저장은 실행 검증하지 않았다.</li><li>LAD1053 `0340` 색인52/NID55: Tag48 Contact3111→Move3070(FN04 HOUR0)의 en; Move3070.eno W3099→Move3073.en. Move3073.in은 ORef3088/RID12 Int0(W3100), out1 ORef3089/RID258 VR03_HOUR(W3101). VR03 HOUR0 쓰기는 첫 Move의 ENO 뒤이며 단독 초기화 Coil로 설명하지 않는다.</li><li>LAD1056 `0019` 색인55/NID58: `NOT Tag47` Contact3120.out W3121→SdCoil3112.in, value ORef3114/RID335=`S5T#1M`, operand ORef3116 Tag47. 이름/원문 타이머가1분이지만 실제 펄스 주기·누락·현재 값은 미확인이다.</li><li>LAD1055 `0341` 색인54/NID57: ON3147 뒤 Flag_Aggiorna_DB3149→SCoil3110 MEM2_0; MEM2_0 Contact3151 뒤 NOT Flag_Aggiorna_DB3153→SdCoil3118(value ORef3128/RID334 S5T#5S, operand Tag48). 같은 MEM2_0 뒤 Tag48 Contact3155→RCoil3123 MEM2_0. 제목은 ‘DB에 데이터 기록 후 시간 Reset’이지만 DB 기록 완료의 실제 handshake·HMI 누계·영구 저장을 이 제목만으로 확인하지 않는다.</li></ul><p>HOUR0/1과 MIN값만으로 총 누적시간·정비주기·가동률을 계산하지 않는다. 외부 누적 처리와 값 변경 이력을 확보해야 한다. 원본의 Move1을 오타로 추정해 Add로 고치거나 제어 로직을 변경하지 않았다.</p><p><a href="../networks/network-1810.html">고장 Set/Reset</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰과 수리 판단</h3><p>아래는 검토할 관찰점이다. 실제 고장 진단·전기 작업 지시·보호 우회·라이브 시험이 아니다. 활선 측정·분해·강제 출력 없이 현장 자격자와 승인 절차로 확인한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>먼저 비교할 관찰점</th><th>원인 배제에 필요한 근거</th><th>복구 확인의 경계</th></tr></thead><tbody><tr><td>HMI 요청이 있는데 출력이 없음</td><td>HMI DB2,X2.5, M_VR_03, ON, VR_03_FAULT, 자동 Set/Reset 모드·Tempo, Q4.3</td><td>HMI 이벤트 실제 Write, LAD1966 RCoil, LAD1847 전체정지와 동일 시각 교차참조</td><td>버튼 표시만으로 PLC 요청·출력 확정 금지</td></tr><tr><td>Q4.3 명령은 있는데 모터가 안 돎</td><td>FG140 단자4, XS59/60, QS1/QM1 경로, KM1 A1/A2, 주회로/모터 상태</td><td>도면과 실물 단자·안전한 전압 확인, 접촉기/보호기·기계부 상태</td><td>Q=1을 코일 여자·회전 완료로 기록 금지</td></tr><tr><td>기동 뒤 VR03 FAULT 발생</td><td>Start, Tag75, I5.4, DB13.DBX5.4, 접촉기13/14, 감시/Reset 시각</td><td>명령이 있었는지, 2초 타이머 조건, 원시/처리 전달·다른 Writer·호출 경계</td><td>알람 Reset만으로 원인 제거·복구 완료 금지</td></tr><tr><td>I5.4는 켜졌는데 처리Run/HMI가 다름</td><td>IW4→DB13.DBW4, HMI Inputs 허가·ENO, HMI의 DB11,X58.0/58.1</td><td>실제 DB 구조, 미결속 HMI4 ORef, 통신 및 화면 이벤트·현재 프로젝트</td><td>HMI 표시 문제를 곧바로 기계 고장으로 확정하지 않음</td></tr><tr><td>VR03 문제와 함께 SC01이 멈춤</td><td>VR03 처리Run, SC01 fault/M_SC_01/Q3.4, UNDER TESTING 읽기값</td><td>LAD1956 OR와 NOT 조건, 발생 순서·두 모터 실제 상태</td><td>VR03 고장을 SC01 고장으로 병합하지 않음</td></tr><tr><td>FN04 예고장 또는 후속 정지</td><td>FN04 Run, 여섯 처리 응답, Prealarms_FN04, Tag126, Stop_Fan_FN04, M_FN_04</td><td>LAD1964→1965 연결, 90분 타이머와 다른 정지 원인</td><td>VR03 한 신호만으로 FAN 정지 원인을 확정하지 않음</td></tr><tr><td>운전시간이0/1로 보이거나 증가가 이상함</td><td>원시 Fbk, Tag47, MIN164/HOUR166, Flag_Aggiorna_DB, Tag48, 외부 누계</td><td>LAD1040 Move1/1053 Move0/1055 handshake, 저장 이력</td><td>HOUR값을 실제 누적시간·정비기한으로 바로 사용 금지</td></tr></tbody></table></div><p>관찰 기록에는 관찰자, 시각·시간대, 장치/프로젝트 버전, 안전한 수집 방법, 실제 위치, 값·단위, 비교한 원본, 배제한 원인과 근거, 수행한 승인 조치, 재발 여부 및 복구 증거를 남긴다. 미관찰 칸을 정상값으로 채우지 않는다. 사진·사용자 운영 기록은 이 공개 소스 초안에 복제하지 않는다.</p><p><a href="../networks/network-1966.html">출력/요청Reset</a> · <a href="../networks/network-1810.html">2초고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1956.html">SC01 영향</a> · <a href="../networks/network-1964.html">FN04 공유영향</a> · <a href="../networks/network-1040.html">HOUR Move1</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서/기록 UI·묶음최종검사·실제 게시와 TIA/현재CPU/현장복구를 구분합니다. 직접회로/BOM·시공·PID 원본7쪽이며 현재 장착품·회전·분진배출·P14 동일성은 확인 전입니다.</p><ul><li>VR03/M37 현재 명판·SC01/CY02·04·05 역사배치와 실물/P14 동일성</li><li>Q4.3/I5.4/DB13.X5.4 실제동시값·ENO·추가쓰기</li><li>HMI3주소·0382 데이터4개/상수후보4개 총8 ORef의 NID 미결속</li><li>61QS1/61QM1 보조단자·BOM/보호설정/양끝 실물</li><li>접촉기 응답과 실제회전/분진배출/기밀성 분리</li><li>고유T84 2초·SC01 요청Reset·FN04 공유T13190분 소유</li><li>자동1/3·2/3 Set와5/(20 OR Emergency) Reset·실제시간 미확인</li><li>HOUR Move1와 LAD1053 선행 FN04 Move3070 ENO 뒤Move3073 0·외부누계</li><li>Startup Word2 포함·Warm/Cold/Retain/다른쓰기</li><li>1_23 CV4×1.5·Adjustment3/LEN101 설계·단위/준공 별도</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/VR03.html#completion">현행근거 공백</a></p></article></section><section id="step-symptom-1"><h2>HMI 요청이 있는데 출력이 없음</h2><p>HMI DB2,X2.5, M_VR_03, ON, VR_03_FAULT, 자동 Set/Reset 모드·Tempo, Q4.3</p><p>HMI 이벤트 실제 Write, LAD1966 RCoil, LAD1847 전체정지와 동일 시각 교차참조</p><p>버튼 표시만으로 PLC 요청·출력 확정 금지</p></section><section id="step-symptom-2"><h2>Q4.3 명령은 있는데 모터가 안 돎</h2><p>FG140 단자4, XS59/60, QS1/QM1 경로, KM1 A1/A2, 주회로/모터 상태</p><p>도면과 실물 단자·안전한 전압 확인, 접촉기/보호기·기계부 상태</p><p>Q=1을 코일 여자·회전 완료로 기록 금지</p></section><section id="step-symptom-3"><h2>기동 뒤 VR03 FAULT 발생</h2><p>Start, Tag75, I5.4, DB13.DBX5.4, 접촉기13/14, 감시/Reset 시각</p><p>명령이 있었는지, 2초 타이머 조건, 원시/처리 전달·다른 Writer·호출 경계</p><p>알람 Reset만으로 원인 제거·복구 완료 금지</p></section><section id="step-symptom-4"><h2>I5.4는 켜졌는데 처리Run/HMI가 다름</h2><p>IW4→DB13.DBW4, HMI Inputs 허가·ENO, HMI의 DB11,X58.0/58.1</p><p>실제 DB 구조, 미결속 HMI4 ORef, 통신 및 화면 이벤트·현재 프로젝트</p><p>HMI 표시 문제를 곧바로 기계 고장으로 확정하지 않음</p></section><section id="step-symptom-5"><h2>VR03 문제와 함께 SC01이 멈춤</h2><p>VR03 처리Run, SC01 fault/M_SC_01/Q3.4, UNDER TESTING 읽기값</p><p>LAD1956 OR와 NOT 조건, 발생 순서·두 모터 실제 상태</p><p>VR03 고장을 SC01 고장으로 병합하지 않음</p></section><section id="step-symptom-6"><h2>FN04 예고장 또는 후속 정지</h2><p>FN04 Run, 여섯 처리 응답, Prealarms_FN04, Tag126, Stop_Fan_FN04, M_FN_04</p><p>LAD1964→1965 연결, 90분 타이머와 다른 정지 원인</p><p>VR03 한 신호만으로 FAN 정지 원인을 확정하지 않음</p></section><section id="step-symptom-7"><h2>운전시간이0/1로 보이거나 증가가 이상함</h2><p>원시 Fbk, Tag47, MIN164/HOUR166, Flag_Aggiorna_DB, Tag48, 외부 누계</p><p>LAD1040 Move1/1053 Move0/1055 handshake, 저장 이력</p><p>HOUR값을 실제 누적시간·정비기한으로 바로 사용 금지</p></section></main></body></html>